{
 "id": "arabic-web-boilers-ar-hvdp-001-r0-htm",
 "doc_number": "HVDP-001-R0",
 "title_en": "",
 "title_ar": "hvdp-001-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_hvdp-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذه الوثيقة خارج \n خطوط إجراء الصيانة الرئيسية P1، المطلوبة للأفقي \n مضخة إزاحة الحجم مع مكابس دوارة مع محمل داعم، والتي يتم تنفيذها \n على أساس سنوي كما هو موضح بواسطة Y1 في مقطع العنوان."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأت بواسطة \nم. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه \nمراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي\nووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري \n محطة كهرباء 2x210 ميجاوات"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لهذه المضخة"
  },
  {
   "type": "paragraph",
   "text": "رقم المضخة"
  },
  {
   "type": "paragraph",
   "text": "5 \n (OPD11،12،13،14 و 15) D001"
  },
  {
   "type": "paragraph",
   "text": "نوع المضخة"
  },
  {
   "type": "paragraph",
   "text": "سيجما 150 ار بي بي 4000 101 إل إن 17"
  },
  {
   "type": "paragraph",
   "text": "نوع جدري التروس"
  },
  {
   "type": "paragraph",
   "text": "TSA 031301 03 3 5.6 × 1500"
  },
  {
   "type": "paragraph",
   "text": "الكمية المسلمة (لتر/ثانية)"
  },
  {
   "type": "paragraph",
   "text": "17.3"
  },
  {
   "type": "paragraph",
   "text": "الضغط في التسليم (ميغاباسكال)"
  },
  {
   "type": "paragraph",
   "text": "0.6"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة (دورة في الدقيقة)"
  },
  {
   "type": "paragraph",
   "text": "260"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت الموصى به لصندوق تروس المضخات"
  },
  {
   "type": "paragraph",
   "text": "دي تي إي 105"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت المكافئ لصندوق تروس المضخات"
  },
  {
   "type": "paragraph",
   "text": "زيت ضاغط مصر 50"
  },
  {
   "type": "paragraph",
   "text": "كمية الزيت لعلبة تروس المضخات (L)"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "فترة التبادل لصندوق تروس المضخات (ساعة)"
  },
  {
   "type": "paragraph",
   "text": "2000"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت الموصى به لصندوق التروس الرئيسي"
  },
  {
   "type": "paragraph",
   "text": "زيت جير موبيل 630"
  },
  {
   "type": "paragraph",
   "text": "نوع الزيت المكافئ لصندوق التروس الرئيسي"
  },
  {
   "type": "paragraph",
   "text": "زيت تروس صناعي مصر ص - 220"
  },
  {
   "type": "paragraph",
   "text": "كمية الزيت لصندوق التروس الرئيسي (L)"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "الفاصل الزمني للتبادل لصندوق التروس الرئيسي (ساعة)"
  },
  {
   "type": "paragraph",
   "text": "2000"
  },
  {
   "type": "paragraph",
   "text": "نوع اقتران مرن"
  },
  {
   "type": "paragraph",
   "text": "BKN-250 (بين عمود المضخة وعلبة التروس الخارجية \n رمح)\n BKN 160 (بين عمود المحرك وعمود علبة التروس)"
  },
  {
   "type": "paragraph",
   "text": "المضخة، صندوق التروس، قطر عمود المحرك (مم)"
  },
  {
   "type": "paragraph",
   "text": "( 63 , 85 42 , 55 ) ح7"
  },
  {
   "type": "paragraph",
   "text": "المضخة، صندوق التروس، وزن المحرك (كجم)"
  },
  {
   "type": "paragraph",
   "text": "510 , 120 , 430"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة أمان الهوية المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n مطلوب،"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية .... إلخ"
  },
  {
   "type": "paragraph",
   "text": "عزل \nقاطع الدائرة الكهربائية لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "عزل \nتغذية الكابلات الكهربائية لمحرك هذه المضخة."
  },
  {
   "type": "paragraph",
   "text": "يجب على المضخة \nيتم عزلها ميكانيكيا عن طريق إغلاق الشفط والتسليم\nصمام."
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة أمان الهوية المناسبة،",
    "سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n مطلوب،",
    "ارتدي خوذة الأمان والأحذية .... إلخ",
    "عزل \nقاطع الدائرة الكهربائية لمحرك هذه المضخة.",
    "عزل \nتغذية الكابلات الكهربائية لمحرك هذه المضخة.",
    "يجب على المضخة \nيتم عزلها ميكانيكيا عن طريق إغلاق الشفط والتسليم\nصمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "كامل \nمجموعة أدوات الصيانة,"
  },
  {
   "type": "paragraph",
   "text": "التنظيف \nسائل، مناسب \nجهاز الرفع,"
  },
  {
   "type": "paragraph",
   "text": "مجتذب يدوي، مقياس المحسس."
  },
  {
   "type": "list",
   "items": [
    "كامل \nمجموعة أدوات الصيانة,",
    "التنظيف \nسائل، مناسب \nجهاز الرفع,",
    "مجتذب يدوي، مقياس المحسس."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "إزالة \nمضخة مع \nعلبة التروس"
  },
  {
   "type": "paragraph",
   "text": "التحقق من إغلاق عملية الشفط والتوصيل وتسخين البخار والمكثفات\nصمام."
  },
  {
   "type": "paragraph",
   "text": "قم بإعداد خزان لالتقاط السائل من الأنابيب المنفصلة ومن\nالمضخة التي يتم فيها فك القابس (28)."
  },
  {
   "type": "paragraph",
   "text": "افصل الشفط وقم بتوصيل الأنابيب من المضخة."
  },
  {
   "type": "paragraph",
   "text": "قم بفك صواميل براغي التوصيل. (بين عمود الإدخال لـ\nعلبة تروس المضخات وعمود الإخراج لعلبة التروس المنفصلة)."
  },
  {
   "type": "paragraph",
   "text": "برغي البراغي (37) بين إطار المضخة والأساس."
  },
  {
   "type": "paragraph",
   "text": "رفع المضخة مع علبة التروس إلى الورشة."
  },
  {
   "type": "list",
   "items": [
    "التحقق من إغلاق عملية الشفط والتوصيل وتسخين البخار والمكثفات\nصمام.",
    "قم بإعداد خزان لالتقاط السائل من الأنابيب المنفصلة ومن\nالمضخة التي يتم فيها فك القابس (28).",
    "افصل الشفط وقم بتوصيل الأنابيب من المضخة.",
    "قم بفك صواميل براغي التوصيل. (بين عمود الإدخال لـ\nعلبة تروس المضخات وعمود الإخراج لعلبة التروس المنفصلة).",
    "برغي البراغي (37) بين إطار المضخة والأساس.",
    "رفع المضخة مع علبة التروس إلى الورشة."
   ]
  },
  {
   "type": "paragraph",
   "text": "التفكيك التابع \nمضخة"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة أداة التوصيل من عمود علبة تروس المضخة باستخدام\nمجتذب مناسب."
  },
  {
   "type": "paragraph",
   "text": "المسمار قبالة \n صواميل (1) لإزالة غطاء المضخة (15) من جسم المضخة (26)."
  },
  {
   "type": "paragraph",
   "text": "المسمار قبالة \n البراغي والصواميل (36)."
  },
  {
   "type": "paragraph",
   "text": "إزالة \n جسم المضخة (26)."
  },
  {
   "type": "paragraph",
   "text": "المسمار من \n مسامير الوصل (35) وقم بإزالتها."
  },
  {
   "type": "paragraph",
   "text": "إزالة \n المكبس الدوار (14) عن طريق مجتذب. الذي أزال المحمل (34)."
  },
  {
   "type": "paragraph",
   "text": "إزالة \n جسم الغدة (16) حتى مع تعبئة الغدة (18) حتى مع الشفاه (20)."
  },
  {
   "type": "list",
   "items": [
    "قم بإزالة أداة التوصيل من عمود علبة تروس المضخة باستخدام\nمجتذب مناسب.",
    "المسمار قبالة \n صواميل (1) لإزالة غطاء المضخة (15) من جسم المضخة (26).",
    "المسمار قبالة \n البراغي والصواميل (36).",
    "إزالة \n جسم المضخة (26).",
    "المسمار من \n مسامير الوصل (35) وقم بإزالتها.",
    "إزالة \n المكبس الدوار (14) عن طريق مجتذب. الذي أزال المحمل (34).",
    "إزالة \n جسم الغدة (16) حتى مع تعبئة الغدة (18) حتى مع الشفاه (20)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تقتيش التابع \nأجزاء المضخة"
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n تحمل (34) وتجدد إذا دعت الحاجة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n المكابس الدوارة من التآكل الميكانيكي ويتم تجديدها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n جسم المضخة من التآكل الميكانيكي ويتم تجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n حشية بين غطاء المضخة (15) وجسم المضخة (26) ويتم تجديدها إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n الحشية بين جسم المضخة (26) وجسم الغدة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n عمودين للمضخة ويتم تجديدهما إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n شجيرة الغدة وتجدد إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تغيير \n تعبئة الغدة بالحجم المناسب."
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n ملحق مانع التسرب (13) ويتم تجديده إذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "تحقق من \n تحمل (34) وتجدد إذا دعت الحاجة.",
    "تحقق من \n المكابس الدوارة من التآكل الميكانيكي ويتم تجديدها إذا لزم الأمر.",
    "تحقق من \n جسم المضخة من التآكل الميكانيكي ويتم تجديده إذا لزم الأمر.",
    "تحقق من \n حشية بين غطاء المضخة (15) وجسم المضخة (26) ويتم تجديدها إذا لزم الأمر",
    "تحقق من \n الحشية بين جسم المضخة (26) وجسم الغدة.",
    "تحقق من \n عمودين للمضخة ويتم تجديدهما إذا لزم الأمر.",
    "تحقق من \n شجيرة الغدة وتجدد إذا لزم الأمر.",
    "تغيير \n تعبئة الغدة بالحجم المناسب.",
    "تحقق من \n ملحق مانع التسرب (13) ويتم تجديده إذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "التفكيك التابع \nمضخةs \nوالعتادbثور"
  },
  {
   "type": "paragraph",
   "text": "استنزاف \n زيت التشحيم من علبة التروس بواسطة برغي القابس (23)."
  },
  {
   "type": "paragraph",
   "text": "تفكيك \n الغطاء (25) من جسم صندوق التروس (10) بواسطة برغي البراغي (38)."
  },
  {
   "type": "paragraph",
   "text": "المسمار قبالة \n الصواميل (39) من عمودين علبة التروس."
  },
  {
   "type": "paragraph",
   "text": "إزالة \n غطاء الحامل (4)."
  },
  {
   "type": "paragraph",
   "text": "يدق على \n عمود الإدخال (22) لعلبة التروس ولكن يجب وضع قطعة خشبية بينه \n المطرقة والرمح."
  },
  {
   "type": "paragraph",
   "text": "اخراج \n السائق والعمود المدفوع لعلبة التروس."
  },
  {
   "type": "paragraph",
   "text": "اسحب ال \n تحمل من العمودين (21، 22)."
  },
  {
   "type": "paragraph",
   "text": "اسحب ال \n العجلات المسننة (8) باستخدام الساحبة."
  },
  {
   "type": "list",
   "items": [
    "استنزاف \n زيت التشحيم من علبة التروس بواسطة برغي القابس (23).",
    "تفكيك \n الغطاء (25) من جسم صندوق التروس (10) بواسطة برغي البراغي (38).",
    "المسمار قبالة \n الصواميل (39) من عمودين علبة التروس.",
    "إزالة \n غطاء الحامل (4).",
    "يدق على \n عمود الإدخال (22) لعلبة التروس ولكن يجب وضع قطعة خشبية بينه \n المطرقة والرمح.",
    "اخراج \n السائق والعمود المدفوع لعلبة التروس.",
    "اسحب ال \n تحمل من العمودين (21، 22).",
    "اسحب ال \n العجلات المسننة (8) باستخدام الساحبة."
   ]
  },
  {
   "type": "paragraph",
   "text": "عمليات التفتيش التابع \nمضخةs \nأجزاء علبة التروس"
  },
  {
   "type": "paragraph",
   "text": "Check the spur gear wheel (8) and renewed if it needed."
  },
  {
   "type": "paragraph",
   "text": "التحقق من المحمل وتجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "فحص ختم الزيت (11) وتجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص الحشية الموجودة بين الغطاء (25) وجسم علبة التروس (10) وقم بتغييرها\nإذا لزم الأمر."
  },
  {
   "type": "list",
   "items": [
    "Check the spur gear wheel (8) and renewed if it needed.",
    "التحقق من المحمل وتجديده إذا لزم الأمر.",
    "فحص ختم الزيت (11) وتجديده إذا لزم الأمر.",
    "افحص الحشية الموجودة بين الغطاء (25) وجسم علبة التروس (10) وقم بتغييرها\nإذا لزم الأمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "حَشد ل\nال \nمضخةs\nأجزاء علبة التروس"
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء من علبة التروس"
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء في التسلسل العكسي للتفكيك."
  },
  {
   "type": "paragraph",
   "text": "بعد تجميع علبة التروس، يجب تدويرها عن طريق وضع أداة التوصيل في\nعمود التشغيل (22) وقم بتدويره."
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء من علبة التروس",
    "تجميع كل جزء في التسلسل العكسي للتفكيك.",
    "بعد تجميع علبة التروس، يجب تدويرها عن طريق وضع أداة التوصيل في\nعمود التشغيل (22) وقم بتدويره."
   ]
  },
  {
   "type": "paragraph",
   "text": "حَشد \nل ال \nمضخة"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل جزء من المضخة جيدًا."
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء في التسلسل العكسي لتفكيك المضخة إلى\nعلبة التروس."
  },
  {
   "type": "paragraph",
   "text": "بعد الانتهاء من تجميع المضخة في علبة التروس يجب أن نكون كذلك\nتدوير عمود التشغيل (22) بسهولة باستخدام أداة التوصيل."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل جزء من المضخة جيدًا.",
    "تجميع كل جزء في التسلسل العكسي لتفكيك المضخة إلى\nعلبة التروس.",
    "بعد الانتهاء من تجميع المضخة في علبة التروس يجب أن نكون كذلك\nتدوير عمود التشغيل (22) بسهولة باستخدام أداة التوصيل."
   ]
  },
  {
   "type": "paragraph",
   "text": "التثبيت \nال \nمضخة \nمع \nعلبة التروس \nإلى \nمؤسسة"
  },
  {
   "type": "paragraph",
   "text": "قم بتثبيت المضخة مع علبة التروس بالتسلسل العكسي لعملية الإزالة\nتسلسل ."
  },
  {
   "type": "list",
   "items": [
    "قم بتثبيت المضخة مع علبة التروس بالتسلسل العكسي لعملية الإزالة\nتسلسل ."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة المحاذاة التابع \nمضخة إلى separate gearbox"
  },
  {
   "type": "paragraph",
   "text": "وفقًا لـ MPIS doc # cpl-001-r0"
  },
  {
   "type": "list",
   "items": [
    "وفقًا لـ MPIS doc # cpl-001-r0"
   ]
  },
  {
   "type": "paragraph",
   "text": "يتغير ال \nالتعبئة التابع صندوق حشو"
  },
  {
   "type": "paragraph",
   "text": "تنظيف أسطح صندوق الحشو والعمود جيداً."
  },
  {
   "type": "paragraph",
   "text": "قم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر\nمن رمح المضخة."
  },
  {
   "type": "paragraph",
   "text": "عدد اللفات يساوي عدد الحلقات المطلوبة في\nصندوق حشو."
  },
  {
   "type": "paragraph",
   "text": "قم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد."
  },
  {
   "type": "paragraph",
   "text": "أدخلي الحلقات في علبة الحشو بحيث يكون القطع بزاوية 180 درجةo \n ، ابتداءً من الساعة 9."
  },
  {
   "type": "paragraph",
   "text": "لا ينبغي أبدًا أن يتم طرق العبوة لأنها قد تتلف بعد ذلك."
  },
  {
   "type": "paragraph",
   "text": "تذكر أنه في صندوق الحشو يجب أن يكون هناك دائمًا تسرب خفيف\nالسائل."
  },
  {
   "type": "paragraph",
   "text": "لا تقم بشد الغدة بقوة لمنع ارتفاع درجة حرارة الجسم\nصندوق حشو."
  },
  {
   "type": "list",
   "items": [
    "تنظيف أسطح صندوق الحشو والعمود جيداً.",
    "قم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر\nمن رمح المضخة.",
    "عدد اللفات يساوي عدد الحلقات المطلوبة في\nصندوق حشو.",
    "قم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد.",
    "أدخلي الحلقات في علبة الحشو بحيث يكون القطع بزاوية 180 درجةo \n ، ابتداءً من الساعة 9.",
    "لا ينبغي أبدًا أن يتم طرق العبوة لأنها قد تتلف بعد ذلك.",
    "تذكر أنه في صندوق الحشو يجب أن يكون هناك دائمًا تسرب خفيف\nالسائل.",
    "لا تقم بشد الغدة بقوة لمنع ارتفاع درجة حرارة الجسم\nصندوق حشو."
   ]
  },
  {
   "type": "paragraph",
   "text": "إعادة التعبئة ال\nمضخة's\nعلبة التروس بواسطة\nزيت التشحيم"
  },
  {
   "type": "paragraph",
   "text": "تحضير زيت التشحيم المناسب في زجاجة نظيفة."
  },
  {
   "type": "paragraph",
   "text": "Open the plug (7)."
  },
  {
   "type": "paragraph",
   "text": "املأ بعض زيت التشحيم وأدر علبة التروس يدويًا عدة مرات\nعلبة التروس نظيفة."
  },
  {
   "type": "paragraph",
   "text": "افتح السدادة (23) وقم بتصريف الزيت المستخدم للتنظيف."
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "list",
   "items": [
    "تحضير زيت التشحيم المناسب في زجاجة نظيفة.",
    "Open the plug (7).",
    "املأ بعض زيت التشحيم وأدر علبة التروس يدويًا عدة مرات\nعلبة التروس نظيفة.",
    "افتح السدادة (23) وقم بتصريف الزيت المستخدم للتنظيف.",
    "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
   ]
  },
  {
   "type": "paragraph",
   "text": "مشكلة \nاطلاق النار"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "المضخة لا توفر الكمية"
  },
  {
   "type": "paragraph",
   "text": "مشكلة في خط الشفط"
  },
  {
   "type": "paragraph",
   "text": "- فحص صمام الشفط\nيجب فتحه."
  },
  {
   "type": "paragraph",
   "text": "- التحقق من ضيق الهواء في أنابيب الشفط"
  },
  {
   "type": "paragraph",
   "text": "المضخة غير معدة"
  },
  {
   "type": "paragraph",
   "text": "قم بتجهيز المضخة."
  },
  {
   "type": "paragraph",
   "text": "عكس الشعور بالتناوب"
  },
  {
   "type": "paragraph",
   "text": "تحقق من اتجاه الدوران."
  },
  {
   "type": "paragraph",
   "text": "تسرب في صمام الإغاثة"
  },
  {
   "type": "paragraph",
   "text": "تحقق من مقعد صمام التنفيس وكذلك زنبركه."
  },
  {
   "type": "paragraph",
   "text": "رفع الشفط المفرط"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المواصفات الموصى بها."
  },
  {
   "type": "paragraph",
   "text": "تآكل مفرط في المكابس الدوارة وأغلفة المضخة"
  },
  {
   "type": "paragraph",
   "text": "تغيير المكبس الدوار وإصلاح غلاف المضخة أو تغييره."
  },
  {
   "type": "paragraph",
   "text": "المبلغ الذي تم تسليمه منخفض"
  },
  {
   "type": "paragraph",
   "text": "مشكلة في خط الشفط"
  },
  {
   "type": "paragraph",
   "text": "- فحص صمام الشفط ويجب فتحه."
  },
  {
   "type": "paragraph",
   "text": "- التحقق من ضيق الهواء في أنابيب الشفط."
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة منخفضة جدًا"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المواصفات الموصى بها."
  },
  {
   "type": "paragraph",
   "text": "الخلوص بين المكابس الدوارة أو التجويف أو الأغطية كبير جدًا."
  },
  {
   "type": "paragraph",
   "text": "تغيير الأجزاء البالية."
  },
  {
   "type": "paragraph",
   "text": "الشوائب الميكانيكية في السائل"
  },
  {
   "type": "paragraph",
   "text": "افحص الفلتر قبل المضخة"
  },
  {
   "type": "paragraph",
   "text": "جرعات المضخة لا تصل إلى الضغط الموصوف"
  },
  {
   "type": "paragraph",
   "text": "مقياس الضغط يعطي ضغطًا منخفضًا"
  },
  {
   "type": "paragraph",
   "text": "إعادة معايرة مقياس الضغط أو تجديده."
  },
  {
   "type": "paragraph",
   "text": "الخلوص بين المكابس الدوارة والجسم والأغطية كبير جدًا."
  },
  {
   "type": "paragraph",
   "text": "فحص أو تغيير الأجزاء البالية من المضخة"
  },
  {
   "type": "paragraph",
   "text": "حدث اتصال مباشر للشفط مع التسليم في المضخة"
  },
  {
   "type": "paragraph",
   "text": "قم بتفكيك المضخة وفحصها."
  },
  {
   "type": "paragraph",
   "text": "Excessive noise in pump"
  },
  {
   "type": "paragraph",
   "text": "الهواء في غلاف المضخة"
  },
  {
   "type": "paragraph",
   "text": "التحقق من ضيق الهواء من غلاف المضخة."
  },
  {
   "type": "paragraph",
   "text": "اختلال."
  },
  {
   "type": "paragraph",
   "text": "قم بإعادة محاذاة المضخة مع المحرك وأعد ربط جميع مسامير المضخة و \n المحرك مع الأساس."
  },
  {
   "type": "paragraph",
   "text": "ضغط التفريغ مرتفع جدًا"
  },
  {
   "type": "paragraph",
   "text": "تحقق من ضغط التفريغ الموصى به."
  },
  {
   "type": "paragraph",
   "text": "تحمل الضرر"
  },
  {
   "type": "paragraph",
   "text": "تغيير المحمل"
  },
  {
   "type": "paragraph",
   "text": "الإفراط في استهلاك الطاقة"
  },
  {
   "type": "paragraph",
   "text": "ضغط التفريغ المفرط"
  },
  {
   "type": "paragraph",
   "text": "تحقق من مقياس الضغط."
  },
  {
   "type": "paragraph",
   "text": "التجميع غير المصحح للمضخة."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب المضخة بشكل صحيح."
  },
  {
   "type": "paragraph",
   "text": "سائل بارد أو لزوجة عالية"
  },
  {
   "type": "paragraph",
   "text": "قياس اللزوجة ودرجة الحرارة."
  },
  {
   "type": "paragraph",
   "text": "تشديد الغدة كثيرا وساخنة."
  },
  {
   "type": "paragraph",
   "text": "قم بفحص علبة الحشوة ويجب أن تتسرب إليها بعض القطرات من السائل \n غدة التبريد."
  },
  {
   "type": "paragraph",
   "text": "تحمل الضرر"
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحمل واستبدله إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "سرعة المضخة أعلى من المعدل"
  },
  {
   "type": "paragraph",
   "text": "قياس سرعة المضخة."
  },
  {
   "type": "paragraph",
   "text": "شكل 1: \nالإصدار مع تحمل الدعم"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "بندق",
     "11",
     "ختم غوفرو",
     "21",
     "رمح مدفوعة",
     "31",
     ""
    ],
    [
     "2",
     "الترباس",
     "12",
     "بوش المسافة",
     "22",
     "رمح القيادة",
     "32",
     "جسم غدي ساخن"
    ],
    [
     "3",
     "الترباس الغدة",
     "13",
     "إدراج الختم",
     "23",
     "سدادة",
     "33",
     "غطاء تحمل"
    ],
    [
     "4",
     "غطاء تحمل",
     "14",
     "rotating piston",
     "24",
     "تحمل بوش",
     "34",
     "تحمل"
    ],
    [
     "",
     "ختم غوفرو",
     "15",
     "pump cover",
     "25",
     "غطاء قاعدة التمثال",
     "35",
     "لصق"
    ],
    [
     "6",
     "الدب المضاد للاحتكاك",
     "16",
     "جسم الغدة",
     "26",
     "جسم المضخة",
     "36",
     "بندق"
    ],
    [
     "7",
     "سدادة",
     "17",
     "شجيرة الغدة",
     "27",
     "دبوس",
     "37",
     "الترباس"
    ],
    [
     "8",
     "عجلة والعتاد",
     "18",
     "تعبئة الغدة",
     "28",
     "سدادة",
     "38",
     "الترباس"
    ],
    [
     "9",
     "ربيع",
     "19",
     "حلقة الغدة",
     "29",
     "ختم",
     "39",
     "المكسرات"
    ],
    [
     "10",
     "دبوس",
     "20",
     "شفة الغدة",
     "30",
     "ربيع",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "\nمقدمة\nهذه الوثيقة خارج \n خطوط إجراء الصيانة الرئيسية P1، المطلوبة للأفقي \n مضخة إزاحة الحجم مع مكابس دوارة مع محمل داعم، والتي يتم تنفيذها \n على أساس سنوي كما هو موضح بواسطة Y1 في مقطع العنوان.\nالمسودة الأولى بدأت بواسطة \nم. هشام محمد حسن، مراجعة المخرج م. سعد مصطفى، وراجعه \nمراقبة الجودة م. سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي الليثي\nووافق عليها المهندس. مصطفي علام: رئيس قطاع طلخا البخاري \n محطة كهرباء 2x210 ميجاوات\nالمواصفات الفنية لهذه المضخة\nرقم المضخة\n5 \n (OPD11،12،13،14 و 15) D001\nنوع المضخة\nسيجما 150 ار بي بي 4000 101 إل إن 17\nنوع جدري التروس\nTSA 031301 03 3 5.6 × 1500\nالكمية المسلمة (لتر/ثانية)\n17.3\nالضغط في التسليم (ميغاباسكال)\n0.6\nسرعة المضخة (دورة في الدقيقة)\n260\nنوع الزيت الموصى به لصندوق تروس المضخات\nدي تي إي 105\nنوع الزيت المكافئ لصندوق تروس المضخات\nزيت ضاغط مصر 50\nكمية الزيت لعلبة تروس المضخات (L)\n3\nفترة التبادل لصندوق تروس المضخات (ساعة)\n2000\nنوع الزيت الموصى به لصندوق التروس الرئيسي\nزيت جير موبيل 630\nنوع الزيت المكافئ لصندوق التروس الرئيسي\nزيت تروس صناعي مصر ص - 220\nكمية الزيت لصندوق التروس الرئيسي (L)\n4\nالفاصل الزمني للتبادل لصندوق التروس الرئيسي (ساعة)\n2000\nنوع اقتران مرن\nBKN-250 (بين عمود المضخة وعلبة التروس الخارجية \n رمح)\n BKN 160 (بين عمود المحرك وعمود علبة التروس)\nالمضخة، صندوق التروس، قطر عمود المحرك (مم)\n( 63 , 85 42 , 55 ) ح7\nالمضخة، صندوق التروس، وزن المحرك (كجم)\n510 , 120 , 430\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة أمان الهوية المناسبة،\nسياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n مطلوب،\nارتدي خوذة الأمان والأحذية .... إلخ\nعزل \nقاطع الدائرة الكهربائية لمحرك هذه المضخة.\nعزل \nتغذية الكابلات الكهربائية لمحرك هذه المضخة.\nيجب على المضخة \nيتم عزلها ميكانيكيا عن طريق إغلاق الشفط والتسليم\nصمام.\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة أمان الهوية المناسبة،\nسياج أمان مع علامات تحذيرية تحيط بمنطقة العمل \n مطلوب،\nارتدي خوذة الأمان والأحذية .... إلخ\nعزل \nقاطع الدائرة الكهربائية لمحرك هذه المضخة.\nعزل \nتغذية الكابلات الكهربائية لمحرك هذه المضخة.\nيجب على المضخة \nيتم عزلها ميكانيكيا عن طريق إغلاق الشفط والتسليم\nصمام.\nالأدوات والمعدات\nكامل \nمجموعة أدوات الصيانة,\nالتنظيف \nسائل، مناسب \nجهاز الرفع,\nمجتذب يدوي، مقياس المحسس.\nكامل \nمجموعة أدوات الصيانة,\nالتنظيف \nسائل، مناسب \nجهاز الرفع,\nمجتذب يدوي، مقياس المحسس.\nالعمل\nليتم تنفيذها\nإزالة \nمضخة مع \nعلبة التروس\nالتحقق من إغلاق عملية الشفط والتوصيل وتسخين البخار والمكثفات\nصمام.\nقم بإعداد خزان لالتقاط السائل من الأنابيب المنفصلة ومن\nالمضخة التي يتم فيها فك القابس (28).\nافصل الشفط وقم بتوصيل الأنابيب من المضخة.\nقم بفك صواميل براغي التوصيل. (بين عمود الإدخال لـ\nعلبة تروس المضخات وعمود الإخراج لعلبة التروس المنفصلة).\nبرغي البراغي (37) بين إطار المضخة والأساس.\nرفع المضخة مع علبة التروس إلى الورشة.\nالتحقق من إغلاق عملية الشفط والتوصيل وتسخين البخار والمكثفات\nصمام.\nقم بإعداد خزان لالتقاط السائل من الأنابيب المنفصلة ومن\nالمضخة التي يتم فيها فك القابس (28).\nافصل الشفط وقم بتوصيل الأنابيب من المضخة.\nقم بفك صواميل براغي التوصيل. (بين عمود الإدخال لـ\nعلبة تروس المضخات وعمود الإخراج لعلبة التروس المنفصلة).\nبرغي البراغي (37) بين إطار المضخة والأساس.\nرفع المضخة مع علبة التروس إلى الورشة.\nالتفكيك التابع \nمضخة\nقم بإزالة أداة التوصيل من عمود علبة تروس المضخة باستخدام\nمجتذب مناسب.\nالمسمار قبالة \n صواميل (1) لإزالة غطاء المضخة (15) من جسم المضخة (26).\nالمسمار قبالة \n البراغي والصواميل (36).\nإزالة \n جسم المضخة (26).\nالمسمار من \n مسامير الوصل (35) وقم بإزالتها.\nإزالة \n المكبس الدوار (14) عن طريق مجتذب. الذي أزال المحمل (34).\nإزالة \n جسم الغدة (16) حتى مع تعبئة الغدة (18) حتى مع الشفاه (20).\nقم بإزالة أداة التوصيل من عمود علبة تروس المضخة باستخدام\nمجتذب مناسب.\nالمسمار قبالة \n صواميل (1) لإزالة غطاء المضخة (15) من جسم المضخة (26).\nالمسمار قبالة \n البراغي والصواميل (36).\nإزالة \n جسم المضخة (26).\nالمسمار من \n مسامير الوصل (35) وقم بإزالتها.\nإزالة \n المكبس الدوار (14) عن طريق مجتذب. الذي أزال المحمل (34).\nإزالة \n جسم الغدة (16) حتى مع تعبئة الغدة (18) حتى مع الشفاه (20).\nتقتيش التابع \nأجزاء المضخة\nتحقق من \n تحمل (34) وتجدد إذا دعت الحاجة.\nتحقق من \n المكابس الدوارة من التآكل الميكانيكي ويتم تجديدها إذا لزم الأمر.\nتحقق من \n جسم المضخة من التآكل الميكانيكي ويتم تجديده إذا لزم الأمر.\nتحقق من \n حشية بين غطاء المضخة (15) وجسم المضخة (26) ويتم تجديدها إذا لزم الأمر\nتحقق من \n الحشية بين جسم المضخة (26) وجسم الغدة.\nتحقق من \n عمودين للمضخة ويتم تجديدهما إذا لزم الأمر.\nتحقق من \n شجيرة الغدة وتجدد إذا لزم الأمر.\nتغيير \n تعبئة الغدة بالحجم المناسب.\nتحقق من \n ملحق مانع التسرب (13) ويتم تجديده إذا لزم الأمر.\nتحقق من \n تحمل (34) وتجدد إذا دعت الحاجة.\nتحقق من \n المكابس الدوارة من التآكل الميكانيكي ويتم تجديدها إذا لزم الأمر.\nتحقق من \n جسم المضخة من التآكل الميكانيكي ويتم تجديده إذا لزم الأمر.\nتحقق من \n حشية بين غطاء المضخة (15) وجسم المضخة (26) ويتم تجديدها إذا لزم الأمر\nتحقق من \n الحشية بين جسم المضخة (26) وجسم الغدة.\nتحقق من \n عمودين للمضخة ويتم تجديدهما إذا لزم الأمر.\nتحقق من \n شجيرة الغدة وتجدد إذا لزم الأمر.\nتغيير \n تعبئة الغدة بالحجم المناسب.\nتحقق من \n ملحق مانع التسرب (13) ويتم تجديده إذا لزم الأمر.\nالتفكيك التابع \nمضخةs \nوالعتادbثور\nاستنزاف \n زيت التشحيم من علبة التروس بواسطة برغي القابس (23).\nتفكيك \n الغطاء (25) من جسم صندوق التروس (10) بواسطة برغي البراغي (38).\nالمسمار قبالة \n الصواميل (39) من عمودين علبة التروس.\nإزالة \n غطاء الحامل (4).\nيدق على \n عمود الإدخال (22) لعلبة التروس ولكن يجب وضع قطعة خشبية بينه \n المطرقة والرمح.\nاخراج \n السائق والعمود المدفوع لعلبة التروس.\nاسحب ال \n تحمل من العمودين (21، 22).\nاسحب ال \n العجلات المسننة (8) باستخدام الساحبة.\nاستنزاف \n زيت التشحيم من علبة التروس بواسطة برغي القابس (23).\nتفكيك \n الغطاء (25) من جسم صندوق التروس (10) بواسطة برغي البراغي (38).\nالمسمار قبالة \n الصواميل (39) من عمودين علبة التروس.\nإزالة \n غطاء الحامل (4).\nيدق على \n عمود الإدخال (22) لعلبة التروس ولكن يجب وضع قطعة خشبية بينه \n المطرقة والرمح.\nاخراج \n السائق والعمود المدفوع لعلبة التروس.\nاسحب ال \n تحمل من العمودين (21، 22).\nاسحب ال \n العجلات المسننة (8) باستخدام الساحبة.\nعمليات التفتيش التابع \nمضخةs \nأجزاء علبة التروس\nCheck the spur gear wheel (8) and renewed if it needed.\nالتحقق من المحمل وتجديده إذا لزم الأمر.\nفحص ختم الزيت (11) وتجديده إذا لزم الأمر.\nافحص الحشية الموجودة بين الغطاء (25) وجسم علبة التروس (10) وقم بتغييرها\nإذا لزم الأمر.\nCheck the spur gear wheel (8) and renewed if it needed.\nالتحقق من المحمل وتجديده إذا لزم الأمر.\nفحص ختم الزيت (11) وتجديده إذا لزم الأمر.\nافحص الحشية الموجودة بين الغطاء (25) وجسم علبة التروس (10) وقم بتغييرها\nإذا لزم الأمر.\nحَشد ل\nال \nمضخةs\nأجزاء علبة التروس\nتنظيف كل جزء من علبة التروس\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nبعد تجميع علبة التروس، يجب تدويرها عن طريق وضع أداة التوصيل في\nعمود التشغيل (22) وقم بتدويره.\nتنظيف كل جزء من علبة التروس\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nبعد تجميع علبة التروس، يجب تدويرها عن طريق وضع أداة التوصيل في\nعمود التشغيل (22) وقم بتدويره.\nحَشد \nل ال \nمضخة\nقم بتنظيف كل جزء من المضخة جيدًا.\nتجميع كل جزء في التسلسل العكسي لتفكيك المضخة إلى\nعلبة التروس.\nبعد الانتهاء من تجميع المضخة في علبة التروس يجب أن نكون كذلك\nتدوير عمود التشغيل (22) بسهولة باستخدام أداة التوصيل.\nقم بتنظيف كل جزء من المضخة جيدًا.\nتجميع كل جزء في التسلسل العكسي لتفكيك المضخة إلى\nعلبة التروس.\nبعد الانتهاء من تجميع المضخة في علبة التروس يجب أن نكون كذلك\nتدوير عمود التشغيل (22) بسهولة باستخدام أداة التوصيل.\nالتثبيت \nال \nمضخة \nمع \nعلبة التروس \nإلى \nمؤسسة\nقم بتثبيت المضخة مع علبة التروس بالتسلسل العكسي لعملية الإزالة\nتسلسل .\nقم بتثبيت المضخة مع علبة التروس بالتسلسل العكسي لعملية الإزالة\nتسلسل .\nإعادة المحاذاة التابع \nمضخة إلى separate gearbox\nوفقًا لـ MPIS doc # cpl-001-r0\nوفقًا لـ MPIS doc # cpl-001-r0\nيتغير ال \nالتعبئة التابع صندوق حشو\nتنظيف أسطح صندوق الحشو والعمود جيداً.\nقم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر\nمن رمح المضخة.\nعدد اللفات يساوي عدد الحلقات المطلوبة في\nصندوق حشو.\nقم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد.\nأدخلي الحلقات في علبة الحشو بحيث يكون القطع بزاوية 180 درجةo \n ، ابتداءً من الساعة 9.\nلا ينبغي أبدًا أن يتم طرق العبوة لأنها قد تتلف بعد ذلك.\nتذكر أنه في صندوق الحشو يجب أن يكون هناك دائمًا تسرب خفيف\nالسائل.\nلا تقم بشد الغدة بقوة لمنع ارتفاع درجة حرارة الجسم\nصندوق حشو.\nتنظيف أسطح صندوق الحشو والعمود جيداً.\nقم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر\nمن رمح المضخة.\nعدد اللفات يساوي عدد الحلقات المطلوبة في\nصندوق حشو.\nقم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد.\nأدخلي الحلقات في علبة الحشو بحيث يكون القطع بزاوية 180 درجةo \n ، ابتداءً من الساعة 9.\nلا ينبغي أبدًا أن يتم طرق العبوة لأنها قد تتلف بعد ذلك.\nتذكر أنه في صندوق الحشو يجب أن يكون هناك دائمًا تسرب خفيف\nالسائل.\nلا تقم بشد الغدة بقوة لمنع ارتفاع درجة حرارة الجسم\nصندوق حشو.\nإعادة التعبئة ال\nمضخة's\nعلبة التروس بواسطة\nزيت التشحيم\nتحضير زيت التشحيم المناسب في زجاجة نظيفة.\nOpen the plug (7).\nاملأ بعض زيت التشحيم وأدر علبة التروس يدويًا عدة مرات\nعلبة التروس نظيفة.\nافتح السدادة (23) وقم بتصريف الزيت المستخدم للتنظيف.\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nتحضير زيت التشحيم المناسب في زجاجة نظيفة.\nOpen the plug (7).\nاملأ بعض زيت التشحيم وأدر علبة التروس يدويًا عدة مرات\nعلبة التروس نظيفة.\nافتح السدادة (23) وقم بتصريف الزيت المستخدم للتنظيف.\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nمشكلة \nاطلاق النار\nمشكلة\nالأسباب المحتملة\nعلاج\nالمضخة لا توفر الكمية\nمشكلة في خط الشفط\n- فحص صمام الشفط\nيجب فتحه.\n- التحقق من ضيق الهواء في أنابيب الشفط\nالمضخة غير معدة\nقم بتجهيز المضخة.\nعكس الشعور بالتناوب\nتحقق من اتجاه الدوران.\nتسرب في صمام الإغاثة\nتحقق من مقعد صمام التنفيس وكذلك زنبركه.\nرفع الشفط المفرط\nتحقق من المواصفات الموصى بها.\nتآكل مفرط في المكابس الدوارة وأغلفة المضخة\nتغيير المكبس الدوار وإصلاح غلاف المضخة أو تغييره.\nالمبلغ الذي تم تسليمه منخفض\nمشكلة في خط الشفط\n- فحص صمام الشفط ويجب فتحه.\n- التحقق من ضيق الهواء في أنابيب الشفط.\nسرعة المضخة منخفضة جدًا\nتحقق من المواصفات الموصى بها.\nالخلوص بين المكابس الدوارة أو التجويف أو الأغطية كبير جدًا.\nتغيير الأجزاء البالية.\nالشوائب الميكانيكية في السائل\nافحص الفلتر قبل المضخة\nجرعات المضخة لا تصل إلى الضغط الموصوف\nمقياس الضغط يعطي ضغطًا منخفضًا\nإعادة معايرة مقياس الضغط أو تجديده.\nالخلوص بين المكابس الدوارة والجسم والأغطية كبير جدًا.\nفحص أو تغيير الأجزاء البالية من المضخة\nحدث اتصال مباشر للشفط مع التسليم في المضخة\nقم بتفكيك المضخة وفحصها.\nExcessive noise in pump\nالهواء في غلاف المضخة\nالتحقق من ضيق الهواء من غلاف المضخة.\nاختلال.\nقم بإعادة محاذاة المضخة مع المحرك وأعد ربط جميع مسامير المضخة و \n المحرك مع الأساس.\nضغط التفريغ مرتفع جدًا\nتحقق من ضغط التفريغ الموصى به.\nتحمل الضرر\nتغيير المحمل\nالإفراط في استهلاك الطاقة\nضغط التفريغ المفرط\nتحقق من مقياس الضغط.\nالتجميع غير المصحح للمضخة.\nقم بتركيب المضخة بشكل صحيح.\nسائل بارد أو لزوجة عالية\nقياس اللزوجة ودرجة الحرارة.\nتشديد الغدة كثيرا وساخنة.\nقم بفحص علبة الحشوة ويجب أن تتسرب إليها بعض القطرات من السائل \n غدة التبريد.\nتحمل الضرر\nتحقق من المحمل واستبدله إذا لزم الأمر\nسرعة المضخة أعلى من المعدل\nقياس سرعة المضخة.\nشكل 1: \nالإصدار مع تحمل الدعم\n5\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/graphics/HVDP-001-r01.jpg",
   "alt": ""
  }
 ]
}