{
 "id": "arabic-web-boilers-ar-p-004-r0-htm",
 "doc_number": "P-004-R0",
 "title_en": "",
 "title_ar": "P-004-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_P-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the low pressure \nfeed water pump general nspection steps I2, which must be carried out when there is \nabnormal sound in the pump and high vibration on bearings or discharge pressure < \n9.5 bar at max. flow of the pump."
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية للمضخة:"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 30 April 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء السلامة \n خوذة، أحذية."
  },
  {
   "type": "paragraph",
   "text": "Shut down the pump."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power \n supply & rack out the c.b"
  },
  {
   "type": "paragraph",
   "text": "Put red tag on the pump"
  },
  {
   "type": "paragraph",
   "text": "Isolate suction and \n outlet valves for the pump."
  },
  {
   "type": "paragraph",
   "text": "Drain the \n pump and lines"
  },
  {
   "type": "paragraph",
   "text": "Isolate the minimum \n flow line."
  },
  {
   "type": "paragraph",
   "text": "The safety department \n must check the isolation and surrounding the zone of work."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "Shut down the pump.",
    "Disconnect the power \n supply & rack out the c.b",
    "Put red tag on the pump",
    "Isolate suction and \n outlet valves for the pump.",
    "Drain the \n pump and lines",
    "Isolate the minimum \n flow line.",
    "The safety department \n must check the isolation and surrounding the zone of work.",
    "The safety department \n must check the isolation and surrounding the zone of work.",
    "The safety department \n must check the isolation and surrounding the zone of work."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "Mechanical seal & oil seal"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "Mechanical seal & oil seal",
    "سائل التنظيف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Dismantling"
  },
  {
   "type": "paragraph",
   "text": "ملحوظة:"
  },
  {
   "type": "paragraph",
   "text": "This operation is \n exceptional and should be carried out only in case of trouble occurring in \n pump itself, or in case of maintenance inspection. It requires complete \n motor-pump disassembling. Perform it in works."
  },
  {
   "type": "paragraph",
   "text": "Generates"
  },
  {
   "type": "paragraph",
   "text": "Refer to \n sectional drawing of pump."
  },
  {
   "type": "paragraph",
   "text": "افصل التيار الكهربائي عن المحرك."
  },
  {
   "type": "paragraph",
   "text": "Close valves on suction and discharge to isolate pump."
  },
  {
   "type": "paragraph",
   "text": "Drain pump casing (Plug 831) and turn on the drain valve (Item 6) of bearing."
  },
  {
   "type": "paragraph",
   "text": "Disconnect available auxiliary piping (cooling - manometer)."
  },
  {
   "type": "paragraph",
   "text": "Remove the protector cover and mattress with care."
  },
  {
   "type": "paragraph",
   "text": "Remove the coupling guard and spacer parts (1),"
  },
  {
   "type": "paragraph",
   "text": "Release the bearing support foot (2)."
  },
  {
   "type": "paragraph",
   "text": "Let the pump casing remains fixed to the base plate and to its piping."
  },
  {
   "type": "paragraph",
   "text": "Impeller inspection"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the bearing \n housing by unscrewing the bolts that hold the seal \n box and the pump casing."
  },
  {
   "type": "paragraph",
   "text": "Remove \n assembly (rotor, sealing box, bearing) from pump casing (3) (Operation \n facilitated by using jack screws)."
  },
  {
   "type": "paragraph",
   "text": "Unscrew the impeller nut \n (Item 430), rotation opposite to the rotation of the pump."
  },
  {
   "type": "paragraph",
   "text": "Withdraw tab washer \n (Item 4308)."
  },
  {
   "type": "paragraph",
   "text": "Remove the impeller \n (Item 200) and key (440)."
  },
  {
   "type": "list",
   "items": [
    "Dismantle the bearing \n housing by unscrewing the bolts that hold the seal \n box and the pump casing.",
    "Remove \n assembly (rotor, sealing box, bearing) from pump casing (3) (Operation \n facilitated by using jack screws).",
    "Unscrew the impeller nut \n (Item 430), rotation opposite to the rotation of the pump.",
    "Withdraw tab washer \n (Item 4308).",
    "Remove the impeller \n (Item 200) and key (440)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Mechanical seal inspection"
  },
  {
   "type": "paragraph",
   "text": "Dismantle as follows:"
  },
  {
   "type": "paragraph",
   "text": "Unscrew the nuts (Item 6516) of the mechanical seat cover."
  },
  {
   "type": "paragraph",
   "text": "Withdraw the housing (Item 600)."
  },
  {
   "type": "paragraph",
   "text": "Keep on dismantling the parts in the ordrer they come and be careful not to \n damage the joints \n (Also refer to الختم الميكانيكي particular \n instructions)."
  },
  {
   "type": "list",
   "items": [
    "Dismantle as follows:",
    "Unscrew the nuts (Item 6516) of the mechanical seat cover.",
    "Withdraw the housing (Item 600).",
    "Keep on dismantling the parts in the ordrer they come and be careful not to \n damage the joints \n (Also refer to الختم الميكانيكي particular \n instructions)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Ball \nbearings inspection"
  },
  {
   "type": "paragraph",
   "text": "Packing \nجانب :"
  },
  {
   "type": "paragraph",
   "text": "Remove the deflector (Item 450)."
  },
  {
   "type": "paragraph",
   "text": "Remove the adapter (Item 503)."
  },
  {
   "type": "list",
   "items": [
    "Remove the deflector (Item 450).",
    "Remove the adapter (Item 503)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Drive \nside :"
  },
  {
   "type": "paragraph",
   "text": "Remove the half coupling sleeve and the key(Item 449) with a hub puller."
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing cover (Item 5101)."
  },
  {
   "type": "paragraph",
   "text": "Withdraw the shaft (Item \n 400) with its ball bearing from the packing side by exerting pressure on the \n shaft at the impeller side (Fig. 3)\n (It is recommended to use a soft metal cylinder or a piece of wood to \n avoid hard shock on the shaft end)"
  },
  {
   "type": "list",
   "items": [
    "Remove the half coupling sleeve and the key(Item 449) with a hub puller.",
    "Remove the bearing cover (Item 5101).",
    "Withdraw the shaft (Item \n 400) with its ball bearing from the packing side by exerting pressure on the \n shaft at the impeller side (Fig. 3)\n (It is recommended to use a soft metal cylinder or a piece of wood to \n avoid hard shock on the shaft end)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Reassembling"
  },
  {
   "type": "paragraph",
   "text": "Generalities"
  },
  {
   "type": "paragraph",
   "text": "If the disassembly has \n been done with care, (without shock and parts well \n referenced) the reassemble does not present any difficulties."
  },
  {
   "type": "paragraph",
   "text": "All parts must be \n carefully cleaned, then check that assembly location are \n defectless so that the face fitting can be made without force."
  },
  {
   "type": "paragraph",
   "text": "Gasket seal compound \n must be used between the parts (Item 503 . 510 and 5101) and under the head of \n screws (Item 5106, 5109)."
  },
  {
   "type": "paragraph",
   "text": "If ever you change the \n ball bearings, use only the type recommended by our technical department. For \n their assembling as well as changing, referto manufacturer's recommendations,\n Generally, they are to be tightly fixed to the shaft and may slide only \n in the bracket."
  },
  {
   "type": "list",
   "items": [
    "If the disassembly has \n been done with care, (without shock and parts well \n referenced) the reassemble does not present any difficulties.",
    "All parts must be \n carefully cleaned, then check that assembly location are \n defectless so that the face fitting can be made without force.",
    "Gasket seal compound \n must be used between the parts (Item 503 . 510 and 5101) and under the head of \n screws (Item 5106, 5109).",
    "If ever you change the \n ball bearings, use only the type recommended by our technical department. For \n their assembling as well as changing, referto manufacturer's recommendations,\n Generally, they are to be tightly fixed to the shaft and may slide only \n in the bracket."
   ]
  },
  {
   "type": "paragraph",
   "text": "Bracket \nreassembling"
  },
  {
   "type": "paragraph",
   "text": "Assembly of the bearings is the same as for their disassembly but in the reverse \norder (for assembly as well as for disassembly use the sectional drawing)."
  },
  {
   "type": "paragraph",
   "text": "Sealing\nإعادة التجميع"
  },
  {
   "type": "paragraph",
   "text": "ميكانيكية seal:"
  },
  {
   "type": "paragraph",
   "text": "Slide the seat cover \n along the shaft with its stationary seal ring and gasket."
  },
  {
   "type": "paragraph",
   "text": "Check that the \n stationary face locking dowel stops the stationary seal ring from rotating."
  },
  {
   "type": "paragraph",
   "text": "Assemble the rotating \n part of the seal on the sleeve."
  },
  {
   "type": "paragraph",
   "text": "Assemble sleeve gasket \n (Item 4100) on shaft."
  },
  {
   "type": "paragraph",
   "text": "Assemble on shaft the \n sleeve fitted with mechanical seal rotary part and asdriving pin."
  },
  {
   "type": "paragraph",
   "text": "Assemble \n stuffing box (Item 600) (fitted with cooled cover (Item 608) and its gaskets), \n and lock it to adapter (Item 503) by means of the screws (Item 6009)."
  },
  {
   "type": "paragraph",
   "text": "Fasten \n seal cover on stuffing box (Item 600)."
  },
  {
   "type": "list",
   "items": [
    "Slide the seat cover \n along the shaft with its stationary seal ring and gasket.",
    "Check that the \n stationary face locking dowel stops the stationary seal ring from rotating.",
    "Assemble the rotating \n part of the seal on the sleeve.",
    "Assemble sleeve gasket \n (Item 4100) on shaft.",
    "Assemble on shaft the \n sleeve fitted with mechanical seal rotary part and asdriving pin.",
    "Assemble \n stuffing box (Item 600) (fitted with cooled cover (Item 608) and its gaskets), \n and lock it to adapter (Item 503) by means of the screws (Item 6009).",
    "Fasten \n seal cover on stuffing box (Item 600)."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "Seal is now in its place and no lateral adjustment is needed."
  },
  {
   "type": "paragraph",
   "text": "During \n the first running hours it is possible to find a certain heating up and a \n slight leakage; there is nothing to worry about unless this increases."
  },
  {
   "type": "paragraph",
   "text": "Usually, heating up and leakage progressively \n decrease and disappear quite quickly"
  },
  {
   "type": "paragraph",
   "text": "However, \n never tolerate a lasting leakage superior to 5 cm3/h.this \n would mean a defect while assembling or during the manufacture and it is\nthen necessary to find the origin of the defect, by checking the \n different operations done till them."
  },
  {
   "type": "list",
   "items": [
    "Seal is now in its place and no lateral adjustment is needed.",
    "During \n the first running hours it is possible to find a certain heating up and a \n slight leakage; there is nothing to worry about unless this increases.",
    "Usually, heating up and leakage progressively \n decrease and disappear quite quickly",
    "However, \n never tolerate a lasting leakage superior to 5 cm3/h.this \n would mean a defect while assembling or during the manufacture and it is\nthen necessary to find the origin of the defect, by checking the \n different operations done till them."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rreassembling"
  },
  {
   "type": "paragraph",
   "text": "Check parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)"
  },
  {
   "type": "paragraph",
   "text": "Retighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1)."
  },
  {
   "type": "list",
   "items": [
    "Check parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)",
    "Retighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Lenged For Figure 5-2"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "تعيين",
     "غرض",
     "تعيين"
    ],
    [
     "4100",
     "Joint for drain plug 833",
     "833",
     "drain plug bearing housing"
    ],
    [
     "6209/B",
     "Nut for 6209/A",
     "832",
     "Oil filler plug"
    ],
    [
     "6029/A",
     "stud bolt for stuffing box",
     "831",
     "Drain plug for casing"
    ],
    [
     "6081",
     "External joint for cover",
     "649",
     "Redial shaft seal at bearing"
    ],
    [
     "6080",
     "External joint for cover",
     "647",
     "Redial shaft seal at bearing"
    ],
    [
     "6009/B",
     "N",
     "630",
     "Stuffing box bushing"
    ],
    [
     "6009/A",
     "Fixation adapter / bearing",
     "608",
     "Cooled Stuffing box \n cover"
    ],
    [
     "5109",
     "Fixation adapter / bearing",
     "600",
     "Stuffing box bushing"
    ],
    [
     "5106",
     "Fixation bearing cover",
     "510",
     "Bearing housing"
    ],
    [
     "5101",
     "غطاء تحمل",
     "509",
     "Support foot"
    ],
    [
     "5099",
     "Screw for support foot",
     "503",
     "محول"
    ],
    [
     "5098",
     "washer for support foot",
     "450",
     "thrower"
    ],
    [
     "4509",
     "Fixation for thrower",
     "449",
     "Coupling key"
    ],
    [
     "4308",
     "Lock washer",
     "440",
     "Impeller key"
    ],
    [
     "4299",
     "تحمل الجوز",
     "430",
     "Impeller nut"
    ],
    [
     "4298",
     "Lock washer Bearing nut",
     "429",
     "Ball bearing7307bg"
    ],
    [
     "4295",
     "circlips",
     "421",
     "Ball bearing6308"
    ],
    [
     "3119",
     "Fixation casing wear ring",
     "400",
     "shaft"
    ],
    [
     "3109",
     "Fixation impeller wear ring",
     "311",
     "غلاف ارتداء الحلقة"
    ],
    [
     "1009/B",
     "NUT",
     "310",
     "حلقة تآكل المكره"
    ],
    [
     "1009/A",
     "Fixation stud for pump \n casing",
     "200",
     "impeller"
    ],
    [
     "1000",
     "مشترك لغلاف المضخة",
     "100",
     "غلاف المضخة"
    ],
    [
     "834",
     "Oil level sight glass",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 5-2"
  },
  {
   "type": "paragraph",
   "text": "MRDS \n Maintenance Record Data Sheet MRDS\nFor\nمضخة مياه التغذية ذات الضغط المنخفض"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: المضخة \nالتعيين: \nالرقم التسلسلي:\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting for Low \nPressure Feeding Water Pump"
  },
  {
   "type": "table",
   "rows": [
    [
     "Cause of Trouble",
     "Suggest Remedies"
    ],
    [
     "Bearings badly worn",
     "Check quiet running of pump. Check coupling alignment \nCheck oil quality and change if bad"
    ],
    [
     "Case wear rings badly worn.",
     "Fit new case wear rings. Check out-of-round \n (true running) of rotor. Check presence of foreign bodies In pump"
    ],
    [
     "Impeller damaged or disintegrated.",
     "تناسب المكره الجديد. فحص رأس الشفط (التجويف). \n Check system for presence of foreign bodies ."
    ],
    [
     "Rubbing faces of \n mechanical seal rings badly worn or scored, 0-ring damaged.",
     "Replace damaged components by new ones. \n Check rotating components for true running (out-of-round). \n Check materials used In respect of their suitability. \n Check correct seating of seal components and look out for signs of leakage."
    ],
    [
     "Rotor vibrates."
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nThis document outlines the low pressure \nfeed water pump general nspection steps I2, which must be carried out when there is \nabnormal sound in the pump and high vibration on bearings or discharge pressure < \n9.5 bar at max. flow of the pump.\nالبيانات الفنية للمضخة:\nThe first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 30 April 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nسياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،\nارتداء السلامة \n خوذة، أحذية.\nShut down the pump.\nDisconnect the power \n supply & rack out the c.b\nPut red tag on the pump\nIsolate suction and \n outlet valves for the pump.\nDrain the \n pump and lines\nIsolate the minimum \n flow line.\nThe safety department \n must check the isolation and surrounding the zone of work.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nShut down the pump.\nDisconnect the power \n supply & rack out the c.b\nPut red tag on the pump\nIsolate suction and \n outlet valves for the pump.\nDrain the \n pump and lines\nIsolate the minimum \n flow line.\nThe safety department \n must check the isolation and surrounding the zone of work.\nThe safety department \n must check the isolation and surrounding the zone of work.\nThe safety department \n must check the isolation and surrounding the zone of work.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nMechanical seal & oil seal\nسائل التنظيف\nمجموعة أدوات الصيانة الكاملة\nMechanical seal & oil seal\nسائل التنظيف\nالعمل المراد تنفيذه\nDismantling\nملحوظة:\nThis operation is \n exceptional and should be carried out only in case of trouble occurring in \n pump itself, or in case of maintenance inspection. It requires complete \n motor-pump disassembling. Perform it in works.\nGenerates\nRefer to \n sectional drawing of pump.\nافصل التيار الكهربائي عن المحرك.\nClose valves on suction and discharge to isolate pump.\nDrain pump casing (Plug 831) and turn on the drain valve (Item 6) of bearing.\nDisconnect available auxiliary piping (cooling - manometer).\nRemove the protector cover and mattress with care.\nRemove the coupling guard and spacer parts (1),\nRelease the bearing support foot (2).\nLet the pump casing remains fixed to the base plate and to its piping.\nImpeller inspection\nDismantle the bearing \n housing by unscrewing the bolts that hold the seal \n box and the pump casing.\nRemove \n assembly (rotor, sealing box, bearing) from pump casing (3) (Operation \n facilitated by using jack screws).\nUnscrew the impeller nut \n (Item 430), rotation opposite to the rotation of the pump.\nWithdraw tab washer \n (Item 4308).\nRemove the impeller \n (Item 200) and key (440).\nDismantle the bearing \n housing by unscrewing the bolts that hold the seal \n box and the pump casing.\nRemove \n assembly (rotor, sealing box, bearing) from pump casing (3) (Operation \n facilitated by using jack screws).\nUnscrew the impeller nut \n (Item 430), rotation opposite to the rotation of the pump.\nWithdraw tab washer \n (Item 4308).\nRemove the impeller \n (Item 200) and key (440).\nMechanical seal inspection\nDismantle as follows:\nUnscrew the nuts (Item 6516) of the mechanical seat cover.\nWithdraw the housing (Item 600).\nKeep on dismantling the parts in the ordrer they come and be careful not to \n damage the joints \n (Also refer to الختم الميكانيكي particular \n instructions).\nDismantle as follows:\nUnscrew the nuts (Item 6516) of the mechanical seat cover.\nWithdraw the housing (Item 600).\nKeep on dismantling the parts in the ordrer they come and be careful not to \n damage the joints \n (Also refer to الختم الميكانيكي particular \n instructions).\nBall \nbearings inspection\nPacking \nجانب :\nRemove the deflector (Item 450).\nRemove the adapter (Item 503).\nRemove the deflector (Item 450).\nRemove the adapter (Item 503).\nDrive \nside :\nRemove the half coupling sleeve and the key(Item 449) with a hub puller.\nRemove the bearing cover (Item 5101).\nWithdraw the shaft (Item \n 400) with its ball bearing from the packing side by exerting pressure on the \n shaft at the impeller side (Fig. 3)\n (It is recommended to use a soft metal cylinder or a piece of wood to \n avoid hard shock on the shaft end)\nRemove the half coupling sleeve and the key(Item 449) with a hub puller.\nRemove the bearing cover (Item 5101).\nWithdraw the shaft (Item \n 400) with its ball bearing from the packing side by exerting pressure on the \n shaft at the impeller side (Fig. 3)\n (It is recommended to use a soft metal cylinder or a piece of wood to \n avoid hard shock on the shaft end)\nReassembling\nGeneralities\nIf the disassembly has \n been done with care, (without shock and parts well \n referenced) the reassemble does not present any difficulties.\nAll parts must be \n carefully cleaned, then check that assembly location are \n defectless so that the face fitting can be made without force.\nGasket seal compound \n must be used between the parts (Item 503 . 510 and 5101) and under the head of \n screws (Item 5106, 5109).\nIf ever you change the \n ball bearings, use only the type recommended by our technical department. For \n their assembling as well as changing, referto manufacturer's recommendations,\n Generally, they are to be tightly fixed to the shaft and may slide only \n in the bracket.\nIf the disassembly has \n been done with care, (without shock and parts well \n referenced) the reassemble does not present any difficulties.\nAll parts must be \n carefully cleaned, then check that assembly location are \n defectless so that the face fitting can be made without force.\nGasket seal compound \n must be used between the parts (Item 503 . 510 and 5101) and under the head of \n screws (Item 5106, 5109).\nIf ever you change the \n ball bearings, use only the type recommended by our technical department. For \n their assembling as well as changing, referto manufacturer's recommendations,\n Generally, they are to be tightly fixed to the shaft and may slide only \n in the bracket.\nBracket \nreassembling\nAssembly of the bearings is the same as for their disassembly but in the reverse \norder (for assembly as well as for disassembly use the sectional drawing).\nSealing\nإعادة التجميع\nميكانيكية seal:\nSlide the seat cover \n along the shaft with its stationary seal ring and gasket.\nCheck that the \n stationary face locking dowel stops the stationary seal ring from rotating.\nAssemble the rotating \n part of the seal on the sleeve.\nAssemble sleeve gasket \n (Item 4100) on shaft.\nAssemble on shaft the \n sleeve fitted with mechanical seal rotary part and asdriving pin.\nAssemble \n stuffing box (Item 600) (fitted with cooled cover (Item 608) and its gaskets), \n and lock it to adapter (Item 503) by means of the screws (Item 6009).\nFasten \n seal cover on stuffing box (Item 600).\nSlide the seat cover \n along the shaft with its stationary seal ring and gasket.\nCheck that the \n stationary face locking dowel stops the stationary seal ring from rotating.\nAssemble the rotating \n part of the seal on the sleeve.\nAssemble sleeve gasket \n (Item 4100) on shaft.\nAssemble on shaft the \n sleeve fitted with mechanical seal rotary part and asdriving pin.\nAssemble \n stuffing box (Item 600) (fitted with cooled cover (Item 608) and its gaskets), \n and lock it to adapter (Item 503) by means of the screws (Item 6009).\nFasten \n seal cover on stuffing box (Item 600).\nملحوظات:\nSeal is now in its place and no lateral adjustment is needed.\nDuring \n the first running hours it is possible to find a certain heating up and a \n slight leakage; there is nothing to worry about unless this increases.\nUsually, heating up and leakage progressively \n decrease and disappear quite quickly\nHowever, \n never tolerate a lasting leakage superior to 5 cm3/h.this \n would mean a defect while assembling or during the manufacture and it is\nthen necessary to find the origin of the defect, by checking the \n different operations done till them.\nSeal is now in its place and no lateral adjustment is needed.\nDuring \n the first running hours it is possible to find a certain heating up and a \n slight leakage; there is nothing to worry about unless this increases.\nUsually, heating up and leakage progressively \n decrease and disappear quite quickly\nHowever, \n never tolerate a lasting leakage superior to 5 cm3/h.this \n would mean a defect while assembling or during the manufacture and it is\nthen necessary to find the origin of the defect, by checking the \n different operations done till them.\nRreassembling\nCheck parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)\nRetighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1).\nCheck parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)\nRetighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1).\nLenged For Figure 5-2\nغرض | تعيين | غرض | تعيين\n4100 | Joint for drain plug 833 | 833 | drain plug bearing housing\n6209/B | Nut for 6209/A | 832 | Oil filler plug\n6029/A | stud bolt for stuffing box | 831 | Drain plug for casing\n6081 | External joint for cover | 649 | Redial shaft seal at bearing\n6080 | External joint for cover | 647 | Redial shaft seal at bearing\n6009/B | N | 630 | Stuffing box bushing\n6009/A | Fixation adapter / bearing | 608 | Cooled Stuffing box \n cover\n5109 | Fixation adapter / bearing | 600 | Stuffing box bushing\n5106 | Fixation bearing cover | 510 | Bearing housing\n5101 | غطاء تحمل | 509 | Support foot\n5099 | Screw for support foot | 503 | محول\n5098 | washer for support foot | 450 | thrower\n4509 | Fixation for thrower | 449 | Coupling key\n4308 | Lock washer | 440 | Impeller key\n4299 | تحمل الجوز | 430 | Impeller nut\n4298 | Lock washer Bearing nut | 429 | Ball bearing7307bg\n4295 | circlips | 421 | Ball bearing6308\n3119 | Fixation casing wear ring | 400 | shaft\n3109 | Fixation impeller wear ring | 311 | غلاف ارتداء الحلقة\n1009/B | NUT | 310 | حلقة تآكل المكره\n1009/A | Fixation stud for pump \n casing | 200 | impeller\n1000 | مشترك لغلاف المضخة | 100 | غلاف المضخة\n834 | Oil level sight glass |  | \nFigure 5-2\nMRDS \n Maintenance Record Data Sheet MRDS\nFor\nمضخة مياه التغذية ذات الضغط المنخفض\nغرض\nالموقع: المضخة \nالتعيين: \nالرقم التسلسلي:\nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:\nTrouble Shooting for Low \nPressure Feeding Water Pump\nCause of Trouble | Suggest Remedies\nBearings badly worn | Check quiet running of pump. Check coupling alignment \nCheck oil quality and change if bad\nCase wear rings badly worn. | Fit new case wear rings. Check out-of-round \n (true running) of rotor. Check presence of foreign bodies In pump\nImpeller damaged or disintegrated. | تناسب المكره الجديد. فحص رأس الشفط (التجويف). \n Check system for presence of foreign bodies .\nRubbing faces of \n mechanical seal rings badly worn or scored, 0-ring damaged. | Replace damaged components by new ones. \n Check rotating components for true running (out-of-round). \n Check materials used In respect of their suitability. \n Check correct seating of seal components and look out for signs of leakage.\nRotor vibrates.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-1.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-2.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-3.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-4.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-6.jpg",
   "alt": ""
  }
 ]
}