{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-236-r0-htm",
 "doc_number": "CB-236-R0",
 "title_en": "CB-236-r0 \nAPPROVED",
 "title_ar": "CB-236-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/Cb-236-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the \n minor maintenance procedures P1, which must be \nperformed from eight to twelve 8-12 years in service to determine the max. wear of the main \ncontacts of the breaker poles, therfore, we can decide if the equipment has to \nbe reconditioned or not as indicated by Y8:12 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft \nwas initiated and tested by eng. Naser El Sayed Abd EL-Aziz,, accepted by general director eng. \nMohamed Osama Soliman Selim, approved by eng. \nMohamed Abd elbaset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director and MPIS Coordinator.."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "De-energize and ground the circuit \n breaker"
  },
  {
   "type": "paragraph",
   "text": "Interrupt the control circuit of \n the motor"
  },
  {
   "type": "paragraph",
   "text": "Discharge the closing and opening \n springs by operating the manual levers in the operating mechanism until no \n more operations (on-off) are possible"
  },
  {
   "type": "paragraph",
   "text": "Interrupt the control circuit of \n the close and trip coils"
  },
  {
   "type": "paragraph",
   "text": "The circuit breaker should be out \n of service"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc",
    "De-energize and ground the circuit \n breaker",
    "Interrupt the control circuit of \n the motor",
    "Discharge the closing and opening \n springs by operating the manual levers in the operating mechanism until no \n more operations (on-off) are possible",
    "Interrupt the control circuit of \n the close and trip coils",
    "The circuit breaker should be out \n of service"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Contact resistance measuring device"
  },
  {
   "type": "paragraph",
   "text": "Depth gauge,\n Ampero-meter"
  },
  {
   "type": "paragraph",
   "text": "Slow motion device"
  },
  {
   "type": "list",
   "items": [
    "Contact resistance measuring device",
    "Depth gauge,\n Ampero-meter",
    "Slow motion device"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Now the circuit breaker is \n\"open\" the springs are discharged and the control circuits of the motor and \ncoils are interrupted as mentioned above"
  },
  {
   "type": "paragraph",
   "text": "Close the circuit breaker \nby the slow motion device(fig2)"
  },
  {
   "type": "paragraph",
   "text": "Connect the tester to high \nvoltage terminals (fig 1)"
  },
  {
   "type": "paragraph",
   "text": "Move the circuit breaker \ntowards \"off\" by the slow motion until the instance of stopping the \"beep\" of \nthe tester and measure the distance \"Xa\" the distance Xis measured from outside \nedge of chassis to left end of linkage \"viewed from motor wound spring operating \nmechanism (fig 1)"
  },
  {
   "type": "paragraph",
   "text": "Repeat the same procedures \nof poles b,c to measure Xb, Xc"
  },
  {
   "type": "paragraph",
   "text": "Definitions: \nXa,Xb,Xc = the distances in service status, \n Xa0,Xb0,Xc0 = the distances in new status"
  },
  {
   "type": "paragraph",
   "text": "Calculate the value X-X0 \nfor the three poles\nThis value (X-X0) must equal or less than 6 mm and if not the breaker must be \nreconditioned\nXa - Xa0 =\nXb - Xb0 =\nXc - Xc0 ="
  },
  {
   "type": "list",
   "items": [
    "Now the circuit breaker is \n\"open\" the springs are discharged and the control circuits of the motor and \ncoils are interrupted as mentioned above",
    "Close the circuit breaker \nby the slow motion device(fig2)",
    "Connect the tester to high \nvoltage terminals (fig 1)",
    "Move the circuit breaker \ntowards \"off\" by the slow motion until the instance of stopping the \"beep\" of \nthe tester and measure the distance \"Xa\" the distance Xis measured from outside \nedge of chassis to left end of linkage \"viewed from motor wound spring operating \nmechanism (fig 1)",
    "Definitions: \nXa,Xb,Xc = the distances in service status, \n Xa0,Xb0,Xc0 = the distances in new status",
    "Calculate the value X-X0 \nfor the three poles\nThis value (X-X0) must equal or less than 6 mm and if not the breaker must be \nreconditioned\nXa - Xa0 =\nXb - Xb0 =\nXc - Xc0 ="
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  },
  {
   "type": "paragraph",
   "text": "Figure 2"
  },
  {
   "type": "paragraph",
   "text": "State of \nArcing Contacts"
  },
  {
   "type": "paragraph",
   "text": "The state of \nthe contact material respectively the wear caused by arcing can be checked from \nthe outside. Thus unnecessary opening of the circuit breaker respectively of the \ngas compartments can be avoided before the date of recondtioning"
  },
  {
   "type": "paragraph",
   "text": "To determine \nthe maximum admissible wear proceed as described below"
  },
  {
   "type": "paragraph",
   "text": "Figure 1"
  },
  {
   "type": "paragraph",
   "text": "Dimension X at \nthe moment of electrical contact separation has been determined for poles a,b \nand c of each circuit breaker on completion of erection and recorded on the \nlabel in motor wound spring operating mechanism 70.00 (see chapter \"Final \ninspections\")"
  },
  {
   "type": "paragraph",
   "text": "During service \nperiod xa , xb and xc can be checked from time to time. If dimension x at one or \nmore poles differa from its new-condition value by 6 mm or more the equipment \nwill have to be reconditioned"
  },
  {
   "type": "paragraph",
   "text": "Definition"
  },
  {
   "type": "table",
   "rows": [
    [
     "X",
     "Dimension \n from outer edge of chassis 60.00 to the left end of linkage breacket pull \n 61.01 (as seen from motor wound spring operating mechanism 70.00)"
    ],
    [
     "Xa0",
     "Dimension x \n at the moment of electrical contact separation of pole \"a\" in new state"
    ],
    [
     "Xb0",
     "As above \n for pole \"b\""
    ],
    [
     "Xc0",
     "As above \n for pole \"c\""
    ],
    [
     "Xa",
     "Dimension x \n at the moment of electrical contact separation of pole \"a\" in service status"
    ],
    [
     "Xb",
     "As above \n for pole \"b\""
    ],
    [
     "Xc",
     "As above \n for pole \"c\""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 2"
  },
  {
   "type": "paragraph",
   "text": "Proceed \naccording to chapter \"Preparation of coupling of operating mechanism \" then mount slow close device \nW37."
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document lists the \n minor maintenance procedures P1, which must be \nperformed from eight to twelve 8-12 years in service to determine the max. wear of the main \ncontacts of the breaker poles, therfore, we can decide if the equipment has to \nbe reconditioned or not as indicated by Y8:12 in the title block.\nThe first draft \nwas initiated and tested by eng. Naser El Sayed Abd EL-Aziz,, accepted by general director eng. \nMohamed Osama Soliman Selim, approved by eng. \nMohamed Abd elbaset head sector of Aswan Dam (1&2) power stations and \ncertified by eng. Kamel Ragheb Hakem HPGC inspection and quality control \ngeneral director and MPIS Coordinator..\nSafety Precautions\nDe-energize and ground the circuit \n breaker\nInterrupt the control circuit of \n the motor\nDischarge the closing and opening \n springs by operating the manual levers in the operating mechanism until no \n more operations (on-off) are possible\nInterrupt the control circuit of \n the close and trip coils\nThe circuit breaker should be out \n of service\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, \n safety glass ...etc\nDe-energize and ground the circuit \n breaker\nInterrupt the control circuit of \n the motor\nDischarge the closing and opening \n springs by operating the manual levers in the operating mechanism until no \n more operations (on-off) are possible\nInterrupt the control circuit of \n the close and trip coils\nThe circuit breaker should be out \n of service\nTools and Equipment\nContact resistance measuring device\nDepth gauge,\n Ampero-meter\nSlow motion device\nContact resistance measuring device\nDepth gauge,\n Ampero-meter\nSlow motion device\nWork to be Carried Out\nNow the circuit breaker is \n\"open\" the springs are discharged and the control circuits of the motor and \ncoils are interrupted as mentioned above\nClose the circuit breaker \nby the slow motion device(fig2)\nConnect the tester to high \nvoltage terminals (fig 1)\nMove the circuit breaker \ntowards \"off\" by the slow motion until the instance of stopping the \"beep\" of \nthe tester and measure the distance \"Xa\" the distance Xis measured from outside \nedge of chassis to left end of linkage \"viewed from motor wound spring operating \nmechanism (fig 1)\nRepeat the same procedures \nof poles b,c to measure Xb, Xc\nDefinitions: \nXa,Xb,Xc = the distances in service status, \n Xa0,Xb0,Xc0 = the distances in new status\nCalculate the value X-X0 \nfor the three poles\nThis value (X-X0) must equal or less than 6 mm and if not the breaker must be \nreconditioned\nXa - Xa0 =\nXb - Xb0 =\nXc - Xc0 =\nNow the circuit breaker is \n\"open\" the springs are discharged and the control circuits of the motor and \ncoils are interrupted as mentioned above\nClose the circuit breaker \nby the slow motion device(fig2)\nConnect the tester to high \nvoltage terminals (fig 1)\nMove the circuit breaker \ntowards \"off\" by the slow motion until the instance of stopping the \"beep\" of \nthe tester and measure the distance \"Xa\" the distance Xis measured from outside \nedge of chassis to left end of linkage \"viewed from motor wound spring operating \nmechanism (fig 1)\nDefinitions: \nXa,Xb,Xc = the distances in service status, \n Xa0,Xb0,Xc0 = the distances in new status\nCalculate the value X-X0 \nfor the three poles\nThis value (X-X0) must equal or less than 6 mm and if not the breaker must be \nreconditioned\nXa - Xa0 =\nXb - Xb0 =\nXc - Xc0 =\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:\nFigure 1\nFigure 2\nState of \nArcing Contacts\nThe state of \nthe contact material respectively the wear caused by arcing can be checked from \nthe outside. Thus unnecessary opening of the circuit breaker respectively of the \ngas compartments can be avoided before the date of recondtioning\nTo determine \nthe maximum admissible wear proceed as described below\nFigure 1\nDimension X at \nthe moment of electrical contact separation has been determined for poles a,b \nand c of each circuit breaker on completion of erection and recorded on the \nlabel in motor wound spring operating mechanism 70.00 (see chapter \"Final \ninspections\")\nDuring service \nperiod xa , xb and xc can be checked from time to time. If dimension x at one or \nmore poles differa from its new-condition value by 6 mm or more the equipment \nwill have to be reconditioned\nDefinition\nX | Dimension \n from outer edge of chassis 60.00 to the left end of linkage breacket pull \n 61.01 (as seen from motor wound spring operating mechanism 70.00)\nXa0 | Dimension x \n at the moment of electrical contact separation of pole \"a\" in new state\nXb0 | As above \n for pole \"b\"\nXc0 | As above \n for pole \"c\"\nXa | Dimension x \n at the moment of electrical contact separation of pole \"a\" in service status\nXb | As above \n for pole \"b\"\nXc | As above \n for pole \"c\"\nFigure 2\nProceed \naccording to chapter \"Preparation of coupling of operating mechanism \" then mount slow close device \nW37.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-236-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-236-02.jpg",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها بعد 8 إلى 12 سنة من الخدمة لتحديد أقصى تآكل للتلامسات الرئيسية لأقطاب القاطع؛ وبناءً على ذلك يمكن تحديد ما إذا كانت المعدة تحتاج إلى إعادة تأهيل أم لا، كما هو موضح بالرمز Y8:12 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها المدير العام م. Mohamed Osama Soliman Selim، واعتمدها م. Mohamed Abd elbaset، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Kamel Ragheb Hakem، مدير عام التفتيش ومراقبة الجودة في HPGC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "افصل الجهد عن قاطع الدائرة وأرضه."
  },
  {
   "type": "paragraph",
   "text": "افصل دائرة التحكم الخاصة بالموتور."
  },
  {
   "type": "paragraph",
   "text": "فرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة."
  },
  {
   "type": "paragraph",
   "text": "افصل دائرة التحكم الخاصة بملفي التوصيل والفصل."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون قاطع الدائرة خارج الخدمة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.",
    "افصل الجهد عن قاطع الدائرة وأرضه.",
    "افصل دائرة التحكم الخاصة بالموتور.",
    "فرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة.",
    "افصل دائرة التحكم الخاصة بملفي التوصيل والفصل.",
    "يجب أن يكون قاطع الدائرة خارج الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس مقاومة التلامس."
  },
  {
   "type": "paragraph",
   "text": "مقياس عمق، أمبيروميتر."
  },
  {
   "type": "paragraph",
   "text": "جهاز الإغلاق البطيء."
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس مقاومة التلامس.",
    "مقياس عمق، أمبيروميتر.",
    "جهاز الإغلاق البطيء."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "القاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه."
  },
  {
   "type": "paragraph",
   "text": "وصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2)."
  },
  {
   "type": "paragraph",
   "text": "وصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1)."
  },
  {
   "type": "paragraph",
   "text": "حرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1)."
  },
  {
   "type": "paragraph",
   "text": "كرر الإجراءات نفسها للأقطاب b وc لقياس Xb وXc."
  },
  {
   "type": "paragraph",
   "text": "تعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة."
  },
  {
   "type": "paragraph",
   "text": "احسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 ="
  },
  {
   "type": "list",
   "items": [
    "القاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه.",
    "وصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2).",
    "وصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1).",
    "حرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1).",
    "تعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة.",
    "احسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 ="
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  },
  {
   "type": "paragraph",
   "text": "حالة تلامسات القوس"
  },
  {
   "type": "paragraph",
   "text": "يمكن فحص حالة مادة التلامس، وبالتالي التآكل الناتج عن القوس، من الخارج. وبذلك يمكن تجنب فتح قاطع الدائرة أو حجيرات الغاز دون داعٍ قبل موعد إعادة التأهيل."
  },
  {
   "type": "paragraph",
   "text": "لتحديد أقصى تآكل مسموح به، اتبع ما هو موضح أدناه."
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "تم تحديد البعد X عند لحظة فصل التلامس كهربائيًا للأقطاب a وb وc لكل قاطع دائرة عند الانتهاء من التركيب، وسُجل على اللوحة الموجودة في آلية تشغيل النابض الملفوف بالموتور 70.00 (انظر فصل «الفحوصات النهائية»)."
  },
  {
   "type": "paragraph",
   "text": "وخلال فترة الخدمة يمكن فحص xa وxb وxc من وقت لآخر. وإذا اختلف البعد x عند قطب أو أكثر عن قيمته في الحالة الجديدة بمقدار 6 مم أو أكثر، فيجب إعادة تأهيل المعدة."
  },
  {
   "type": "paragraph",
   "text": "تعريف"
  },
  {
   "type": "table",
   "rows": [
    [
     "X",
     "البعد من الحافة الخارجية للشاسيه 60.00 إلى الطرف الأيسر لحامل وصلة السحب 61.01 (كما يُرى من آلية تشغيل النابض الملفوف بالموتور 70.00)"
    ],
    [
     "Xa0",
     "البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في الحالة الجديدة"
    ],
    [
     "Xb0",
     "كما أعلاه للقطب «b»"
    ],
    [
     "Xc0",
     "كما أعلاه للقطب «c»"
    ],
    [
     "Xa",
     "البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في حالة الخدمة"
    ],
    [
     "Xb",
     "كما أعلاه للقطب «b»"
    ],
    [
     "Xc",
     "كما أعلاه للقطب «c»"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  },
  {
   "type": "paragraph",
   "text": "اتبع فصل «تجهيز توصيل آلية التشغيل» ثم ركّب جهاز الإغلاق البطيء W37."
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها بعد 8 إلى 12 سنة من الخدمة لتحديد أقصى تآكل للتلامسات الرئيسية لأقطاب القاطع؛ وبناءً على ذلك يمكن تحديد ما إذا كانت المعدة تحتاج إلى إعادة تأهيل أم لا، كما هو موضح بالرمز Y8:12 في خانة العنوان أعلاه.\nأعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها المدير العام م. Mohamed Osama Soliman Selim، واعتمدها م. Mohamed Abd elbaset، رئيس قطاع محطتي كهرباء السد العالي (1 و2)، ووثقها م. Kamel Ragheb Hakem، مدير عام التفتيش ومراقبة الجودة في HPGC ومنسق MPIS.\nاحتياطات السلامة\nافصل الجهد عن قاطع الدائرة وأرضه.\nافصل دائرة التحكم الخاصة بالموتور.\nفرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة.\nافصل دائرة التحكم الخاصة بملفي التوصيل والفصل.\nيجب أن يكون قاطع الدائرة خارج الخدمة.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيجب أن يكون طاقم الصيانة مدربًا تدريبًا جيدًا ومؤهلًا أو تحت إشراف مباشر من شخص مؤهل.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nافصل الجهد عن قاطع الدائرة وأرضه.\nافصل دائرة التحكم الخاصة بالموتور.\nفرّغ شحنة نابضي التوصيل والفصل بتشغيل الأذرع اليدوية في آلية التشغيل حتى لا تعود هناك عمليات (توصيل/فصل) ممكنة.\nافصل دائرة التحكم الخاصة بملفي التوصيل والفصل.\nيجب أن يكون قاطع الدائرة خارج الخدمة.\nالعدد والأدوات والأجهزة المستخدمة\nجهاز قياس مقاومة التلامس.\nمقياس عمق، أمبيروميتر.\nجهاز الإغلاق البطيء.\nجهاز قياس مقاومة التلامس.\nمقياس عمق، أمبيروميتر.\nجهاز الإغلاق البطيء.\nالأعمال المطلوب تنفيذها\nالقاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه.\nوصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2).\nوصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1).\nحرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1).\nكرر الإجراءات نفسها للأقطاب b وc لقياس Xb وXc.\nتعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة.\nاحسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 =\nالقاطع الآن «مفتوح» والنوابض مفرغة الشحنة ودوائر التحكم الخاصة بالموتور والملفات مفصولة كما هو مذكور أعلاه.\nوصّل قاطع الدائرة باستخدام جهاز الإغلاق البطيء (الشكل 2).\nوصّل جهاز الاختبار بأطراف الجهد العالي (الشكل 1).\nحرّك قاطع الدائرة نحو وضع «الفصل» باستخدام جهاز الإغلاق البطيء حتى لحظة توقف صوت «الصفير» الصادر من جهاز الاختبار، وقس المسافة «Xa»؛ وتُقاس المسافة X من الحافة الخارجية للشاسيه إلى الطرف الأيسر للوصلة كما تُرى من آلية تشغيل النابض الملفوف بالموتور (الشكل 1).\nتعريفات: Xa وXb وXc = المسافات في حالة الخدمة، وXa0 وXb0 وXc0 = المسافات في الحالة الجديدة.\nاحسب قيمة X-X0 للأقطاب الثلاثة. ويجب أن تكون هذه القيمة (X-X0) مساوية أو أقل من 6 مم، وإذا لم تكن كذلك فيجب إعادة تأهيل القاطع. Xa - Xa0 = / Xb - Xb0 = / Xc - Xc0 =\nالموقع: المعدة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:\nالشكل 1\nالشكل 2\nحالة تلامسات القوس\nيمكن فحص حالة مادة التلامس، وبالتالي التآكل الناتج عن القوس، من الخارج. وبذلك يمكن تجنب فتح قاطع الدائرة أو حجيرات الغاز دون داعٍ قبل موعد إعادة التأهيل.\nلتحديد أقصى تآكل مسموح به، اتبع ما هو موضح أدناه.\nالشكل 1\nتم تحديد البعد X عند لحظة فصل التلامس كهربائيًا للأقطاب a وb وc لكل قاطع دائرة عند الانتهاء من التركيب، وسُجل على اللوحة الموجودة في آلية تشغيل النابض الملفوف بالموتور 70.00 (انظر فصل «الفحوصات النهائية»).\nوخلال فترة الخدمة يمكن فحص xa وxb وxc من وقت لآخر. وإذا اختلف البعد x عند قطب أو أكثر عن قيمته في الحالة الجديدة بمقدار 6 مم أو أكثر، فيجب إعادة تأهيل المعدة.\nتعريف\nX | البعد من الحافة الخارجية للشاسيه 60.00 إلى الطرف الأيسر لحامل وصلة السحب 61.01 (كما يُرى من آلية تشغيل النابض الملفوف بالموتور 70.00)\nXa0 | البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في الحالة الجديدة\nXb0 | كما أعلاه للقطب «b»\nXc0 | كما أعلاه للقطب «c»\nXa | البعد x عند لحظة فصل التلامس كهربائيًا للقطب «a» في حالة الخدمة\nXb | كما أعلاه للقطب «b»\nXc | كما أعلاه للقطب «c»\nالشكل 2\nاتبع فصل «تجهيز توصيل آلية التشغيل» ثم ركّب جهاز الإغلاق البطيء W37.",
 "translation_review": "draft — needs human review before operational use"
}