{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-des-005-r0-htm",
 "doc_number": "DES-005-R0",
 "title_en": "DES-005-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/Hyd EP/all_docs/Switchgear/des-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Equipment:\n Distribution Board 400v"
  },
  {
   "type": "paragraph",
   "text": "MNS"
  },
  {
   "type": "paragraph",
   "text": "ABB ARAB"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the equipment inspection I1, which must be \nperformed every six months as indicated by M6 in the title block"
  },
  {
   "type": "paragraph",
   "text": "Theses distribution boards \nare used as main feeding and sub-feeding for generating units auxiliaries and \npower station auxiliaries and they are fed from11/0.4kv step-down auxiliary \ntransformers. The boards are equipped with LV circuit breakers type: withdrawable module"
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by eng. \nMohamed Abdel Elhamid Aly, tested by eng. Hassib Hussein Bahbouh, accepted by eng. Mohamed \nOsama Soliman general director, approved by eng. Mohamed Abdel.Basset Rekaby head sector of Aswan \nDam PS, and certified by eng. Kamel Ragheb Hakim HPGC MPIS coordinator and inspection & quality control's general director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance \n staff should carry the suitable safety category.",
    "Maintenance staff should be will trained and qualified or directly supervised \n by some one who is.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your \n safety and healthy equipment as safety helmet, safety shoes, goggles, and \n rubber glove. ...etc",
    "The board should be isolated from both sides.",
    "The 11kv circuit breaker of the auxiliary transformer is \n switched off and racked out.",
    "The main 0.4kv circuit breaker of the distribution board \n {incoming} should be switched-off and racked out.",
    "The sub circuit breakers of the distribution board {out going} \n should be switched-off and racked out.",
    "The control voltage 230v dc should be switched-off."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete kit of tools",
    "Voltammeter instrument",
    "Clean dry rags.",
    "Electrical grease",
    "Test equipment"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Clean the main contacts of all circuit breakers and lubricate by thin film of electric grease.",
    "Clean all of auxiliary contacts with special type \n of spray.",
    "Check all of power circuit and control circuit terminals for tightness.",
    "Readjust the measuring \n instruments {ammeters, voltmeters.",
    "Clean the withdrawable modules with clean dry \n rags.",
    "Lubricate the guide rails of withdrawable modules and check for free move.",
    "Lubricate the operating mechanisms of the modules and adjusted.",
    "After finishing the following tests should be done by using \n special test equipment:"
   ]
  },
  {
   "type": "list",
   "items": [
    "Switching operations {on-off}.",
    "Indicating lamps and their circuits are healthy.",
    "Trip the operations and their remote signals by certain \n faults.",
    "Racking-in and raking out of the withdrawable modules"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nBoard Code:\nChecked\nby: \nSignature: \nLast Test Date:"
  }
 ],
 "text": "\nEquipment:\n Distribution Board 400v\nMNS\nABB ARAB\nIntroduction\nThis document lists the equipment inspection I1, which must be \nperformed every six months as indicated by M6 in the title block\nTheses distribution boards \nare used as main feeding and sub-feeding for generating units auxiliaries and \npower station auxiliaries and they are fed from11/0.4kv step-down auxiliary \ntransformers. The boards are equipped with LV circuit breakers type: withdrawable module\nThe first draft is initiated by eng. \nMohamed Abdel Elhamid Aly, tested by eng. Hassib Hussein Bahbouh, accepted by eng. Mohamed \nOsama Soliman general director, approved by eng. Mohamed Abdel.Basset Rekaby head sector of Aswan \nDam PS, and certified by eng. Kamel Ragheb Hakim HPGC MPIS coordinator and inspection & quality control's general director.\nSafety Precautions\nA work permit must be issued and the maintenance \n staff should carry the suitable safety category.\nMaintenance staff should be will trained and qualified or directly supervised \n by some one who is.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your \n safety and healthy equipment as safety helmet, safety shoes, goggles, and \n rubber glove. ...etc\nThe board should be isolated from both sides.\nThe 11kv circuit breaker of the auxiliary transformer is \n switched off and racked out.\nThe main 0.4kv circuit breaker of the distribution board \n {incoming} should be switched-off and racked out.\nThe sub circuit breakers of the distribution board {out going} \n should be switched-off and racked out.\nThe control voltage 230v dc should be switched-off.\nTools and Equipment\nComplete kit of tools\nVoltammeter instrument\nClean dry rags.\nElectrical grease\nTest equipment\nWork to be Carried Out\nClean the main contacts of all circuit breakers and lubricate by thin film of electric grease.\nClean all of auxiliary contacts with special type \n of spray.\nCheck all of power circuit and control circuit terminals for tightness.\nReadjust the measuring \n instruments {ammeters, voltmeters.\nClean the withdrawable modules with clean dry \n rags.\nLubricate the guide rails of withdrawable modules and check for free move.\nLubricate the operating mechanisms of the modules and adjusted.\nAfter finishing the following tests should be done by using \n special test equipment:\nSwitching operations {on-off}.\nIndicating lamps and their circuits are healthy.\nTrip the operations and their remote signals by certain \n faults.\nRacking-in and raking out of the withdrawable modules\nLocation: \nBoard Code:\nChecked\nby: \nSignature: \nLast Test Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}