{
 "id": "gen-docs-app-gen-ueepc-all-docs-b-ch-ups-ups-011-r0a-htm",
 "doc_number": "UPS-011-R0A",
 "title_en": "",
 "title_ar": "UPS-011-r0a \nمعتمــد",
 "category": "gen_docs",
 "source_path": "gen_docs/app_gen/UEEPC/all_docs/B+Ch+UPS/UPS-011-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "heading",
   "level": 1,
   "text": "الشركة القابضة لكهرباء مصر"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "نظام معلومات إجراءات الصيانة"
  },
  {
   "type": "table",
   "rows": [
    [
     "نظام معلومات إجراءات \n الصيانة"
    ],
    [
     "",
     "الإنتاج",
     "إجـراءات الصيانـة"
    ],
    [
     "رقم المستند: UPS-011-r0a",
     "المعدة:\n الصيانة \n الوقائية لمنظومة القدرة غير المنقطعة للوحدة الأولى \n CW-12B-D\n متسوبيشى اليابانية"
    ],
    [
     "صادرة الى: أسيوط الجديدة"
    ],
    [
     "الموقف: \n معتمــد"
    ],
    [
     "تاريخ \n الاعتماد:\n 10 \n أغسطس 2006",
     "الإجراء:"
    ],
    [
     "تاريخ المراجعة التالية: \n أغسطس 2011"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "اعد المسودة الأولية \n للمستند المهندس/على حسين فراج وراجعه \n المهندس/محمود احمد محمود \n كبير مهندسى الوقاية بمحطة كهرباء أسيوط الجديدة بشركة الوجه القبلى \n لانتاج الكهرباء، \n واختبره ميدانيا المهندس/عماد الدين محمد عبد السلام والمهندس/ اسامة فتحى عبد \n الكريم ووافق علبه المهندس/عبد الناصر معروف أحمد المستشار الفنى للصيانة \n الكهربية واعتمد المستند المهندس/ ابراهيم الشحات ابراهيم رئيس القطاع"
  },
  {
   "type": "paragraph",
   "text": "احتياطات \nالأمـان"
  },
  {
   "type": "table",
   "rows": [
    [
     "فتح أمر شغل \n وتوفر كروت فئة السلامة والصحة المهنية \n للعاملين بالصيانة",
     ""
    ],
    [
     "تسوير مكان العمل ووضع اللافتات التحذيرية المناسبة0",
     ""
    ],
    [
     "اتباع تعليمات السلامة والصحة المهنية لسلامة الأفراد \n والمعدات",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "table",
   "rows": [
    [
     "ماكينة شفط هواء كهربية (شفاط)",
     ""
    ],
    [
     "مفك صليبة",
     ""
    ],
    [
     "مفتاح بلدى رقم (10) العادى",
     ""
    ],
    [
     "مفتاح بلدى \n رقم (13) الدائرى",
     ""
    ],
    [
     "مفتاح بلدى رقم (14)\n العادى",
     ""
    ],
    [
     "فوطة",
     ""
    ],
    [
     "نافخ الهواء",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الاجراءات المطلوب \nتنفيذها"
  },
  {
   "type": "table",
   "rows": [
    [
     "افصلCVCF \n NO.1\n من \n زر ضاغط\n STOP\n على \n لوحة منظم الجهد والذبذبة رقم (1) 50 ك ف أ\n CVCF \n 50KVA\n NO.1 (فى \n غرفة الشواحن والتيار المستمر)",
     "1."
    ],
    [
     "تأكد من نقل الحمل إلى \n CVCF NO.2\n من \n خلال قراءات التيار",
     "2."
    ],
    [
     "افصل المفتاح رقم \n 5212\n على لوحة مفتاح التحويل \n TRANSFER \n SWITCH PANEL \n (فى غرفة الشواحن والتيار المستمر)",
     "3."
    ],
    [
     "افصل المفتاح رقم \n UPS (A) \n MCCB-31\n على لوحة التوزيع الرئيسية للتيار المستمر\n DC 220V \n MAIN D/P BUS (A) 1-CB-DH-981A\n (فى عنبر مفاتيح 0.4 ك ف)",
     "4."
    ],
    [
     "غطى مفتاح الباب الخاص بإضاءة لمبة اللوحة",
     "5."
    ],
    [
     "اعمل نظافة لاعلى اللوحة \n CVCF NO.1\n بإستخدام \n الشفاط",
     "6."
    ],
    [
     "فك الجوانب الصاج يميناً وشمالاً\n بمفك صليبة",
     "7."
    ],
    [
     "فك الوجه البلاستيكى على مبينات الجهد والتيار",
     "8."
    ],
    [
     "فك وجه اللوحة التى عليها المفتاحين\n DC \n CONTROL POWER SOURCE 8D1&\n PRECHARGE POWER SOURCE 8D2",
     "9."
    ],
    [
     "فك وجه اللوحة \n (FAULT DISPLAY)",
     "10."
    ],
    [
     "فك وجه اللوحة المغطيه لمجموعة الكروت الإلكترونية (تحت لوحة\n FAULT \n DISPLAY)",
     "11."
    ],
    [
     "فك الفلاتر التى على أبواب على لوحة منظم الجهد والذبذبة رقم (1)50ك ف أ\n NO.1 \n CVCF 50KVA",
     "12."
    ],
    [
     "فك مسمارى تثبيت لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية \n (مفتاح \n بلدى رقم 10)",
     "13."
    ],
    [
     "سحب لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية للأمام",
     "14."
    ],
    [
     "انظف الجوانب الصاج والفلاتر الإسفنجية",
     "15."
    ],
    [
     "نظف وامسح الأتربة من داخل لوحة منظم الجهد والذبذبة رقم ( 2)50ك\n ف\n أ \n NO.2 CVCF \n 50KVA \n بإستخدام نافخ الهواء",
     "16."
    ],
    [
     "اعد لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية إلى وضعها الطبيعى",
     "17."
    ],
    [
     "اربط مسمارى تثبيت لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية\n (مفتاح بلدى رقم 10)",
     "18."
    ],
    [
     "ركب الجوانب الصاج يميناً وشمالاً بمفك صليبة",
     "19."
    ],
    [
     "ركب الوجه البلاستيكى على مبينات الجهد والتيار",
     "20."
    ],
    [
     "ركب وجه اللوحة التى عليها المفتاحين\n DC\n CONTROL\n POWER\n SOURCE\n 8D1&\n PRE-CHARGE \n POWER SOURCE \n 8D2",
     "21."
    ],
    [
     "ركب وجه اللوحة المغطيه لمجموعة الكروت الإلكترونية (تحت لوحة\n FAULT\n DISPLAY)",
     "22."
    ],
    [
     "ركب الفلاتر التى على أبواب على لوحة منظم الجهد والذبذبة رقم ( 1)50ك ف أ\n NO.1 \n CVCF 50KVA",
     "23."
    ],
    [
     "ركب \n وجه اللوحة\n FAULT\n DISPLAY",
     "24."
    ],
    [
     "فك باب اللوحة التى فيها ال \n DRAWERS\n بإستخدام \n مفتاح بلدى رقم (13)",
     "25."
    ],
    [
     "فك الفلاتر التى على باب اللوحة التى فيها ال\n DRAWERS",
     "26."
    ],
    [
     "نظف الجوانب الصاج والفلاتر الإسفنجية",
     "27."
    ],
    [
     "فك ال\n DRAWER \n رقم ( \n 1 )\n TOSHIBA \n THYRISTOR\n STACK",
     "28."
    ],
    [
     "فك ال \n DRAWER \n رقم ( \n 2 )",
     "29."
    ],
    [
     "فك أطراف الروزته رقم \n CNB1",
     "أ"
    ],
    [
     "فك BUS \n (BP) & BUS (P)\n بإستخدام مفتاحين بلدى رقمى (13) الدائرى و (14) العادى",
     "ب"
    ],
    [
     "فك ال\n DRAWER\n رقم ( \n 3 )",
     "30."
    ],
    [
     "فك أطراف الروزته رقمى \n CNT1\n ,\n CNT11",
     "أ"
    ],
    [
     "فك الغطاء البلاستيكى الأزرق الشفاف",
     "ب"
    ],
    [
     "فك \n طرف التاريض الاخضر E \n من النقطة\n (المسمار التى بين\n V100 , OFF) \n على\n GOT \n GATE \n UNIT \n أقصى اليسار",
     "ج"
    ],
    [
     "فك BUS \n (P5) & BUS(P6) & BUS (N)",
     "د"
    ],
    [
     "فك طرف السلك \n 01MP21D \n وذلك بمفك الصليبه العجوز\n (01\n فى جانب ال \n MP21D \n ،\n DRAWER\n طرف\n السلك)",
     "هـ"
    ],
    [
     "فك طرف السلك 02M38JL \n وذلك بمفك\n الصليبه العجوز \n (02\n فى جانب ال \n M38JL \n ،\n DRAWER\n طرف\n السلك)",
     "و"
    ],
    [
     "فك الDRAWER\n رقم \n (4)",
     "31."
    ],
    [
     "فك \nأطراف الروزته رقمى \nCNI-1, CNI-11",
     "أ"
    ],
    [
     "فك \nالغطاء البلاستيكى الأزرق الشفاف",
     "ب"
    ],
    [
     "فك \nطرف التاريض الاخضر E\nمن \nالنقطة (المسمار التى بين \nV100\n , OFF) على\nGOT GATE\nUNIT\nأقصى اليسار",
     "ج"
    ],
    [
     "فك\nBUS (AC)",
     "د"
    ],
    [
     "فك \n الفيوز\n MN51U\n(فك اتصال الفيوز مع ال DRAWER \nفى\nP)",
     "هـ"
    ],
    [
     "فك \nالفيوز \nMP51X (فك \n اتصال الفيوز \n مع ال \nDRAWER\nفى\nN)",
     "و"
    ],
    [
     "فك \nال\nDRAWER\n رقم ( 5 \n)",
     "32."
    ],
    [
     "فك \nال\nDRAWER\n رقم ( 6 \n)",
     "33."
    ],
    [
     "فك \nأطراف الروزته رقمى \nCNI-31,CNI-3",
     "أ"
    ],
    [
     "فك \nالغطاء البلاستيكى الأزرق الشفاف",
     "ب"
    ],
    [
     "فك \nطرف التاريض الاخض\nE\nمن \nالنقطة الجانبية على\nGOT\nGATE\nUNIT\nأقصى اليسار",
     "ج"
    ],
    [
     "فك\nBUS\n(AC)",
     "د"
    ],
    [
     "فك\nالفيوزMN51Z (فك اتصال الفيوز مع ال DRAWER\nفى\nP)",
     "هـ"
    ],
    [
     "فك\nالفيوزMP51W\n (فك \nاتصال الفيوز مع ال \nDRAWER \nفى\nN)",
     "و"
    ],
    [
     "نظف مكان الDRAWERS\n بالشفاط \nونافخ الهواء وامسح الأتربة اللاصقة بالفوطة",
     "34."
    ],
    [
     "نظف الDRAWERS\n بنافخ \nالهواء وامسح الأتربة من عليها ونظف اطراف إتصالها بال BUSESبإستخدام مانع الصدأ طراز Spray \nType CROWN (8276) off-line\ncontact\ncleaner",
     "35."
    ],
    [
     "ركب ال \nDRAWER\n رقم \n (6)",
     "36."
    ],
    [
     "ضع \nالفزلين اليابانى على أطراف التوصيل مع\n BUSES",
     "أ"
    ],
    [
     "ركب\nBUS\n(AC)",
     "ب"
    ],
    [
     "ركب\nالفيوز\nMN51Z\n (ركب \nاتصال الفيوز مع الDRAWER\n فى\nP)",
     "ج"
    ],
    [
     "ركب الفيوز\nMP51W \n(ركب \nاتصال الفيوز مع ال \nDRAWER\nفى\nN)",
     "د"
    ],
    [
     "ركب أطراف الروزته رقمى \nCNI-31,CNI-3",
     "هـ"
    ],
    [
     "ركب طرف التاريض الاخضر E\nفى \nالنقطة الجانبية على\nGOT GATE \nUNIT \nأقصى اليسار",
     "و"
    ],
    [
     "ركب الغطاء البلاستيكى الأزرق الشفاف",
     "ل"
    ],
    [
     "ركب ال\nDRAWER\n رقم ( \n5 )",
     "37."
    ],
    [
     "ركب ال\nDRAWER\n رقم \n( 4 \n)",
     "38."
    ],
    [
     "ضع \nالفزلين اليابانى على أطراف التوصيل مع\n BUSES",
     "أ"
    ],
    [
     "ركب المسمار \nBUS (AC)",
     "ب"
    ],
    [
     "ركب الفيوز\nMN51U\n(ركب اتصال الفيوز مع ال\nDRAWER\nفى \n(P)",
     "ج"
    ],
    [
     "ركب الفيوز\nMP51X\n(ركب \nاتصال الفيوز مع ال \nDRAWER\nفى\n(N)",
     "د"
    ],
    [
     "ركب أطراف الروزته رقمى\nCNI-1,CNI-11",
     "هـ"
    ],
    [
     "ركب طرف التاريض الاخضرE\nفى \nالنقطة (المسمار التى بين \n(V100,OFF)\nعلى\nGOT GATE\nUNIT\nأقصى اليسار",
     "و"
    ],
    [
     "ركب الغطاء البلاستيكى الأزرق الشفاف",
     "ل"
    ],
    [
     "ركب ال\nDRAWER\n رقم ( \n3 )",
     "39."
    ],
    [
     "ضع \nالفزلين اليابانى على أطراف التوصيل مع\n BUSES",
     "أ"
    ],
    [
     "ركب\nBUS (P5)\n& BUS (P6)\n& BUS (N)",
     "ب"
    ],
    [
     "ركب طرف السلك \n01-MP21D \nوذلك بمفك الصليبه العجوز \n(01\nفى \nجانب ال\n DRAWER \n، \n MP21Dطرف \nالسلك)",
     "ج"
    ],
    [
     "ركب طرف السلك \n02-M38JL\nوذلك بمفك الصليبه العجوز \n(02\nفى جانب ال \nDRAWER\n، \nM38JL \nطرف السلك)",
     "د"
    ],
    [
     "ركب أطراف الروزته رقمى \nCNT1,CNT11",
     "هـ"
    ],
    [
     "ركب طرف التاريض الاخضرE \nمن النقطة (المسمار التى بين\nV100 , OFF \n) \nعلى\nGOT GATE \nUNIT \nأقصى اليسار",
     "و"
    ],
    [
     "ركب الغطاء البلاستيكى الأزرق الشفاف",
     "ل"
    ],
    [
     "ركب ال\nDRAWER\n رقم\n(\n2 \n)",
     "40."
    ],
    [
     "ضع \n الفزلين اليابانى على أطراف التوصيل مع BUSES",
     "أ"
    ],
    [
     "ركب BUS\n(BP) & BUS (P)\nبإستخدام مفتاحين بلدى رقمى (13)الدائرى \n ، (14) العادى",
     "ب"
    ],
    [
     "ركب\nأطراف الروزته رقم\nCNB1",
     "ج"
    ],
    [
     "ركب ال\nDRAWER\n رقم (1) \n TOSHIBA \nTHYRISTOR STACK",
     "41."
    ],
    [
     "ركب الفلاتر الخاصة بباب ال \nDRAWERS",
     "42."
    ],
    [
     "ركب باب اللوحة التى فيها الDRAWERS\n بإستخدام \nمفتاح بلدى رقم (13)",
     "43."
    ],
    [
     "وصل المفتاح رقم \nUPS\n(B) MCCB-31\nعلى لوحة التوزيع الرئيسية للتيار المستمر\n DC \n220V MAIN D/P BUS (B) 1-CB-DH-981B\n(فى عنبر مفاتيح 0.4 ك ف)",
     "44."
    ],
    [
     "وصل المفتاح رقم \n 5212 \nعلى لوحة مفتاح التحويل\nTRANSFER \nSWITCH PANEL \n(فى غرفة الشواحن والتيار المستمر)",
     "45."
    ],
    [
     "وصل \n CVCF \nNO.1 \n من زر ضاغط \nSTART \nعلى لوحة منظم الجهد والذبذبة رقم (1) 50 ك ف أ\n NO.1 \nCVCF 50KVA \n(فى غرفة الشواحن والتيار المستمر)",
     "46."
    ],
    [
     "تأكد من نقل الحمل إلىCVCF NO.1\n من \nخلال قراءات التيار\nعلى نفس اللوحة",
     "47."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اسم الموقع: \n كود \nالجهاز:"
  },
  {
   "type": "paragraph",
   "text": "القائم \nبالاختبار: \nالتوقيع: \nتاريخ \nالتنفيذ:"
  }
 ],
 "text": "الشركة القابضة لكهرباء مصر\nنظام معلومات إجراءات الصيانة\nنظام معلومات إجراءات \n الصيانة\n | الإنتاج | إجـراءات الصيانـة\nرقم المستند: UPS-011-r0a | المعدة:\n الصيانة \n الوقائية لمنظومة القدرة غير المنقطعة للوحدة الأولى \n CW-12B-D\n متسوبيشى اليابانية\nصادرة الى: أسيوط الجديدة\nالموقف: \n معتمــد\nتاريخ \n الاعتماد:\n 10 \n أغسطس 2006 | الإجراء:\nتاريخ المراجعة التالية: \n أغسطس 2011\nمقدمـة\nاعد المسودة الأولية \n للمستند المهندس/على حسين فراج وراجعه \n المهندس/محمود احمد محمود \n كبير مهندسى الوقاية بمحطة كهرباء أسيوط الجديدة بشركة الوجه القبلى \n لانتاج الكهرباء، \n واختبره ميدانيا المهندس/عماد الدين محمد عبد السلام والمهندس/ اسامة فتحى عبد \n الكريم ووافق علبه المهندس/عبد الناصر معروف أحمد المستشار الفنى للصيانة \n الكهربية واعتمد المستند المهندس/ ابراهيم الشحات ابراهيم رئيس القطاع\nاحتياطات \nالأمـان\nفتح أمر شغل \n وتوفر كروت فئة السلامة والصحة المهنية \n للعاملين بالصيانة | \nتسوير مكان العمل ووضع اللافتات التحذيرية المناسبة0 | \nاتباع تعليمات السلامة والصحة المهنية لسلامة الأفراد \n والمعدات | \nالعدد والأدوات والأجهزة المستخدمة\nماكينة شفط هواء كهربية (شفاط) | \nمفك صليبة | \nمفتاح بلدى رقم (10) العادى | \nمفتاح بلدى \n رقم (13) الدائرى | \nمفتاح بلدى رقم (14)\n العادى | \nفوطة | \nنافخ الهواء | \nالاجراءات المطلوب \nتنفيذها\nافصلCVCF \n NO.1\n من \n زر ضاغط\n STOP\n على \n لوحة منظم الجهد والذبذبة رقم (1) 50 ك ف أ\n CVCF \n 50KVA\n NO.1 (فى \n غرفة الشواحن والتيار المستمر) | 1.\nتأكد من نقل الحمل إلى \n CVCF NO.2\n من \n خلال قراءات التيار | 2.\nافصل المفتاح رقم \n 5212\n على لوحة مفتاح التحويل \n TRANSFER \n SWITCH PANEL \n (فى غرفة الشواحن والتيار المستمر) | 3.\nافصل المفتاح رقم \n UPS (A) \n MCCB-31\n على لوحة التوزيع الرئيسية للتيار المستمر\n DC 220V \n MAIN D/P BUS (A) 1-CB-DH-981A\n (فى عنبر مفاتيح 0.4 ك ف) | 4.\nغطى مفتاح الباب الخاص بإضاءة لمبة اللوحة | 5.\nاعمل نظافة لاعلى اللوحة \n CVCF NO.1\n بإستخدام \n الشفاط | 6.\nفك الجوانب الصاج يميناً وشمالاً\n بمفك صليبة | 7.\nفك الوجه البلاستيكى على مبينات الجهد والتيار | 8.\nفك وجه اللوحة التى عليها المفتاحين\n DC \n CONTROL POWER SOURCE 8D1&\n PRECHARGE POWER SOURCE 8D2 | 9.\nفك وجه اللوحة \n (FAULT DISPLAY) | 10.\nفك وجه اللوحة المغطيه لمجموعة الكروت الإلكترونية (تحت لوحة\n FAULT \n DISPLAY) | 11.\nفك الفلاتر التى على أبواب على لوحة منظم الجهد والذبذبة رقم (1)50ك ف أ\n NO.1 \n CVCF 50KVA | 12.\nفك مسمارى تثبيت لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية \n (مفتاح \n بلدى رقم 10) | 13.\nسحب لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية للأمام | 14.\nانظف الجوانب الصاج والفلاتر الإسفنجية | 15.\nنظف وامسح الأتربة من داخل لوحة منظم الجهد والذبذبة رقم ( 2)50ك\n ف\n أ \n NO.2 CVCF \n 50KVA \n بإستخدام نافخ الهواء | 16.\nاعد لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية إلى وضعها الطبيعى | 17.\nاربط مسمارى تثبيت لوحة منظم الجهد التى عليها مجموعة الكروت الإلكترونية\n (مفتاح بلدى رقم 10) | 18.\nركب الجوانب الصاج يميناً وشمالاً بمفك صليبة | 19.\nركب الوجه البلاستيكى على مبينات الجهد والتيار | 20.\nركب وجه اللوحة التى عليها المفتاحين\n DC\n CONTROL\n POWER\n SOURCE\n 8D1&\n PRE-CHARGE \n POWER SOURCE \n 8D2 | 21.\nركب وجه اللوحة المغطيه لمجموعة الكروت الإلكترونية (تحت لوحة\n FAULT\n DISPLAY) | 22.\nركب الفلاتر التى على أبواب على لوحة منظم الجهد والذبذبة رقم ( 1)50ك ف أ\n NO.1 \n CVCF 50KVA | 23.\nركب \n وجه اللوحة\n FAULT\n DISPLAY | 24.\nفك باب اللوحة التى فيها ال \n DRAWERS\n بإستخدام \n مفتاح بلدى رقم (13) | 25.\nفك الفلاتر التى على باب اللوحة التى فيها ال\n DRAWERS | 26.\nنظف الجوانب الصاج والفلاتر الإسفنجية | 27.\nفك ال\n DRAWER \n رقم ( \n 1 )\n TOSHIBA \n THYRISTOR\n STACK | 28.\nفك ال \n DRAWER \n رقم ( \n 2 ) | 29.\nفك أطراف الروزته رقم \n CNB1 | أ\nفك BUS \n (BP) & BUS (P)\n بإستخدام مفتاحين بلدى رقمى (13) الدائرى و (14) العادى | ب\nفك ال\n DRAWER\n رقم ( \n 3 ) | 30.\nفك أطراف الروزته رقمى \n CNT1\n ,\n CNT11 | أ\nفك الغطاء البلاستيكى الأزرق الشفاف | ب\nفك \n طرف التاريض الاخضر E \n من النقطة\n (المسمار التى بين\n V100 , OFF) \n على\n GOT \n GATE \n UNIT \n أقصى اليسار | ج\nفك BUS \n (P5) & BUS(P6) & BUS (N) | د\nفك طرف السلك \n 01MP21D \n وذلك بمفك الصليبه العجوز\n (01\n فى جانب ال \n MP21D \n ،\n DRAWER\n طرف\n السلك) | هـ\nفك طرف السلك 02M38JL \n وذلك بمفك\n الصليبه العجوز \n (02\n فى جانب ال \n M38JL \n ،\n DRAWER\n طرف\n السلك) | و\nفك الDRAWER\n رقم \n (4) | 31.\nفك \nأطراف الروزته رقمى \nCNI-1, CNI-11 | أ\nفك \nالغطاء البلاستيكى الأزرق الشفاف | ب\nفك \nطرف التاريض الاخضر E\nمن \nالنقطة (المسمار التى بين \nV100\n , OFF) على\nGOT GATE\nUNIT\nأقصى اليسار | ج\nفك\nBUS (AC) | د\nفك \n الفيوز\n MN51U\n(فك اتصال الفيوز مع ال DRAWER \nفى\nP) | هـ\nفك \nالفيوز \nMP51X (فك \n اتصال الفيوز \n مع ال \nDRAWER\nفى\nN) | و\nفك \nال\nDRAWER\n رقم ( 5 \n) | 32.\nفك \nال\nDRAWER\n رقم ( 6 \n) | 33.\nفك \nأطراف الروزته رقمى \nCNI-31,CNI-3 | أ\nفك \nالغطاء البلاستيكى الأزرق الشفاف | ب\nفك \nطرف التاريض الاخض\nE\nمن \nالنقطة الجانبية على\nGOT\nGATE\nUNIT\nأقصى اليسار | ج\nفك\nBUS\n(AC) | د\nفك\nالفيوزMN51Z (فك اتصال الفيوز مع ال DRAWER\nفى\nP) | هـ\nفك\nالفيوزMP51W\n (فك \nاتصال الفيوز مع ال \nDRAWER \nفى\nN) | و\nنظف مكان الDRAWERS\n بالشفاط \nونافخ الهواء وامسح الأتربة اللاصقة بالفوطة | 34.\nنظف الDRAWERS\n بنافخ \nالهواء وامسح الأتربة من عليها ونظف اطراف إتصالها بال BUSESبإستخدام مانع الصدأ طراز Spray \nType CROWN (8276) off-line\ncontact\ncleaner | 35.\nركب ال \nDRAWER\n رقم \n (6) | 36.\nضع \nالفزلين اليابانى على أطراف التوصيل مع\n BUSES | أ\nركب\nBUS\n(AC) | ب\nركب\nالفيوز\nMN51Z\n (ركب \nاتصال الفيوز مع الDRAWER\n فى\nP) | ج\nركب الفيوز\nMP51W \n(ركب \nاتصال الفيوز مع ال \nDRAWER\nفى\nN) | د\nركب أطراف الروزته رقمى \nCNI-31,CNI-3 | هـ\nركب طرف التاريض الاخضر E\nفى \nالنقطة الجانبية على\nGOT GATE \nUNIT \nأقصى اليسار | و\nركب الغطاء البلاستيكى الأزرق الشفاف | ل\nركب ال\nDRAWER\n رقم ( \n5 ) | 37.\nركب ال\nDRAWER\n رقم \n( 4 \n) | 38.\nضع \nالفزلين اليابانى على أطراف التوصيل مع\n BUSES | أ\nركب المسمار \nBUS (AC) | ب\nركب الفيوز\nMN51U\n(ركب اتصال الفيوز مع ال\nDRAWER\nفى \n(P) | ج\nركب الفيوز\nMP51X\n(ركب \nاتصال الفيوز مع ال \nDRAWER\nفى\n(N) | د\nركب أطراف الروزته رقمى\nCNI-1,CNI-11 | هـ\nركب طرف التاريض الاخضرE\nفى \nالنقطة (المسمار التى بين \n(V100,OFF)\nعلى\nGOT GATE\nUNIT\nأقصى اليسار | و\nركب الغطاء البلاستيكى الأزرق الشفاف | ل\nركب ال\nDRAWER\n رقم ( \n3 ) | 39.\nضع \nالفزلين اليابانى على أطراف التوصيل مع\n BUSES | أ\nركب\nBUS (P5)\n& BUS (P6)\n& BUS (N) | ب\nركب طرف السلك \n01-MP21D \nوذلك بمفك الصليبه العجوز \n(01\nفى \nجانب ال\n DRAWER \n، \n MP21Dطرف \nالسلك) | ج\nركب طرف السلك \n02-M38JL\nوذلك بمفك الصليبه العجوز \n(02\nفى جانب ال \nDRAWER\n، \nM38JL \nطرف السلك) | د\nركب أطراف الروزته رقمى \nCNT1,CNT11 | هـ\nركب طرف التاريض الاخضرE \nمن النقطة (المسمار التى بين\nV100 , OFF \n) \nعلى\nGOT GATE \nUNIT \nأقصى اليسار | و\nركب الغطاء البلاستيكى الأزرق الشفاف | ل\nركب ال\nDRAWER\n رقم\n(\n2 \n) | 40.\nضع \n الفزلين اليابانى على أطراف التوصيل مع BUSES | أ\nركب BUS\n(BP) & BUS (P)\nبإستخدام مفتاحين بلدى رقمى (13)الدائرى \n ، (14) العادى | ب\nركب\nأطراف الروزته رقم\nCNB1 | ج\nركب ال\nDRAWER\n رقم (1) \n TOSHIBA \nTHYRISTOR STACK | 41.\nركب الفلاتر الخاصة بباب ال \nDRAWERS | 42.\nركب باب اللوحة التى فيها الDRAWERS\n بإستخدام \nمفتاح بلدى رقم (13) | 43.\nوصل المفتاح رقم \nUPS\n(B) MCCB-31\nعلى لوحة التوزيع الرئيسية للتيار المستمر\n DC \n220V MAIN D/P BUS (B) 1-CB-DH-981B\n(فى عنبر مفاتيح 0.4 ك ف) | 44.\nوصل المفتاح رقم \n 5212 \nعلى لوحة مفتاح التحويل\nTRANSFER \nSWITCH PANEL \n(فى غرفة الشواحن والتيار المستمر) | 45.\nوصل \n CVCF \nNO.1 \n من زر ضاغط \nSTART \nعلى لوحة منظم الجهد والذبذبة رقم (1) 50 ك ف أ\n NO.1 \nCVCF 50KVA \n(فى غرفة الشواحن والتيار المستمر) | 46.\nتأكد من نقل الحمل إلىCVCF NO.1\n من \nخلال قراءات التيار\nعلى نفس اللوحة | 47.\nاسم الموقع: \n كود \nالجهاز:\nالقائم \nبالاختبار: \nالتوقيع: \nتاريخ \nالتنفيذ:",
 "text_truncated": false,
 "links": [
  {
   "href": "../../../../../index.htm",
   "text": "English Version"
  },
  {
   "href": "../../../../../arabic_web/Ar_whatsnew/Ar_whatsnew.htm",
   "text": "ما هو الجديد"
  },
  {
   "href": "../../../../../arabic_web/Ar_about/docs%20status/Ar_status.htm",
   "text": "موقف المستندات"
  },
  {
   "href": "../../../../../arabic_web/Ar_forms/A_form.htm",
   "text": "النماذج"
  },
  {
   "href": "../../../../../arabic_web/Ar_about/Ar_about.htm",
   "text": "ما هو الـ MPIS"
  },
  {
   "href": "../../../../../arabic_web/Ar_admin_inst/Ar_admin_inst.htm",
   "text": "التعليمات الإدارية"
  },
  {
   "href": "../../../../../arabic_web/Ar_draf_docs/Ar_draf_doc.htm",
   "text": "مسودة المستندات"
  },
  {
   "href": "../../../../../arabic_web/Ar_Coordinators/Ar_MPIS_Coord_main%20Page.htm",
   "text": "المنسقون"
  },
  {
   "href": "../../../../../arabic_web/Ar_tech_resource/Ar_tech_resource.htm",
   "text": "قاعدة البيانات"
  }
 ],
 "images": [
  {
   "src": "../../../../../images/eetc_logo.jpg",
   "alt": "EETC Logo"
  },
  {
   "src": "../../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}