{
 "id": "gen-docs-app-gen-ueepc-switchgear-cb-285-r0-htm",
 "doc_number": "CB-285-R0",
 "title_en": "cb-285-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/UEEPC/Switchgear/cb-285-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Substations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \n outlines the equipment inspection I1, which must be performed on \n an annually bases as \n indicated by Y1 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Safwat Mahrous Masoud, tested by eng. \n Kamel Tawfeq Gad, accepted by \n general director eng. Abed El Azem Gomaa Hagras, and \n approved by eng. Hussein Ahmed El-Mahdy Head Sector of Assuit Power \n Station. and certified by eng. Gamal Abdel Wahab: UEEPC inspection & quality \n control Head Sector and MPIS coordinator"
  },
  {
   "type": "paragraph",
   "text": "Safety \nPrecautions"
  },
  {
   "type": "paragraph",
   "text": "A work \n permit must be issued"
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance staff \n should carry the suitable ID safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety \n and healthy equipment as safety helmet, safety shoes .... etc"
  },
  {
   "type": "list",
   "items": [
    "Personnel carrying out \n the maintenance should be trained and qualified.",
    "Switch off the circuit \n breaker and be sure that the pressure gauge pointer reads 15 atm.",
    "CB must be isolated and \n proper earthing at the two sides of the CB is required.",
    "Isolate control circuit \n (d.c voltage).",
    "Use only fiberglass \n ladders.",
    "Close the air stopcock \n in the distributing cabinet.",
    "Open the drainage valve \n to drain the air out of the tank and be sure that the CB is free of pressure"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Maintenance \n tool kit, screw driver"
  },
  {
   "type": "paragraph",
   "text": "Safety \n helmet, and safety shoes"
  },
  {
   "type": "list",
   "items": [
    "Maintenance \n tool kit, screw driver",
    "Safety \n helmet, and safety shoes",
    "One set of metric open-end box wrenches, one set \n of socket wrenches, one set of screwdrivers and torque wrench.",
    "Tin cans to hold bolts, washers ..... etc.",
    "Pure alcohol - wipers - fine file and fine emery \n paper.",
    "Previous periodical maintenance report including \n ale previous tests and manufacture test certificates.",
    "Complete set of gaskets."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Distributing Cabinet"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the reducing valve",
    "Dismantle push - button device",
    "Clean all parts with \n pure alcohol and reassemble all parts once again"
   ]
  },
  {
   "type": "paragraph",
   "text": "Control Cabinets for the 3 Poles"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the opening valve and closing valve.",
    "Dismantle tripping and closing electromagnet to clean and maintain them.",
    "Clean all parts with pure alcohol and reassemble all parts once again.",
    "Clean the electrical terminals with flow of air.",
    "Check the safety valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Isolator \nBlast Valves"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the cover.",
    "Clean and maintain piston, stem, exhaust valve and non - return valve.",
    "Change the 3 gaskets."
   ]
  },
  {
   "type": "paragraph",
   "text": "Complete \nthe following Steps:"
  },
  {
   "type": "list",
   "items": [
    "Tighten all nuts of supporting isolator chambers, O-ring chambers by torque \n wrench with a torque of 1.8 kg m.",
    "Check the accuracy of the pressure gauges.",
    "Close the drainage valve and recharge the CB with air.",
    "Check for any air leakage.",
    "Close and trip the CB two times and be sure that the pressure gauge reads 15 \n atm. when the CB is open and zero atm. when the CB is closed.",
    "Perform micro ohm and timing tests, record the results, compare it with \n previous test results and report investigate significant changes.",
    "Record all parts that have been changed and test results on maintenance card.",
    "Disconnect the joints between the shunting resistance and arcing chamber to \n measure the resistance of shunting resistance for the 3 poles.",
    "Disconnect the joints between isolator and capacitors to measure by megger.",
    "Before putting the CB in service clean the CB control cabinet with flow of air \n then check and tighten all terminals of the terminal block (10 fig 12)",
    "Clean and check all auxiliary contacts.",
    "Check closing and trip coil and their contacts.",
    "Clean and check the air pressure manometer contacts and adjust the air \n pressure settings as fallowing:\n 11 atm for closing \n 12 atm for auto reclosing",
    "Clean and check the auxiliary relays contacts in the CB cabinets.",
    "Check the position indication of the CB.",
    "Before putting the CB in service clean all its metal parts, clean working area \n and dont forget any wipers on the CB",
    "Record the maintenance that has been done and all parts that have been changed \n in maintenance card."
   ]
  },
  {
   "type": "paragraph",
   "text": "Resistance Test"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the parallel joints between the shunting resistance and arc chamber",
    "Measure each resistance.",
    "Reconnect the parallel joints."
   ]
  },
  {
   "type": "paragraph",
   "text": "Condensers Test"
  },
  {
   "type": "list",
   "items": [
    "Disconnect the parallel joints with isolator chamber",
    "Measure the condenser insulation using megger 2.5kv",
    "Measure the tan delta for condenser (0.5 % at 20: 30 C) w.r.t. temperature \n factor",
    "Reconnect the parallel joints."
   ]
  },
  {
   "type": "paragraph",
   "text": "Contact Resistance Test"
  },
  {
   "type": "list",
   "items": [
    "Measure the contact resistance for each phase alone if the value increased, \n you should measure each insulator or arc chamber alone to determine which \n chamber has a great value and change the contacts.",
    "The value of each contact for each chamber alone",
    "The value of contact resistance for connectors between isolator and arc."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nCircuit Breaker Code: Checked by: \n Tested \nDate: \nSignature:"
  }
 ],
 "text": "Substations | Technical Procedure\nIntroduction\nThis document \n outlines the equipment inspection I1, which must be performed on \n an annually bases as \n indicated by Y1 in the above title block.\nThe first draft initiated by eng. Safwat Mahrous Masoud, tested by eng. \n Kamel Tawfeq Gad, accepted by \n general director eng. Abed El Azem Gomaa Hagras, and \n approved by eng. Hussein Ahmed El-Mahdy Head Sector of Assuit Power \n Station. and certified by eng. Gamal Abdel Wahab: UEEPC inspection & quality \n control Head Sector and MPIS coordinator\nSafety \nPrecautions\nA work \n permit must be issued\nThe qualified maintenance staff \n should carry the suitable ID safety category,\nSafety fence \n with caution marks surrounding the work area is required.\nWear your safety \n and healthy equipment as safety helmet, safety shoes .... etc\nPersonnel carrying out \n the maintenance should be trained and qualified.\nSwitch off the circuit \n breaker and be sure that the pressure gauge pointer reads 15 atm.\nCB must be isolated and \n proper earthing at the two sides of the CB is required.\nIsolate control circuit \n (d.c voltage).\nUse only fiberglass \n ladders.\nClose the air stopcock \n in the distributing cabinet.\nOpen the drainage valve \n to drain the air out of the tank and be sure that the CB is free of pressure\nTools and Equipment\nMaintenance \n tool kit, screw driver\nSafety \n helmet, and safety shoes\nMaintenance \n tool kit, screw driver\nSafety \n helmet, and safety shoes\nOne set of metric open-end box wrenches, one set \n of socket wrenches, one set of screwdrivers and torque wrench.\nTin cans to hold bolts, washers ..... etc.\nPure alcohol - wipers - fine file and fine emery \n paper.\nPrevious periodical maintenance report including \n ale previous tests and manufacture test certificates.\nComplete set of gaskets.\nWork to be Carried Out\nDistributing Cabinet\nDismantle the reducing valve\nDismantle push - button device\nClean all parts with \n pure alcohol and reassemble all parts once again\nControl Cabinets for the 3 Poles\nDismantle the opening valve and closing valve.\nDismantle tripping and closing electromagnet to clean and maintain them.\nClean all parts with pure alcohol and reassemble all parts once again.\nClean the electrical terminals with flow of air.\nCheck the safety valve.\nIsolator \nBlast Valves\nDismantle the cover.\nClean and maintain piston, stem, exhaust valve and non - return valve.\nChange the 3 gaskets.\nComplete \nthe following Steps:\nTighten all nuts of supporting isolator chambers, O-ring chambers by torque \n wrench with a torque of 1.8 kg m.\nCheck the accuracy of the pressure gauges.\nClose the drainage valve and recharge the CB with air.\nCheck for any air leakage.\nClose and trip the CB two times and be sure that the pressure gauge reads 15 \n atm. when the CB is open and zero atm. when the CB is closed.\nPerform micro ohm and timing tests, record the results, compare it with \n previous test results and report investigate significant changes.\nRecord all parts that have been changed and test results on maintenance card.\nDisconnect the joints between the shunting resistance and arcing chamber to \n measure the resistance of shunting resistance for the 3 poles.\nDisconnect the joints between isolator and capacitors to measure by megger.\nBefore putting the CB in service clean the CB control cabinet with flow of air \n then check and tighten all terminals of the terminal block (10 fig 12)\nClean and check all auxiliary contacts.\nCheck closing and trip coil and their contacts.\nClean and check the air pressure manometer contacts and adjust the air \n pressure settings as fallowing:\n 11 atm for closing \n 12 atm for auto reclosing\nClean and check the auxiliary relays contacts in the CB cabinets.\nCheck the position indication of the CB.\nBefore putting the CB in service clean all its metal parts, clean working area \n and dont forget any wipers on the CB\nRecord the maintenance that has been done and all parts that have been changed \n in maintenance card.\nResistance Test\nDisconnect the parallel joints between the shunting resistance and arc chamber\nMeasure each resistance.\nReconnect the parallel joints.\nCondensers Test\nDisconnect the parallel joints with isolator chamber\nMeasure the condenser insulation using megger 2.5kv\nMeasure the tan delta for condenser (0.5 % at 20: 30 C) w.r.t. temperature \n factor\nReconnect the parallel joints.\nContact Resistance Test\nMeasure the contact resistance for each phase alone if the value increased, \n you should measure each insulator or arc chamber alone to determine which \n chamber has a great value and change the contacts.\nThe value of each contact for each chamber alone\nThe value of contact resistance for connectors between isolator and arc.\nLocation: \nCircuit Breaker Code: Checked by: \n Tested \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}