{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-290-r0-htm",
 "doc_number": "CB-290-R0",
 "title_en": "CB-290-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/app_gen/WDEPC/Switchgears/CB-290-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection (for unit 5) I1, which must be performed every six months as indicated \nby M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated by eng. Emad Mohamed El-Tohamy, tested by eng. Sawsan \nElsaid Ali, reviewed by eng. Ahmed Mohamed Aly Moussa, \naccepted by eng. Mohamed Abd El-Sadik Ahmed: general manager, approved by eng Aly Anor El-Faumy, \nand certified by eng. Mona Ahmed Al Sherqawy: WDEPC consultant engineer \"A\" and \nMPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued"
  },
  {
   "type": "paragraph",
   "text": "Thee qualified maintenance \n staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy \n equipment as safety helmet, safety shoes, etc."
  },
  {
   "type": "paragraph",
   "text": "Main CB 6kv off and rack it out and and lock it"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued",
    "Thee qualified maintenance \n staff should carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "Wear safety and healthy \n equipment as safety helmet, safety shoes, etc.",
    "Main CB 6kv off and rack it out and and lock it",
    "Connect earth switch on"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Multimeter,\n DC resistance",
    "Timing device for closing - opening",
    "Contact spray.",
    "Keys set & accessories",
    "Grease type SKF-63, Vaseline"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "6kv Circuit Breaker"
  },
  {
   "type": "paragraph",
   "text": "Clean all external \nparts of the CB specially the insulators (the 6kv feed bars)."
  },
  {
   "type": "paragraph",
   "text": "Check the switching on and \nswitching off of the CB using the electrical circuit."
  },
  {
   "type": "paragraph",
   "text": "Grease the internal gear, \nthe main spring using grease type SKF-63, increase the \ngrease by hand to insure greasing all part, also grease the chains group."
  },
  {
   "type": "paragraph",
   "text": "Lubricate the following \nparts:\n a - The chain connected to the motor.\n b - The main spring.\n c - The inner gears group \nusing oil SKF 63.\n d - Reverse the action group of the CB.\n e - The inner halls and openings using graphite \noil."
  },
  {
   "type": "list",
   "items": [
    "Clean all external \nparts of the CB specially the insulators (the 6kv feed bars).",
    "Check the switching on and \nswitching off of the CB using the electrical circuit.",
    "Grease the internal gear, \nthe main spring using grease type SKF-63, increase the \ngrease by hand to insure greasing all part, also grease the chains group.",
    "Lubricate the following \nparts:\n a - The chain connected to the motor.\n b - The main spring.\n c - The inner gears group \nusing oil SKF 63.\n d - Reverse the action group of the CB.\n e - The inner halls and openings using graphite \noil."
   ]
  },
  {
   "type": "paragraph",
   "text": "6kv CB Cell"
  },
  {
   "type": "paragraph",
   "text": "Clean the internal parts of the cell."
  },
  {
   "type": "paragraph",
   "text": "Lubricate the contact points of the ground switch \nby Vaseline."
  },
  {
   "type": "paragraph",
   "text": "Grease the mechanical parts of the cell base \nincluding the following:"
  },
  {
   "type": "paragraph",
   "text": "a- The \ncell automatic internal damper transportation group."
  },
  {
   "type": "paragraph",
   "text": "b- Earth \ndisconnect switch control group."
  },
  {
   "type": "paragraph",
   "text": "c- \nInternal axis, bars, arms."
  },
  {
   "type": "paragraph",
   "text": "d- \nMoving parts stopping group."
  },
  {
   "type": "list",
   "items": [
    "Clean the internal parts of the cell.",
    "Lubricate the contact points of the ground switch \nby Vaseline.",
    "d- \nMoving parts stopping group."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the \nequipment inspection (for unit 5) I1, which must be performed every six months as indicated \nby M6 in the title block.\nThe \nfirst draft is initiated by eng. Emad Mohamed El-Tohamy, tested by eng. Sawsan \nElsaid Ali, reviewed by eng. Ahmed Mohamed Aly Moussa, \naccepted by eng. Mohamed Abd El-Sadik Ahmed: general manager, approved by eng Aly Anor El-Faumy, \nand certified by eng. Mona Ahmed Al Sherqawy: WDEPC consultant engineer \"A\" and \nMPIS Coordinator.\nSafety Precautions\nA work permit must be issued\nThee qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy \n equipment as safety helmet, safety shoes, etc.\nMain CB 6kv off and rack it out and and lock it\nA work permit must be issued\nThee qualified maintenance \n staff should carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and healthy \n equipment as safety helmet, safety shoes, etc.\nMain CB 6kv off and rack it out and and lock it\nConnect earth switch on\nTools and Equipment\nMultimeter,\n DC resistance\nTiming device for closing - opening\nContact spray.\nKeys set & accessories\nGrease type SKF-63, Vaseline\nWork to be Carried Out\n6kv Circuit Breaker\nClean all external \nparts of the CB specially the insulators (the 6kv feed bars).\nCheck the switching on and \nswitching off of the CB using the electrical circuit.\nGrease the internal gear, \nthe main spring using grease type SKF-63, increase the \ngrease by hand to insure greasing all part, also grease the chains group.\nLubricate the following \nparts:\n a - The chain connected to the motor.\n b - The main spring.\n c - The inner gears group \nusing oil SKF 63.\n d - Reverse the action group of the CB.\n e - The inner halls and openings using graphite \noil.\nClean all external \nparts of the CB specially the insulators (the 6kv feed bars).\nCheck the switching on and \nswitching off of the CB using the electrical circuit.\nGrease the internal gear, \nthe main spring using grease type SKF-63, increase the \ngrease by hand to insure greasing all part, also grease the chains group.\nLubricate the following \nparts:\n a - The chain connected to the motor.\n b - The main spring.\n c - The inner gears group \nusing oil SKF 63.\n d - Reverse the action group of the CB.\n e - The inner halls and openings using graphite \noil.\n6kv CB Cell\nClean the internal parts of the cell.\nLubricate the contact points of the ground switch \nby Vaseline.\nGrease the mechanical parts of the cell base \nincluding the following:\na- The \ncell automatic internal damper transportation group.\nb- Earth \ndisconnect switch control group.\nc- \nInternal axis, bars, arms.\nd- \nMoving parts stopping group.\nClean the internal parts of the cell.\nLubricate the contact points of the ground switch \nby Vaseline.\nd- \nMoving parts stopping group.\nLocation: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}