{
 "id": "gen-docs-auxilaries-ups-009-r0-htm",
 "doc_number": "UPS-009-R0",
 "title_en": "UPS-009-r0 \nAPPROVED",
 "title_ar": "UPS-009-r0 معتمد",
 "category": "gen_docs",
 "source_path": "gen_docs/auxilaries/UPS-009-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, to be carried out \non an annually bases \nas indicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated by eng. Mohamed Salah El-Din Badawy, reviewed by eng. Hassan el refaie \ngeneral director, tested by eng. Ahmed Abdel Halim, revised by EDEPC inspection & \nquality control eng. Adel Abdel Qader El-Nagar accepted by eng. Samir Abd El \nGilil: EDEPC MPIS coordinator, and approved by eng. Mohamed El Sarag: head \nsector of Damietta PS"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Isolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the inverter and never handle a component or assembly without \npersonally confirming that no voltage is applied or present."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the maintenance staff must carry the \n suitable ID safety category",
    "Safety fence with caution marks surrounding the work area is required",
    "Wear the\n personal protective equipment as \n safety shoes, helmet, breathing mask, safety glasses.",
    "Isolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the inverter and never handle a component or assembly without \npersonally confirming that no voltage is applied or present."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Multimeter",
    "Air blower",
    "Contact resistance tester",
    "Cleaning solvent",
    "Megger (500 5000) volt"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Procedure",
     "Position",
     "Test Result"
    ],
    [
     "1",
     "Check \n output voltage: R-N\n S-N\n T-N",
     "OK NOT OK",
     "Vac\nVac\nVac"
    ],
    [
     "2",
     "With \n oscilloscope, check sinusoidal wave",
     "OK NOT OK",
     ""
    ],
    [
     "3",
     "Check input voltage",
     "OK NOT OK",
     "Vdc"
    ],
    [
     "4",
     "Check inverter absorption",
     "OK NOT OK",
     "Adc"
    ],
    [
     "5",
     "Check load absorption \n R-N\nS-N\nT-N",
     "OK NOT OK",
     "Aac\nAac\nAac"
    ],
    [
     "6",
     "Check transfer for low \n voltage inverter",
     "OK NOT OK",
     "Vac"
    ],
    [
     "7",
     "Check transfer for high \n voltage inverter",
     "OK NOT OK",
     "Vac"
    ],
    [
     "8",
     "Check time of transfer",
     "",
     "m / sec"
    ],
    [
     "9",
     "Check frequency",
     "",
     "HZ"
    ],
    [
     "10",
     "Check inverter \n synchronization",
     "",
     ""
    ],
    [
     "11",
     "Check functioning of \n electronic fuse (protection)",
     "",
     ""
    ],
    [
     "12",
     "Check signaling to outside",
     "",
     ""
    ],
    [
     "13",
     "Perform \n lamp test",
     "",
     ""
    ],
    [
     "14",
     "Check rotation of fans",
     "",
     ""
    ],
    [
     "15",
     "Check filters, cleaning or \n replacing them if necessary",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Inverter Unit, \nCalibration of Card IWM / IWT (AIA4)"
  },
  {
   "type": "table",
   "rows": [
    [
     "No.",
     "Procedure",
     "Position",
     "Test Result"
    ],
    [
     "1",
     "Set the switch ICSC (ICSC \n is mounted on the lower left of the inverter) in the CAPACITORS CHARGE \n position\n Keep it in this position until the leds on \n the logic cards (IPS-ISM/IST-IWM/IWT) light up, then release it.",
     "OK NOT OK",
     ""
    ],
    [
     "2",
     "Close the input switch IEI before the leds \n extinguish.\n Check that the INPUT ON/OFF control, located \n on the front panel, is OFF, and the switch on the IPS is ON.",
     "OK NOT OK",
     ""
    ],
    [
     "3",
     "With a tester, verify the \n presence between TPI (INVERTER FREQUENCY) and ground of card IWM/IWT of a 5V \n direct voltage (corresponding to a line frequency of 50 Hz).",
     "OK NOT OK",
     ""
    ],
    [
     "4",
     "If this voltage is not \n present, adjust potentiometer A4PI to obtain the value indicated.",
     "OK NOT OK",
     ""
    ],
    [
     "5",
     "Enable inverter switch-on. To do this, after \n having checked that all the switches on the cards are ON, proceed as \n follows:\n Set INPUT ON/OFF at ON.\n Set IUI at ON.",
     "OK NOT OK",
     ""
    ],
    [
     "6",
     "Measure, by connecting the tester to the \n terminals of the voltmeter located on the front panel,\n The value of the output voltage (depending on \n the size of the inverter)",
     "OK NOT OK",
     ""
    ],
    [
     "7",
     "If necessary, adjust \n potentiometer AIA4P3 unit the desired voltage value is obtained.",
     "OK NOT OK",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \nUPS \ncode: \nChecked by: \nDate: \nSignature:"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the equipment inspection I1, to be carried out \non an annually bases \nas indicated by Y1 in the title block\nThe first draft \ninitiated by eng. Mohamed Salah El-Din Badawy, reviewed by eng. Hassan el refaie \ngeneral director, tested by eng. Ahmed Abdel Halim, revised by EDEPC inspection & \nquality control eng. Adel Abdel Qader El-Nagar accepted by eng. Samir Abd El \nGilil: EDEPC MPIS coordinator, and approved by eng. Mohamed El Sarag: head \nsector of Damietta PS\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector.\nSafety Precautions\nIsolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the inverter and never handle a component or assembly without \npersonally confirming that no voltage is applied or present.\nA work permit must be issued, the maintenance staff must carry the \n suitable ID safety category\nSafety fence with caution marks surrounding the work area is required\nWear the\n personal protective equipment as \n safety shoes, helmet, breathing mask, safety glasses.\nIsolate all AC supplies, auxiliary supplies and the \nbattery (open isolator, remove battery fuses or remove a battery link) before \nworking on the inverter and never handle a component or assembly without \npersonally confirming that no voltage is applied or present.\nTools and Equipment\nComplete maintenance tool set\nMultimeter\nAir blower\nContact resistance tester\nCleaning solvent\nMegger (500 5000) volt\nWork to be Carried Out\nNo. | Procedure | Position | Test Result\n1 | Check \n output voltage: R-N\n S-N\n T-N | OK NOT OK | Vac\nVac\nVac\n2 | With \n oscilloscope, check sinusoidal wave | OK NOT OK | \n3 | Check input voltage | OK NOT OK | Vdc\n4 | Check inverter absorption | OK NOT OK | Adc\n5 | Check load absorption \n R-N\nS-N\nT-N | OK NOT OK | Aac\nAac\nAac\n6 | Check transfer for low \n voltage inverter | OK NOT OK | Vac\n7 | Check transfer for high \n voltage inverter | OK NOT OK | Vac\n8 | Check time of transfer |  | m / sec\n9 | Check frequency |  | HZ\n10 | Check inverter \n synchronization |  | \n11 | Check functioning of \n electronic fuse (protection) |  | \n12 | Check signaling to outside |  | \n13 | Perform \n lamp test |  | \n14 | Check rotation of fans |  | \n15 | Check filters, cleaning or \n replacing them if necessary |  | \nInverter Unit, \nCalibration of Card IWM / IWT (AIA4)\nNo. | Procedure | Position | Test Result\n1 | Set the switch ICSC (ICSC \n is mounted on the lower left of the inverter) in the CAPACITORS CHARGE \n position\n Keep it in this position until the leds on \n the logic cards (IPS-ISM/IST-IWM/IWT) light up, then release it. | OK NOT OK | \n2 | Close the input switch IEI before the leds \n extinguish.\n Check that the INPUT ON/OFF control, located \n on the front panel, is OFF, and the switch on the IPS is ON. | OK NOT OK | \n3 | With a tester, verify the \n presence between TPI (INVERTER FREQUENCY) and ground of card IWM/IWT of a 5V \n direct voltage (corresponding to a line frequency of 50 Hz). | OK NOT OK | \n4 | If this voltage is not \n present, adjust potentiometer A4PI to obtain the value indicated. | OK NOT OK | \n5 | Enable inverter switch-on. To do this, after \n having checked that all the switches on the cards are ON, proceed as \n follows:\n Set INPUT ON/OFF at ON.\n Set IUI at ON. | OK NOT OK | \n6 | Measure, by connecting the tester to the \n terminals of the voltmeter located on the front panel,\n The value of the output voltage (depending on \n the size of the inverter) | OK NOT OK | \n7 | If necessary, adjust \n potentiometer AIA4P3 unit the desired voltage value is obtained. | OK NOT OK | \nLocation: \nUPS \ncode: \nChecked by: \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../Switchgear/graphics/INVERTER.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى الكهربية",
     "إجراء فني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند الفحص الفني للمعدة I1، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان"
  },
  {
   "type": "paragraph",
   "text": "أعدّ المسودة الأولى المهندس محمد صلاح الدين بدوي، وراجعها المهندس حسن الرفاعي مدير عام، واختبرها المهندس أحمد عبد الحليم، وراجعها مهندس التفتيش وضبط الجودة بشركة شرق الدلتا المهندس عادل عبد القادر النجار، وقبلها المهندس سمير عبد الجليل: منسق نظام معلومات إجراءات الصيانة بشركة شرق الدلتا، واعتمدها المهندس محمد السراج: رئيس قطاع محطة دمياط"
  },
  {
   "type": "paragraph",
   "text": "اعتُمد هذا المستند من المهندس سمير عبد الجليل: مدير عام التفتيش وضبط الجودة بشركة شرق الدلتا لإنتاج الكهرباء ومنسق نظام معلومات إجراءات الصيانة، وصدّق عليه المحاسب محمود سليمان: مدير عام التفتيش الإداري والمالي وضبط الجودة والمشرف على قطاع التفتيش وضبط الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "اعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة بطاقة فئة السلامة المناسبة",
    "يلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل",
    "ارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.",
    "اعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والمعدات"
  },
  {
   "type": "list",
   "items": [
    "طقم عدد صيانة كامل",
    "جهاز قياس متعدد",
    "منفاخ هواء",
    "جهاز اختبار مقاومة التلامس",
    "مذيب تنظيف",
    "ميجر (500 - 5000) فولت"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "الإجراء",
     "الموضع",
     "نتيجة الاختبار"
    ],
    [
     "1",
     "افحص جهد الخرج: R-N S-N T-N",
     "سليم / غير سليم",
     "فولت تيار متردد فولت تيار متردد فولت تيار متردد"
    ],
    [
     "2",
     "باستخدام راسم الذبذبات (الأوسيلوسكوب)، افحص الموجة الجيبية",
     "سليم / غير سليم",
     ""
    ],
    [
     "3",
     "افحص جهد الدخل",
     "سليم / غير سليم",
     "فولت تيار مستمر"
    ],
    [
     "4",
     "افحص سحب العاكس (الإنفرتر)",
     "سليم / غير سليم",
     "أمبير تيار مستمر"
    ],
    [
     "5",
     "افحص سحب الحمل R-N S-N T-N",
     "سليم / غير سليم",
     "أمبير تيار متردد أمبير تيار متردد أمبير تيار متردد"
    ],
    [
     "6",
     "افحص النقل لعاكس الجهد المنخفض",
     "سليم / غير سليم",
     "فولت تيار متردد"
    ],
    [
     "7",
     "افحص النقل لعاكس الجهد العالي",
     "سليم / غير سليم",
     "فولت تيار متردد"
    ],
    [
     "8",
     "افحص زمن النقل",
     "",
     "مللي ثانية"
    ],
    [
     "9",
     "افحص التردد",
     "",
     "هرتز"
    ],
    [
     "10",
     "افحص تزامن العاكس",
     "",
     ""
    ],
    [
     "11",
     "افحص عمل الفيوز الإلكتروني (الوقاية)",
     "",
     ""
    ],
    [
     "12",
     "افحص الإشارة إلى الخارج",
     "",
     ""
    ],
    [
     "13",
     "نفّذ اختبار اللمبات",
     "",
     ""
    ],
    [
     "14",
     "افحص دوران المراوح",
     "",
     ""
    ],
    [
     "15",
     "افحص المرشحات ونظّفها أو استبدلها إذا لزم الأمر",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "وحدة العاكس، معايرة الكارت IWM / IWT (AIA4)"
  },
  {
   "type": "table",
   "rows": [
    [
     "م",
     "الإجراء",
     "الموضع",
     "نتيجة الاختبار"
    ],
    [
     "1",
     "ضع المفتاح ICSC (المركب أسفل يسار العاكس) في وضع شحن المكثفات CAPACITORS CHARGE، وأبقه في هذا الوضع حتى تضيء لمبات LED على الكروت المنطقية (IPS-ISM/IST-IWM/IWT)، ثم اتركه.",
     "سليم / غير سليم",
     ""
    ],
    [
     "2",
     "أغلق مفتاح الدخل IEI قبل انطفاء لمبات LED. وتأكد من أن مفتاح INPUT ON/OFF الموجود على اللوحة الأمامية في وضع الفصل OFF، وأن المفتاح على وحدة IPS في وضع التشغيل ON.",
     "سليم / غير سليم",
     ""
    ],
    [
     "3",
     "باستخدام جهاز اختبار، تحقق من وجود جهد مستمر 5 فولت بين نقطة TPI (تردد العاكس INVERTER FREQUENCY) والأرضي لكارت IWM/IWT (يقابل تردد خط 50 هرتز).",
     "سليم / غير سليم",
     ""
    ],
    [
     "4",
     "إذا لم يكن هذا الجهد موجودًا، فاضبط المقاومة المتغيرة A4PI للحصول على القيمة المشار إليها.",
     "سليم / غير سليم",
     ""
    ],
    [
     "5",
     "مكّن تشغيل العاكس. وللقيام بذلك، بعد التأكد من أن جميع المفاتيح على الكروت في وضع التشغيل ON، اتبع ما يلي: ضع INPUT ON/OFF على ON. ضع IUI على ON.",
     "سليم / غير سليم",
     ""
    ],
    [
     "6",
     "قس قيمة جهد الخرج (حسب حجم العاكس) بتوصيل جهاز الاختبار بأطراف الفولتميتر الموجود على اللوحة الأمامية",
     "سليم / غير سليم",
     ""
    ],
    [
     "7",
     "إذا لزم الأمر، فاضبط المقاومة المتغيرة AIA4P3 حتى الحصول على قيمة الجهد المطلوبة.",
     "سليم / غير سليم",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود وحدة UPS: فحصه: التاريخ: التوقيع:"
  }
 ],
 "text_ar": "محطات القوى الكهربية | إجراء فني\nمقدمة\nيوضح هذا المستند الفحص الفني للمعدة I1، الذي يجب تنفيذه سنويًا طبقًا لما هو موضح بجدول العنوان\nأعدّ المسودة الأولى المهندس محمد صلاح الدين بدوي، وراجعها المهندس حسن الرفاعي مدير عام، واختبرها المهندس أحمد عبد الحليم، وراجعها مهندس التفتيش وضبط الجودة بشركة شرق الدلتا المهندس عادل عبد القادر النجار، وقبلها المهندس سمير عبد الجليل: منسق نظام معلومات إجراءات الصيانة بشركة شرق الدلتا، واعتمدها المهندس محمد السراج: رئيس قطاع محطة دمياط\nاعتُمد هذا المستند من المهندس سمير عبد الجليل: مدير عام التفتيش وضبط الجودة بشركة شرق الدلتا لإنتاج الكهرباء ومنسق نظام معلومات إجراءات الصيانة، وصدّق عليه المحاسب محمود سليمان: مدير عام التفتيش الإداري والمالي وضبط الجودة والمشرف على قطاع التفتيش وضبط الجودة.\nاحتياطات السلامة\nاعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود.\nيجب إصدار تصريح عمل، ويجب أن يحمل طاقم الصيانة بطاقة فئة السلامة المناسبة\nيلزم إقامة سياج أمان وعلامات تحذير حول منطقة العمل\nارتدِ مهمات الوقاية الشخصية مثل حذاء السلامة والخوذة وقناع التنفس ونظارة السلامة.\nاعزل جميع مصادر التيار المتردد والمصادر المساعدة والبطارية (افتح العازل، أو انزع فيوزات البطارية، أو انزع وصلة البطارية) قبل العمل على العاكس (الإنفرتر)، ولا تتعامل مع أي مكون أو مجموعة أبدًا دون التأكد بنفسك من عدم وجود جهد مطبق أو موجود.\nالعدد والأدوات والمعدات\nطقم عدد صيانة كامل\nجهاز قياس متعدد\nمنفاخ هواء\nجهاز اختبار مقاومة التلامس\nمذيب تنظيف\nميجر (500 - 5000) فولت\nالأعمال المطلوب تنفيذها\nم | الإجراء | الموضع | نتيجة الاختبار\n1 | افحص جهد الخرج: R-N S-N T-N | سليم / غير سليم | فولت تيار متردد فولت تيار متردد فولت تيار متردد\n2 | باستخدام راسم الذبذبات (الأوسيلوسكوب)، افحص الموجة الجيبية | سليم / غير سليم | \n3 | افحص جهد الدخل | سليم / غير سليم | فولت تيار مستمر\n4 | افحص سحب العاكس (الإنفرتر) | سليم / غير سليم | أمبير تيار مستمر\n5 | افحص سحب الحمل R-N S-N T-N | سليم / غير سليم | أمبير تيار متردد أمبير تيار متردد أمبير تيار متردد\n6 | افحص النقل لعاكس الجهد المنخفض | سليم / غير سليم | فولت تيار متردد\n7 | افحص النقل لعاكس الجهد العالي | سليم / غير سليم | فولت تيار متردد\n8 | افحص زمن النقل |  | مللي ثانية\n9 | افحص التردد |  | هرتز\n10 | افحص تزامن العاكس |  | \n11 | افحص عمل الفيوز الإلكتروني (الوقاية) |  | \n12 | افحص الإشارة إلى الخارج |  | \n13 | نفّذ اختبار اللمبات |  | \n14 | افحص دوران المراوح |  | \n15 | افحص المرشحات ونظّفها أو استبدلها إذا لزم الأمر |  | \nوحدة العاكس، معايرة الكارت IWM / IWT (AIA4)\nم | الإجراء | الموضع | نتيجة الاختبار\n1 | ضع المفتاح ICSC (المركب أسفل يسار العاكس) في وضع شحن المكثفات CAPACITORS CHARGE، وأبقه في هذا الوضع حتى تضيء لمبات LED على الكروت المنطقية (IPS-ISM/IST-IWM/IWT)، ثم اتركه. | سليم / غير سليم | \n2 | أغلق مفتاح الدخل IEI قبل انطفاء لمبات LED. وتأكد من أن مفتاح INPUT ON/OFF الموجود على اللوحة الأمامية في وضع الفصل OFF، وأن المفتاح على وحدة IPS في وضع التشغيل ON. | سليم / غير سليم | \n3 | باستخدام جهاز اختبار، تحقق من وجود جهد مستمر 5 فولت بين نقطة TPI (تردد العاكس INVERTER FREQUENCY) والأرضي لكارت IWM/IWT (يقابل تردد خط 50 هرتز). | سليم / غير سليم | \n4 | إذا لم يكن هذا الجهد موجودًا، فاضبط المقاومة المتغيرة A4PI للحصول على القيمة المشار إليها. | سليم / غير سليم | \n5 | مكّن تشغيل العاكس. وللقيام بذلك، بعد التأكد من أن جميع المفاتيح على الكروت في وضع التشغيل ON، اتبع ما يلي: ضع INPUT ON/OFF على ON. ضع IUI على ON. | سليم / غير سليم | \n6 | قس قيمة جهد الخرج (حسب حجم العاكس) بتوصيل جهاز الاختبار بأطراف الفولتميتر الموجود على اللوحة الأمامية | سليم / غير سليم | \n7 | إذا لزم الأمر، فاضبط المقاومة المتغيرة AIA4P3 حتى الحصول على قيمة الجهد المطلوبة. | سليم / غير سليم | \nالموقع: كود وحدة UPS: فحصه: التاريخ: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}