{
 "id": "gen-docs-boilers-bg-004-r0-htm",
 "doc_number": "BG-004-R0",
 "title_en": "BG-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/BG-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical Procedure"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument out lines the details the major maintenance procedures P1, which must be \nperformed basses on an annually as \nindicated by Y1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The Oil or Gas burner \nfunction to burn the fuel to produce heating."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng: Emad El Din Ali, reviewed by eng. Sadek Massoad, \ntested at 16 March 2004, revised by EDEPC quality control eng. Samir Abd El-Gelil, accepted by general manager eng. Mohamed abd El \nKarem Aly, approved by eng. Mokhter Abd Ellatif Wafy Abu Soltan power \nstation head sector, \nand certified by eng Aly Mostafa Al Lethy EDEPC inspection and quality control \nhead sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "Shutdown the \nburner and the unit must be out of service"
  },
  {
   "type": "paragraph",
   "text": "Isolate the \nburner mechanically as follows:"
  },
  {
   "type": "paragraph",
   "text": "Isolate \nthe Main Gas valves and \n isolate etch valve Burners level"
  },
  {
   "type": "paragraph",
   "text": "Isolate \nthe Main Mazout valves and isolate etch valve Burners \nlevel"
  },
  {
   "type": "paragraph",
   "text": "Isolate \nthe Main Solar valves and \n isolate etch valve Burners level"
  },
  {
   "type": "paragraph",
   "text": "Isolate \nthe Main \nAtomizing Steam valves drain and isolate etch valve Burners \nlevel"
  },
  {
   "type": "list",
   "items": [
    "Isolate \nthe Main Gas valves and \n isolate etch valve Burners level",
    "Isolate \nthe Main Mazout valves and isolate etch valve Burners \nlevel",
    "Isolate \nthe Main Solar valves and \n isolate etch valve Burners level",
    "Isolate \nthe Main \nAtomizing Steam valves drain and isolate etch valve Burners \nlevel"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Cleaning fluid, and Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be \nCarried out"
  },
  {
   "type": "paragraph",
   "text": "Dismantle \nthe Solar Burner Gun from Burner Guide Tube \nInspection and check for Igniter Gun \nFigure 4"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Inspect clogging orifice for \n Igniter gun."
  },
  {
   "type": "list",
   "items": [
    "Inspect clogging orifice for \n Igniter gun.",
    "Change coupling gasket and change \n tip not gasket when there is leakage solar or air",
    "Clean internal guide tube of \n igniter gun passing with compressed air",
    "Rotate guide tube to align \n limit switch with actuator",
    "Adjust actuator and check for \n operation switch",
    "Check spark gap between the \n Narrowest points of ignition rods at 5/32 inch",
    "Check retraction mechanism of \n igniter gun"
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismantle the Gas Cones Burner from burner guide tube"
  },
  {
   "type": "paragraph",
   "text": "Inspection and Check \nfor Gas Burner \nFigure 1"
  },
  {
   "type": "list",
   "items": [
    "Gas cone position readjusted: reference to the air swirler and rotation of the canes .",
    "Clean the gas ring by \n compressed air after open the drain of the gas ring .",
    "Inspect clogging of the gas \n canes tips and clean it ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismantle the Oil Burner from Burner Guide Tube"
  },
  {
   "type": "paragraph",
   "text": "Inspection and Check for Oil GUN \nFigure 5"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Oil gun \n position readjusted position"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Inspect \n clogging orifice plate distributor plug for gun ."
  },
  {
   "type": "list",
   "items": [
    "Oil gun \n position readjusted position",
    "Inspect \n clogging orifice plate distributor plug for gun .",
    "Change coupling gasket and change \n tip not gasket when there is leakage oil steam .",
    "Clean internal guide tube of \n oil gun passing with compressed air .",
    "Rotate guide tube to align \n limit switch with actuator .",
    "Adjust actuator and check for \n operation of limit switch .",
    "Check the mechanism of \n retraction of oil gun ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and Check of Air Register \nFigure 3"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Check the sleeve damper for any \n binding and check rollers for free movement ."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Check retrain mechanism of air \n damper"
  },
  {
   "type": "list",
   "items": [
    "Check the performs the sleeve \n damper function of on / off control of the combustion air to the air frame .",
    "Check the sleeve damper for any \n binding and check rollers for free movement .",
    "Check retrain mechanism of air \n damper"
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and Check of Swirler \nFigure 2"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Check the welding of the air swirler \n plates."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Visually inspection for any \n deterioration due to heat."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Check swirler if \n there is over heating is observed."
  },
  {
   "type": "list",
   "items": [
    "Check the welding of the air swirler \n plates.",
    "Visually inspection for any \n deterioration due to heat.",
    "Check swirler if \n there is over heating is observed."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Before Isolating the Burner Mechanically"
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Gas Cone Adjustment \n Figure 1"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "The gas canes \n can be adjusted as necessary."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Rotational \n position of gas canes shown in the drawing figure 2."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "The position of \n gas canes in rotation to:"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "* The air swirls."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "* The rotation of canes.\n * \n Critical to burner performance."
  },
  {
   "type": "paragraph",
   "text": "The position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "The position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "The position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang."
  },
  {
   "type": "list",
   "items": [
    "The gas canes \n can be adjusted as necessary.",
    "Rotational \n position of gas canes shown in the drawing figure 2.",
    "* The rotation of canes.\n * \n Critical to burner performance.",
    "The gas cones",
    "The gas cones",
    "That position should be set to obtain \nmaximum performance from burner.",
    "The position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang.",
    "The position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang."
   ]
  },
  {
   "type": "paragraph",
   "text": "Oil Gun Adjustment \n Figure 5"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "The oil gun \n should extend beyond the furnace side of the air swirler Refer to burner \n drawing fig . no . ( 5 )"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "The actual distance of The atomizing tip beyond the face of the air swirler must be \n measured from inside the furnace equal \n 19mm."
  },
  {
   "type": "list",
   "items": [
    "The oil gun \n should extend beyond the furnace side of the air swirler Refer to burner \n drawing fig . no . ( 5 )",
    "The actual distance of The atomizing tip beyond the face of the air swirler must be \n measured from inside the furnace equal \n 19mm."
   ]
  },
  {
   "type": "heading",
   "level": 6,
   "text": "Igniter Gun Adjustment \nFigure 4"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Check distance from electrode tip to oil \n gun tip \nequal 5/32 in ch."
  },
  {
   "type": "list",
   "items": [
    "Check distance from electrode tip to oil \n gun tip \nequal 5/32 in ch.",
    "Check the stabilizer of \nigniter figure 4."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Air tube",
     "",
     ""
    ],
    [
     "1a",
     "Air entry \n cone",
     "15",
     "Oil gun \n guide tube"
    ],
    [
     "2",
     "Straightening vanes",
     "16",
     "Oil gun \n retraction assembly"
    ],
    [
     "",
     "",
     "17",
     "Gas ring"
    ],
    [
     "",
     "",
     "17a",
     "Gas ring"
    ],
    [
     "",
     "",
     "18",
     "Igniter guide tube"
    ],
    [
     "5a",
     "Burner \n front mounting gasket",
     "19",
     "Main oil \n flame detector guide tube"
    ],
    [
     "6",
     "Access \n plate",
     "20",
     "Igniter and \n main gas flame detector guide tube"
    ],
    [
     "7",
     "Gas \"cane\" \n spud",
     "",
     ""
    ],
    [
     "8",
     "Oil gun",
     "",
     ""
    ],
    [
     "9",
     "Igniter \n (gas type shown)",
     "",
     ""
    ],
    [
     "10",
     "Back frame \n support ring",
     "24",
     "Damper \n retraction actuator mounting bar"
    ],
    [
     "11",
     "Damper \n retraction assembly",
     "25",
     "Oil gun \n mounting tube"
    ],
    [
     "",
     "",
     "26",
     "Oil gun \n coupling yoke"
    ],
    [
     "",
     "",
     "27",
     "Lifting \n rings"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 4"
  },
  {
   "type": "paragraph",
   "text": "Figure 5"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Coupling \n gasket"
  },
  {
   "type": "paragraph",
   "text": "Technical Specification of the component"
  },
  {
   "type": "paragraph",
   "text": "Pumps"
  },
  {
   "type": "heading",
   "level": 2,
   "text": "PAF"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "(PAF) parallel air flow - sleep type"
    ],
    [
     "Stock of air damper 21.6'' Dimension \n of burner",
     "D = 35'' & L = 13'' 2"
    ],
    [
     "Ignitor fuel",
     "Solar atomizing by service air"
    ],
    [
     "Main fuel",
     "Natural gas"
    ],
    [
     "Auxiliary fuel",
     "Mazot atomizing by steam"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Oil Burner 192 \n106 \nBTU \n/HR"
  },
  {
   "type": "list",
   "items": [
    "Type: TOM Dimension . OD = 4\" \n & L = 1i .",
    "MCR oil flow 10435 BTU /HR & \n 125 PSI",
    "Minimum oil flow 3000 BTU /HR & \n 30 PSI",
    "Atomizing steam Press 25 PSI ∆ \n P Above oil press .",
    "Atomizing steam FDW 1044 BTU \n /HR @ MCR .",
    "Purge steam flow 2044 BTU \n /HR.",
    "Purge steam press 150 PSI G.",
    "Cooling air flow (oil Gun ) = \n 100 SCFM @ 6\"∆ \n P .",
    "Retraction Gear oil Gun stroke \n = 6\"."
   ]
  },
  {
   "type": "paragraph",
   "text": "Igniter 5 \n106 BTU /HR Type Q.A.A.H"
  },
  {
   "type": "list",
   "items": [
    "Oil flow \n 259 BTU /HR.",
    "Oil flow \n press 55 PSI G.",
    "Atomizing \n air flow 90 PSI G.",
    "Purge air \n flow 52 BTU /HR.",
    "Purge air \n press 90 PSI G.",
    "Cooling \n air flow 80 CFM @ 6\" \n WC.",
    "Dimension: O.D = 4\" \n & L = 138\" \n ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Gas Burner \n202 \n106 BTU /HR"
  },
  {
   "type": "list",
   "items": [
    "No .of Can : 6 Dimension . O. D = 2\".38 & L = 14′ & Beveled TIP = \n 455",
    "Gas Burner 202106 BTU /HR \n peak .",
    "MCR ( Max . containous Rate ) 3149 CFM .",
    "Gas press . @ BNR 25 PSI G ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Swireler"
  },
  {
   "type": "list",
   "items": [
    "Assy. ( C.W ) rotation ( for \n L . H . Burner )",
    "Assy. ( C.C.W ) rotation ( \n for R . H . Burner.",
    "No of Blades outer Swireler 36 \n @ 15 \n 5 \n blade angle",
    "No of Blades inner Swireler 24 \n @ 45 \n 5 \n blade angle"
   ]
  },
  {
   "type": "paragraph",
   "text": "Trouble \nShooting"
  },
  {
   "type": "list",
   "items": [
    "Check all valves in oil and air lines to Igniter are \n open.",
    "Check oil and air Pressure are correct.",
    "Check Igniter assembly. Inspect and clean disassembly and",
    "Check spark gap between \n narrows poit = 5/32\""
   ]
  },
  {
   "type": "list",
   "items": [
    "Check all valves in oil and steam to oil Burner are open \n .",
    "Check oil Burner assembly and clean oil gun tip .",
    "Check oil and steam Pressure are correct.",
    "Check oil distance Between the swirler \n and oil gun tip equal 19 mm"
   ]
  },
  {
   "type": "list",
   "items": [
    "Check Pressure gas or Pressure of oil.",
    "Check the atomizing steam Pressure.",
    "Check the rotation of the gas comes.",
    "Check the air damper is\n completely open Not semi open.",
    "Clogging the gas canes. if firing with gas. clean it if \n found.",
    "Clogging \n the oil gun tip if firing with oil clean it if found.",
    "Check the distance Between the swirler and oil gun tip \n 19mm",
    "Check retraction Mechanism of oil gun.",
    "Check retraction Mechanism of air damper."
   ]
  }
 ],
 "text": "Power Stations\nTechnical Procedure\nIntroduction\nThis \ndocument out lines the details the major maintenance procedures P1, which must be \nperformed basses on an annually as \nindicated by Y1 in the title block\nThe Oil or Gas burner \nfunction to burn the fuel to produce heating.\nThe first draft initiated by eng: Emad El Din Ali, reviewed by eng. Sadek Massoad, \ntested at 16 March 2004, revised by EDEPC quality control eng. Samir Abd El-Gelil, accepted by general manager eng. Mohamed abd El \nKarem Aly, approved by eng. Mokhter Abd Ellatif Wafy Abu Soltan power \nstation head sector, \nand certified by eng Aly Mostafa Al Lethy EDEPC inspection and quality control \nhead sector\nSafety Precautions\nShutdown the \nburner and the unit must be out of service\nIsolate the \nburner mechanically as follows:\nIsolate \nthe Main Gas valves and \n isolate etch valve Burners level\nIsolate \nthe Main Mazout valves and isolate etch valve Burners \nlevel\nIsolate \nthe Main Solar valves and \n isolate etch valve Burners level\nIsolate \nthe Main \nAtomizing Steam valves drain and isolate etch valve Burners \nlevel\nIsolate \nthe Main Gas valves and \n isolate etch valve Burners level\nIsolate \nthe Main Mazout valves and isolate etch valve Burners \nlevel\nIsolate \nthe Main Solar valves and \n isolate etch valve Burners level\nIsolate \nthe Main \nAtomizing Steam valves drain and isolate etch valve Burners \nlevel\nTools and Equipment\nComplete maintenance tool set\nCleaning fluid, and Suitable lifting device.\nWork to be \nCarried out\nDismantle \nthe Solar Burner Gun from Burner Guide Tube \nInspection and check for Igniter Gun \nFigure 4\nInspect clogging orifice for \n Igniter gun.\nInspect clogging orifice for \n Igniter gun.\nChange coupling gasket and change \n tip not gasket when there is leakage solar or air\nClean internal guide tube of \n igniter gun passing with compressed air\nRotate guide tube to align \n limit switch with actuator\nAdjust actuator and check for \n operation switch\nCheck spark gap between the \n Narrowest points of ignition rods at 5/32 inch\nCheck retraction mechanism of \n igniter gun\nDismantle the Gas Cones Burner from burner guide tube\nInspection and Check \nfor Gas Burner \nFigure 1\nGas cone position readjusted: reference to the air swirler and rotation of the canes .\nClean the gas ring by \n compressed air after open the drain of the gas ring .\nInspect clogging of the gas \n canes tips and clean it .\nDismantle the Oil Burner from Burner Guide Tube\nInspection and Check for Oil GUN \nFigure 5\nOil gun \n position readjusted position\nInspect \n clogging orifice plate distributor plug for gun .\nOil gun \n position readjusted position\nInspect \n clogging orifice plate distributor plug for gun .\nChange coupling gasket and change \n tip not gasket when there is leakage oil steam .\nClean internal guide tube of \n oil gun passing with compressed air .\nRotate guide tube to align \n limit switch with actuator .\nAdjust actuator and check for \n operation of limit switch .\nCheck the mechanism of \n retraction of oil gun .\nInspection and Check of Air Register \nFigure 3\nCheck the sleeve damper for any \n binding and check rollers for free movement .\nCheck retrain mechanism of air \n damper\nCheck the performs the sleeve \n damper function of on / off control of the combustion air to the air frame .\nCheck the sleeve damper for any \n binding and check rollers for free movement .\nCheck retrain mechanism of air \n damper\nInspection and Check of Swirler \nFigure 2\nCheck the welding of the air swirler \n plates.\nVisually inspection for any \n deterioration due to heat.\nCheck swirler if \n there is over heating is observed.\nCheck the welding of the air swirler \n plates.\nVisually inspection for any \n deterioration due to heat.\nCheck swirler if \n there is over heating is observed.\nBefore Isolating the Burner Mechanically\nGas Cone Adjustment \n Figure 1\nThe gas canes \n can be adjusted as necessary.\nRotational \n position of gas canes shown in the drawing figure 2.\nThe position of \n gas canes in rotation to:\n* The air swirls.\n* The rotation of canes.\n * \n Critical to burner performance.\nThe position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang.\nThe position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang.\nThe position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang.\nThe gas canes \n can be adjusted as necessary.\nRotational \n position of gas canes shown in the drawing figure 2.\n* The rotation of canes.\n * \n Critical to burner performance.\nThe gas cones\nThe gas cones\nThat position should be set to obtain \nmaximum performance from burner.\nThe position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang.\nThe position of \n canes cause violent boiler vibration by burn fuel in a harmonic rang.\nOil Gun Adjustment \n Figure 5\nThe oil gun \n should extend beyond the furnace side of the air swirler Refer to burner \n drawing fig . no . ( 5 )\nThe actual distance of The atomizing tip beyond the face of the air swirler must be \n measured from inside the furnace equal \n 19mm.\nThe oil gun \n should extend beyond the furnace side of the air swirler Refer to burner \n drawing fig . no . ( 5 )\nThe actual distance of The atomizing tip beyond the face of the air swirler must be \n measured from inside the furnace equal \n 19mm.\nIgniter Gun Adjustment \nFigure 4\nCheck distance from electrode tip to oil \n gun tip \nequal 5/32 in ch.\nCheck distance from electrode tip to oil \n gun tip \nequal 5/32 in ch.\nCheck the stabilizer of \nigniter figure 4.\n\nFigure 4\nFigure 5\nCoupling \n gasket\nTechnical Specification of the component\nPumps\nPAF\n\nOil Burner 192 \n106 \nBTU \n/HR\nType: TOM Dimension . OD = 4\" \n & L = 1i .\nMCR oil flow 10435 BTU /HR & \n 125 PSI\nMinimum oil flow 3000 BTU /HR & \n 30 PSI\nAtomizing steam Press 25 PSI ∆ \n P Above oil press .\nAtomizing steam FDW 1044 BTU \n /HR @ MCR .\nPurge steam flow 2044 BTU \n /HR.\nPurge steam press 150 PSI G.\nCooling air flow (oil Gun ) = \n 100 SCFM @ 6\"∆ \n P .\nRetraction Gear oil Gun stroke \n = 6\".\nIgniter 5 \n106 BTU /HR Type Q.A.A.H\nOil flow \n 259 BTU /HR.\nOil flow \n press 55 PSI G.\nAtomizing \n air flow 90 PSI G.\nPurge air \n flow 52 BTU /HR.\nPurge air \n press 90 PSI G.\nCooling \n air flow 80 CFM @ 6\" \n WC.\nDimension: O.D = 4\" \n & L = 138\" \n .\nGas Burner \n202 \n106 BTU /HR\nNo .of Can : 6 Dimension . O. D = 2\".38 & L = 14′ & Beveled TIP = \n 455\nGas Burner 202106 BTU /HR \n peak .\nMCR ( Max . containous Rate ) 3149 CFM .\nGas press . @ BNR 25 PSI G .\nSwireler\nAssy. ( C.W ) rotation ( for \n L . H . Burner )\nAssy. ( C.C.W ) rotation ( \n for R . H . Burner.\nNo of Blades outer Swireler 36 \n @ 15 \n 5 \n blade angle\nNo of Blades inner Swireler 24 \n @ 45 \n 5 \n blade angle\nTrouble \nShooting\nCheck all valves in oil and air lines to Igniter are \n open.\nCheck oil and air Pressure are correct.\nCheck Igniter assembly. Inspect and clean disassembly and\nCheck spark gap between \n narrows poit = 5/32\"\nCheck all valves in oil and steam to oil Burner are open \n .\nCheck oil Burner assembly and clean oil gun tip .\nCheck oil and steam Pressure are correct.\nCheck oil distance Between the swirler \n and oil gun tip equal 19 mm\nCheck Pressure gas or Pressure of oil.\nCheck the atomizing steam Pressure.\nCheck the rotation of the gas comes.\nCheck the air damper is\n completely open Not semi open.\nClogging the gas canes. if firing with gas. clean it if \n found.\nClogging \n the oil gun tip if firing with oil clean it if found.\nCheck the distance Between the swirler and oil gun tip \n 19mm\nCheck retraction Mechanism of oil gun.\nCheck retraction Mechanism of air damper.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-05.jpg",
   "alt": ""
  }
 ]
}