{
 "id": "gen-docs-boilers-hvdp-003-r0-htm",
 "doc_number": "HVDP-003-R0",
 "title_en": "hvdp-003-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/hvdp-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document out lines the details \n the major maintenance procedure P1, required for\nL.P mazot pump, which must be performed bases on an annually as indicated by Y1 in the \n title bloke"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW."
  },
  {
   "type": "paragraph",
   "text": "Technical specification of these PUMP"
  },
  {
   "type": "table",
   "rows": [
    [
     "No. of pump for every unit",
     "4 ( PE 11,12,13,14)D001"
    ],
    [
     "Pump type",
     "SIGMA 100 RPS- 1600-101-LN"
    ],
    [
     "Gear pox type",
     "TSA 031301 03 3 5.6 x 1500"
    ],
    [
     "Delivered quantity (L/S)",
     "8.01"
    ],
    [
     "Pressure in delivery (Mpa)",
     "1"
    ],
    [
     "Pump speed (rpm)",
     "360"
    ],
    [
     "Recommended oil type for pumps gear box",
     "DTE 105"
    ],
    [
     "Equivalent oil type for pumps gear box",
     "Misr compressor oil 50"
    ],
    [
     "Quantity of oil for pumps gear box (L)",
     "2"
    ],
    [
     "Exchange interval for pumps gear box (hr)",
     "2000"
    ],
    [
     "Recommended oil type for main gear box",
     "Mobil gear oil 630"
    ],
    [
     "Equivalent oil type for main gear box",
     "Misr industrial gear oil p - 220"
    ],
    [
     "Quantity of oil for main gear box (L)",
     "2"
    ],
    [
     "Exchange interval for main gear box (hr)",
     "2000"
    ],
    [
     "Flexible coupling type",
     "BKN-250 (Between pumps shaft and out gearbox\nshaft).\n BKN 160 (Between motor shaft and in gearbox shaft)."
    ],
    [
     "Pump, gear box, motor shaft Diameter (mm)",
     "( 63 , 85 42 , 55 ) H7"
    ],
    [
     "Set weight (Kg)",
     "650"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category,",
    "Safety \n fence (rope) with caution marks surrounding the work area,",
    "Wear your safety helmet, shoes .... etc",
    "Isolate the circuit breaker for the motor of this pump.",
    "Isolate the electrical cable feeding of the motor of this pump.",
    "The pump must be isolated mechanically by closing suction and delivery\nvalve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tool set."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid,\nSuitable lifting device."
  },
  {
   "type": "paragraph",
   "text": "Manual puller,\nFeeler gauge."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid,\nSuitable lifting device.",
    "Manual puller,\nFeeler gauge."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\nto be Carried Out\nRemoval of the pump with pumps gearbox"
  },
  {
   "type": "paragraph",
   "text": "Check the closing of the suction, delivery. Heating steam, and condensate\nvalve."
  },
  {
   "type": "paragraph",
   "text": "Prepare a tank for catching liquid from disconnected piping and from the\npump at which drain plug is screwed off."
  },
  {
   "type": "paragraph",
   "text": "Disconnect suction and delivery piping from the pump."
  },
  {
   "type": "paragraph",
   "text": "Screw off the nuts of the coupling bolts."
  },
  {
   "type": "paragraph",
   "text": "Screw of the bolts (30) between the pump brackets and foundation."
  },
  {
   "type": "paragraph",
   "text": "Lifting the pump with pumps gearbox to the maintenance workshop."
  },
  {
   "type": "list",
   "items": [
    "Check the closing of the suction, delivery. Heating steam, and condensate\nvalve.",
    "Prepare a tank for catching liquid from disconnected piping and from the\npump at which drain plug is screwed off.",
    "Disconnect suction and delivery piping from the pump.",
    "Screw off the nuts of the coupling bolts.",
    "Screw of the bolts (30) between the pump brackets and foundation.",
    "Lifting the pump with pumps gearbox to the maintenance workshop."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the pump"
  },
  {
   "type": "paragraph",
   "text": "Remove the coupling from the shaft of the pumps gearbox by using\nsuitable puller and take out key (17)."
  },
  {
   "type": "paragraph",
   "text": "Screw off nuts (31) to remove pump cover (26) from the pump body (20)."
  },
  {
   "type": "paragraph",
   "text": "Screw off nuts (24) of the rotating pistons."
  },
  {
   "type": "paragraph",
   "text": "Screw off the nuts of gland flange (29)."
  },
  {
   "type": "paragraph",
   "text": "Screw off nuts of the bolts (32) which connected hydraulic part of the\npump with pumps gearbox."
  },
  {
   "type": "paragraph",
   "text": "Pull the hydraulic part with rotating pistons along the two shafts."
  },
  {
   "type": "list",
   "items": [
    "Remove the coupling from the shaft of the pumps gearbox by using\nsuitable puller and take out key (17).",
    "Screw off nuts (31) to remove pump cover (26) from the pump body (20).",
    "Screw off nuts (24) of the rotating pistons.",
    "Screw off the nuts of gland flange (29).",
    "Screw off nuts of the bolts (32) which connected hydraulic part of the\npump with pumps gearbox.",
    "Pull the hydraulic part with rotating pistons along the two shafts."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection of the pump parts"
  },
  {
   "type": "paragraph",
   "text": "Check the rotating piston (23) from mechanical wear and renewed if it\nneed."
  },
  {
   "type": "paragraph",
   "text": "Check the pumps cover (26) and hydraulic part (20) from the mechanical\nwear and repair or renewed if it need."
  },
  {
   "type": "paragraph",
   "text": "Check the fixation of the stuffing box to the hydraulic part."
  },
  {
   "type": "paragraph",
   "text": "Check the gasket (25) and renewed if it need"
  },
  {
   "type": "paragraph",
   "text": "Chang the gland packing with the suitable size."
  },
  {
   "type": "list",
   "items": [
    "Check the rotating piston (23) from mechanical wear and renewed if it\nneed.",
    "Check the pumps cover (26) and hydraulic part (20) from the mechanical\nwear and repair or renewed if it need.",
    "Check the fixation of the stuffing box to the hydraulic part.",
    "Check the gasket (25) and renewed if it need",
    "Chang the gland packing with the suitable size."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of the pumps gear box"
  },
  {
   "type": "paragraph",
   "text": "Drain the lubricating oil from the gearbox by screw of plug (33)."
  },
  {
   "type": "paragraph",
   "text": "Screw off nuts (35) to remove gearbox cover (14) and take out oil seal\n(13)."
  },
  {
   "type": "paragraph",
   "text": "Screw off the nuts (12) from the two shafts of the gearbox (2)&(3)."
  },
  {
   "type": "paragraph",
   "text": "Pullouts ring (16) and remove oil seal (15)."
  },
  {
   "type": "paragraph",
   "text": "Pullout the gearwheel (10) and gearwheel with bevel (8)&(9)."
  },
  {
   "type": "paragraph",
   "text": "Take out the supporting ring (7) from shafts (2)&(3)."
  },
  {
   "type": "paragraph",
   "text": "Hammering on the shaft (3) of gearbox but it must be put a wooden piece\nbetween the hammer and the shaft."
  },
  {
   "type": "paragraph",
   "text": "Take out the driver and driven shaft of the gearbox."
  },
  {
   "type": "paragraph",
   "text": "Pullout the inner race of the bearing (6) from shafts."
  },
  {
   "type": "paragraph",
   "text": "Take out the distance pipe (5)."
  },
  {
   "type": "paragraph",
   "text": "Pullout the bearing (4)."
  },
  {
   "type": "paragraph",
   "text": "Remove the outer race of the bearing (6) from the bearing house of the\ngearbox."
  },
  {
   "type": "list",
   "items": [
    "Drain the lubricating oil from the gearbox by screw of plug (33).",
    "Screw off nuts (35) to remove gearbox cover (14) and take out oil seal\n(13).",
    "Screw off the nuts (12) from the two shafts of the gearbox (2)&(3).",
    "Pullouts ring (16) and remove oil seal (15).",
    "Pullout the gearwheel (10) and gearwheel with bevel (8)&(9).",
    "Take out the supporting ring (7) from shafts (2)&(3).",
    "Hammering on the shaft (3) of gearbox but it must be put a wooden piece\nbetween the hammer and the shaft.",
    "Take out the driver and driven shaft of the gearbox.",
    "Pullout the inner race of the bearing (6) from shafts.",
    "Take out the distance pipe (5).",
    "Pullout the bearing (4).",
    "Remove the outer race of the bearing (6) from the bearing house of the\ngearbox."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspections of the pumps gear box parts"
  },
  {
   "type": "paragraph",
   "text": "Check the gear wheel (10) and gearwheel with bevel (8) and renewed if it\nneeded."
  },
  {
   "type": "paragraph",
   "text": "Check the two shafts (2)&(3) and repair or renewed it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check the bearing and renewed if it needed.(NU2209B &30209E)"
  },
  {
   "type": "paragraph",
   "text": "Check the oil seal (13&15)) and renewed if it needed."
  },
  {
   "type": "paragraph",
   "text": "Check the gasket (36) and changed it if needed."
  },
  {
   "type": "list",
   "items": [
    "Check the gear wheel (10) and gearwheel with bevel (8) and renewed if it\nneeded.",
    "Check the two shafts (2)&(3) and repair or renewed it if needed.",
    "Check the bearing and renewed if it needed.(NU2209B &30209E)",
    "Check the oil seal (13&15)) and renewed if it needed.",
    "Check the gasket (36) and changed it if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the pumps gear box parts"
  },
  {
   "type": "paragraph",
   "text": "Clean every part of the pumps gearbox"
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence of disassembly."
  },
  {
   "type": "paragraph",
   "text": "After assembly the gearbox it must be rotated by hand by using coupling in the \ndriver shaft (2)"
  },
  {
   "type": "list",
   "items": [
    "Clean every part of the pumps gearbox",
    "Assembly every part in reverse sequence of disassembly.",
    "After assembly the gearbox it must be rotated by hand by using coupling in the \ndriver shaft (2)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of the pump to the pumps gearbox"
  },
  {
   "type": "paragraph",
   "text": "Clean well every part of the pump."
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence of disassembly."
  },
  {
   "type": "paragraph",
   "text": "After finishing the assembly of the pump to the pumps gearbox we must be \nrotating the driver shaft (2) easy by using the coupling."
  },
  {
   "type": "list",
   "items": [
    "Clean well every part of the pump.",
    "Assembly every part in reverse sequence of disassembly.",
    "After finishing the assembly of the pump to the pumps gearbox we must be \nrotating the driver shaft (2) easy by using the coupling."
   ]
  },
  {
   "type": "paragraph",
   "text": "Installing the pump with the pumps gear box to the \nfoundation"
  },
  {
   "type": "paragraph",
   "text": "Install the pump in reverse sequence of the removal sequence."
  },
  {
   "type": "list",
   "items": [
    "Install the pump in reverse sequence of the removal sequence."
   ]
  },
  {
   "type": "paragraph",
   "text": "Re. Alignment According to the \nMPIS doc # cpl-001-r0"
  },
  {
   "type": "paragraph",
   "text": "Change the packing of the stuffing box"
  },
  {
   "type": "paragraph",
   "text": "Clean the surfaces of the stuffing box and shaft well."
  },
  {
   "type": "paragraph",
   "text": "Wire the suitable packing size on a part of shaft with the same diameter of the \npump shaft"
  },
  {
   "type": "paragraph",
   "text": "The number of turns is equal to the numbers of rings needed in the\nstuffing box."
  },
  {
   "type": "paragraph",
   "text": "Cut all packing rings along the shaft by using a sharp knife."
  },
  {
   "type": "paragraph",
   "text": "Fit the rings in the stuffing box with the cut turned 180o,\nstarting at 9 clock."
  },
  {
   "type": "paragraph",
   "text": "The packing should never be knocked as they then may become damaged."
  },
  {
   "type": "paragraph",
   "text": "Remember that in a stuffing box there must always be as light leakage of\nthe fluid."
  },
  {
   "type": "paragraph",
   "text": "Do not tighten the gland hard to prevent the rise in temperature of the\nstuffing box."
  },
  {
   "type": "list",
   "items": [
    "Clean the surfaces of the stuffing box and shaft well.",
    "Wire the suitable packing size on a part of shaft with the same diameter of the \npump shaft",
    "The number of turns is equal to the numbers of rings needed in the\nstuffing box.",
    "Cut all packing rings along the shaft by using a sharp knife.",
    "Fit the rings in the stuffing box with the cut turned 180o,\nstarting at 9 clock.",
    "The packing should never be knocked as they then may become damaged.",
    "Remember that in a stuffing box there must always be as light leakage of\nthe fluid.",
    "Do not tighten the gland hard to prevent the rise in temperature of the\nstuffing box."
   ]
  },
  {
   "type": "paragraph",
   "text": "Refilling the pumps gear box by lubricating oil"
  },
  {
   "type": "paragraph",
   "text": "Prepare the suitable lubricating oil in a clean bottle."
  },
  {
   "type": "paragraph",
   "text": "Open the plug (34) and close plug (33)."
  },
  {
   "type": "paragraph",
   "text": "Fill some lubricating oil and turn the gearbox by hand many times to\nclean gearbox."
  },
  {
   "type": "paragraph",
   "text": "Open the plug (33) and drain the oil, which used to clean."
  },
  {
   "type": "paragraph",
   "text": "Close the plug (33) again and open plug (34) and then filling the gearbox\nwith oil until 2/3 of oil side glass."
  },
  {
   "type": "list",
   "items": [
    "Prepare the suitable lubricating oil in a clean bottle.",
    "Open the plug (34) and close plug (33).",
    "Fill some lubricating oil and turn the gearbox by hand many times to\nclean gearbox.",
    "Open the plug (33) and drain the oil, which used to clean.",
    "Close the plug (33) again and open plug (34) and then filling the gearbox\nwith oil until 2/3 of oil side glass."
   ]
  },
  {
   "type": "paragraph",
   "text": "Trouble shooting"
  },
  {
   "type": "table",
   "rows": [
    [
     "Trouble",
     "Possible Reasons",
     "Remedy"
    ],
    [
     "Pump does not supply \n any amount",
     "Suction line trouble",
     "Check suction\nvalve it must be opened.\n Check air tightness of suction piping."
    ],
    [
     "Pump not primed",
     "Prime the pump."
    ],
    [
     "Opposite sense of rotation",
     "Check the rotation direction."
    ],
    [
     "Leakage in relief valve.",
     "Check the relief valves seat and also its spring."
    ],
    [
     "Excessive suction lift.",
     "Check the recommended specification."
    ],
    [
     "Excessive worn in rotating pistons and pump casing.",
     "Chang the rotating\npiston and repair pump casing or changed it."
    ],
    [
     "Delivered amount is low",
     "Suction line trouble",
     "Check suction valve\nand it must be opened.\n Check air-tightness of suction piping."
    ],
    [
     "Pump speed are too low.",
     "Check recommended specifications."
    ],
    [
     "Clearance between rotating pistons, bore or covers is too great",
     "Change\nthe worn parts."
    ],
    [
     "Mechanical impurities in the liquid.",
     "Check the filter before pump."
    ],
    [
     "Pump doses not reach the prescribed pressure.",
     "Pressure gauge gives low pressure",
     "Recalibrate the \n pressure gauge or renewed it"
    ],
    [
     "Clearance between the \n rotating pistons, body and covers is too great",
     "Check or change worn parts of pump"
    ],
    [
     "Direct connection of suction with delivery happened in the\n pump.",
     "Dismantle the pump and check it."
    ],
    [
     "Excessive noise in pump",
     "Air in pump casing.",
     "Check air-tightness of\npump casing."
    ],
    [
     "Misalignment.",
     "Realignment the pump with motor and retighten all bolts\nof pump and motor with foundation."
    ],
    [
     "Discharge pressure too high",
     "Check the recommended discharge pressure."
    ],
    [
     "Bearing damage.",
     "Change the bearing."
    ],
    [
     "Excessive power consumption",
     "Excessive discharge pressure.",
     "Check the\npressure gauge."
    ],
    [
     "Uncorrected assembly of pump",
     "Mount the pump correctly."
    ],
    [
     "Cold liquid or high viscosity",
     "Measure the viscosity and temperature."
    ],
    [
     "Gland is tightening too much and heated.",
     "Check the stuffing box and it\nmust be leakage some drops of liquid to cooling gland."
    ],
    [
     "Bearing damage.",
     "Check the bearing and exchanged it if needed"
    ],
    [
     "Pump speed higher than rated.",
     "Measure the pump speed."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: \nEquipment Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked\nby :\nSignature: \nDate :"
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document out lines the details \n the major maintenance procedure P1, required for\nL.P mazot pump, which must be performed bases on an annually as indicated by Y1 in the \n title bloke\nThe first draft initiated by \neng. Hesham M. Hassan, reviewed by director eng. Saad Mostafa, and revised by \nquality control eng. Samir Abdel Gelil at EDEPCo., accepted by general director eng. Ali Al-Lithy\nand approved by eng. Mostafa Alam: Head Sector of Talkha Steam \nPower Station 2x210MW.\nTechnical specification of these PUMP\nNo. of pump for every unit | 4 ( PE 11,12,13,14)D001\nPump type | SIGMA 100 RPS- 1600-101-LN\nGear pox type | TSA 031301 03 3 5.6 x 1500\nDelivered quantity (L/S) | 8.01\nPressure in delivery (Mpa) | 1\nPump speed (rpm) | 360\nRecommended oil type for pumps gear box | DTE 105\nEquivalent oil type for pumps gear box | Misr compressor oil 50\nQuantity of oil for pumps gear box (L) | 2\nExchange interval for pumps gear box (hr) | 2000\nRecommended oil type for main gear box | Mobil gear oil 630\nEquivalent oil type for main gear box | Misr industrial gear oil p - 220\nQuantity of oil for main gear box (L) | 2\nExchange interval for main gear box (hr) | 2000\nFlexible coupling type | BKN-250 (Between pumps shaft and out gearbox\nshaft).\n BKN 160 (Between motor shaft and in gearbox shaft).\nPump, gear box, motor shaft Diameter (mm) | ( 63 , 85 42 , 55 ) H7\nSet weight (Kg) | 650\nSafety Precautions\nA work \n permit must be issued, the qualified maintenance staff should carry the \n suitable safety category,\nSafety \n fence (rope) with caution marks surrounding the work area,\nWear your safety helmet, shoes .... etc\nIsolate the circuit breaker for the motor of this pump.\nIsolate the electrical cable feeding of the motor of this pump.\nThe pump must be isolated mechanically by closing suction and delivery\nvalve.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid,\nSuitable lifting device.\nManual puller,\nFeeler gauge.\nComplete maintenance tool set.\nCleaning fluid,\nSuitable lifting device.\nManual puller,\nFeeler gauge.\nWork\nto be Carried Out\nRemoval of the pump with pumps gearbox\nCheck the closing of the suction, delivery. Heating steam, and condensate\nvalve.\nPrepare a tank for catching liquid from disconnected piping and from the\npump at which drain plug is screwed off.\nDisconnect suction and delivery piping from the pump.\nScrew off the nuts of the coupling bolts.\nScrew of the bolts (30) between the pump brackets and foundation.\nLifting the pump with pumps gearbox to the maintenance workshop.\nCheck the closing of the suction, delivery. Heating steam, and condensate\nvalve.\nPrepare a tank for catching liquid from disconnected piping and from the\npump at which drain plug is screwed off.\nDisconnect suction and delivery piping from the pump.\nScrew off the nuts of the coupling bolts.\nScrew of the bolts (30) between the pump brackets and foundation.\nLifting the pump with pumps gearbox to the maintenance workshop.\nDisassembly of the pump\nRemove the coupling from the shaft of the pumps gearbox by using\nsuitable puller and take out key (17).\nScrew off nuts (31) to remove pump cover (26) from the pump body (20).\nScrew off nuts (24) of the rotating pistons.\nScrew off the nuts of gland flange (29).\nScrew off nuts of the bolts (32) which connected hydraulic part of the\npump with pumps gearbox.\nPull the hydraulic part with rotating pistons along the two shafts.\nRemove the coupling from the shaft of the pumps gearbox by using\nsuitable puller and take out key (17).\nScrew off nuts (31) to remove pump cover (26) from the pump body (20).\nScrew off nuts (24) of the rotating pistons.\nScrew off the nuts of gland flange (29).\nScrew off nuts of the bolts (32) which connected hydraulic part of the\npump with pumps gearbox.\nPull the hydraulic part with rotating pistons along the two shafts.\nInspection of the pump parts\nCheck the rotating piston (23) from mechanical wear and renewed if it\nneed.\nCheck the pumps cover (26) and hydraulic part (20) from the mechanical\nwear and repair or renewed if it need.\nCheck the fixation of the stuffing box to the hydraulic part.\nCheck the gasket (25) and renewed if it need\nChang the gland packing with the suitable size.\nCheck the rotating piston (23) from mechanical wear and renewed if it\nneed.\nCheck the pumps cover (26) and hydraulic part (20) from the mechanical\nwear and repair or renewed if it need.\nCheck the fixation of the stuffing box to the hydraulic part.\nCheck the gasket (25) and renewed if it need\nChang the gland packing with the suitable size.\nDisassembly of the pumps gear box\nDrain the lubricating oil from the gearbox by screw of plug (33).\nScrew off nuts (35) to remove gearbox cover (14) and take out oil seal\n(13).\nScrew off the nuts (12) from the two shafts of the gearbox (2)&(3).\nPullouts ring (16) and remove oil seal (15).\nPullout the gearwheel (10) and gearwheel with bevel (8)&(9).\nTake out the supporting ring (7) from shafts (2)&(3).\nHammering on the shaft (3) of gearbox but it must be put a wooden piece\nbetween the hammer and the shaft.\nTake out the driver and driven shaft of the gearbox.\nPullout the inner race of the bearing (6) from shafts.\nTake out the distance pipe (5).\nPullout the bearing (4).\nRemove the outer race of the bearing (6) from the bearing house of the\ngearbox.\nDrain the lubricating oil from the gearbox by screw of plug (33).\nScrew off nuts (35) to remove gearbox cover (14) and take out oil seal\n(13).\nScrew off the nuts (12) from the two shafts of the gearbox (2)&(3).\nPullouts ring (16) and remove oil seal (15).\nPullout the gearwheel (10) and gearwheel with bevel (8)&(9).\nTake out the supporting ring (7) from shafts (2)&(3).\nHammering on the shaft (3) of gearbox but it must be put a wooden piece\nbetween the hammer and the shaft.\nTake out the driver and driven shaft of the gearbox.\nPullout the inner race of the bearing (6) from shafts.\nTake out the distance pipe (5).\nPullout the bearing (4).\nRemove the outer race of the bearing (6) from the bearing house of the\ngearbox.\nInspections of the pumps gear box parts\nCheck the gear wheel (10) and gearwheel with bevel (8) and renewed if it\nneeded.\nCheck the two shafts (2)&(3) and repair or renewed it if needed.\nCheck the bearing and renewed if it needed.(NU2209B &30209E)\nCheck the oil seal (13&15)) and renewed if it needed.\nCheck the gasket (36) and changed it if needed.\nCheck the gear wheel (10) and gearwheel with bevel (8) and renewed if it\nneeded.\nCheck the two shafts (2)&(3) and repair or renewed it if needed.\nCheck the bearing and renewed if it needed.(NU2209B &30209E)\nCheck the oil seal (13&15)) and renewed if it needed.\nCheck the gasket (36) and changed it if needed.\nAssembly of the pumps gear box parts\nClean every part of the pumps gearbox\nAssembly every part in reverse sequence of disassembly.\nAfter assembly the gearbox it must be rotated by hand by using coupling in the \ndriver shaft (2)\nClean every part of the pumps gearbox\nAssembly every part in reverse sequence of disassembly.\nAfter assembly the gearbox it must be rotated by hand by using coupling in the \ndriver shaft (2)\nAssembly of the pump to the pumps gearbox\nClean well every part of the pump.\nAssembly every part in reverse sequence of disassembly.\nAfter finishing the assembly of the pump to the pumps gearbox we must be \nrotating the driver shaft (2) easy by using the coupling.\nClean well every part of the pump.\nAssembly every part in reverse sequence of disassembly.\nAfter finishing the assembly of the pump to the pumps gearbox we must be \nrotating the driver shaft (2) easy by using the coupling.\nInstalling the pump with the pumps gear box to the \nfoundation\nInstall the pump in reverse sequence of the removal sequence.\nInstall the pump in reverse sequence of the removal sequence.\nRe. Alignment According to the \nMPIS doc # cpl-001-r0\nChange the packing of the stuffing box\nClean the surfaces of the stuffing box and shaft well.\nWire the suitable packing size on a part of shaft with the same diameter of the \npump shaft\nThe number of turns is equal to the numbers of rings needed in the\nstuffing box.\nCut all packing rings along the shaft by using a sharp knife.\nFit the rings in the stuffing box with the cut turned 180o,\nstarting at 9 clock.\nThe packing should never be knocked as they then may become damaged.\nRemember that in a stuffing box there must always be as light leakage of\nthe fluid.\nDo not tighten the gland hard to prevent the rise in temperature of the\nstuffing box.\nClean the surfaces of the stuffing box and shaft well.\nWire the suitable packing size on a part of shaft with the same diameter of the \npump shaft\nThe number of turns is equal to the numbers of rings needed in the\nstuffing box.\nCut all packing rings along the shaft by using a sharp knife.\nFit the rings in the stuffing box with the cut turned 180o,\nstarting at 9 clock.\nThe packing should never be knocked as they then may become damaged.\nRemember that in a stuffing box there must always be as light leakage of\nthe fluid.\nDo not tighten the gland hard to prevent the rise in temperature of the\nstuffing box.\nRefilling the pumps gear box by lubricating oil\nPrepare the suitable lubricating oil in a clean bottle.\nOpen the plug (34) and close plug (33).\nFill some lubricating oil and turn the gearbox by hand many times to\nclean gearbox.\nOpen the plug (33) and drain the oil, which used to clean.\nClose the plug (33) again and open plug (34) and then filling the gearbox\nwith oil until 2/3 of oil side glass.\nPrepare the suitable lubricating oil in a clean bottle.\nOpen the plug (34) and close plug (33).\nFill some lubricating oil and turn the gearbox by hand many times to\nclean gearbox.\nOpen the plug (33) and drain the oil, which used to clean.\nClose the plug (33) again and open plug (34) and then filling the gearbox\nwith oil until 2/3 of oil side glass.\nTrouble shooting\nTrouble | Possible Reasons | Remedy\nPump does not supply \n any amount | Suction line trouble | Check suction\nvalve it must be opened.\n Check air tightness of suction piping.\nPump not primed | Prime the pump.\nOpposite sense of rotation | Check the rotation direction.\nLeakage in relief valve. | Check the relief valves seat and also its spring.\nExcessive suction lift. | Check the recommended specification.\nExcessive worn in rotating pistons and pump casing. | Chang the rotating\npiston and repair pump casing or changed it.\nDelivered amount is low | Suction line trouble | Check suction valve\nand it must be opened.\n Check air-tightness of suction piping.\nPump speed are too low. | Check recommended specifications.\nClearance between rotating pistons, bore or covers is too great | Change\nthe worn parts.\nMechanical impurities in the liquid. | Check the filter before pump.\nPump doses not reach the prescribed pressure. | Pressure gauge gives low pressure | Recalibrate the \n pressure gauge or renewed it\nClearance between the \n rotating pistons, body and covers is too great | Check or change worn parts of pump\nDirect connection of suction with delivery happened in the\n pump. | Dismantle the pump and check it.\nExcessive noise in pump | Air in pump casing. | Check air-tightness of\npump casing.\nMisalignment. | Realignment the pump with motor and retighten all bolts\nof pump and motor with foundation.\nDischarge pressure too high | Check the recommended discharge pressure.\nBearing damage. | Change the bearing.\nExcessive power consumption | Excessive discharge pressure. | Check the\npressure gauge.\nUncorrected assembly of pump | Mount the pump correctly.\nCold liquid or high viscosity | Measure the viscosity and temperature.\nGland is tightening too much and heated. | Check the stuffing box and it\nmust be leakage some drops of liquid to cooling gland.\nBearing damage. | Check the bearing and exchanged it if needed\nPump speed higher than rated. | Measure the pump speed.\nLocation: \nEquipment Code:\nChecked\nby :\nSignature: \nDate :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/Hvdp-003-r0-1.jpg",
   "alt": ""
  }
 ]
}