{
 "id": "gen-docs-boilers-p-004-r0-htm",
 "doc_number": "P-004-R0",
 "title_en": "P-004-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/P-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the low pressure \nfeed water pump general nspection steps I2, which must be carried out when there is \nabnormal sound in the pump and high vibration on bearings or discharge pressure < \n9.5 bar at max. flow of the pump."
  },
  {
   "type": "paragraph",
   "text": "The pump technical data:\n Type: \nsingle stage centrifugal pump \n R.P.M : 2900\n No of stage : One stage Power \n: 37 K W\n Suction press. : 1.8 \nbar Max. flow : 80 m3/ h\n Discharge press. : 10 bar"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 30 April 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence \n (rope) with caution marks surrounding the work area,"
  },
  {
   "type": "paragraph",
   "text": "Wear safety \n helmet, shoes."
  },
  {
   "type": "paragraph",
   "text": "Shut down the pump."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the power \n supply & rack out the c.b"
  },
  {
   "type": "paragraph",
   "text": "Put red tag on the pump"
  },
  {
   "type": "paragraph",
   "text": "Isolate suction and \n outlet valves for the pump."
  },
  {
   "type": "paragraph",
   "text": "Drain the \n pump and lines"
  },
  {
   "type": "paragraph",
   "text": "Isolate the minimum \n flow line."
  },
  {
   "type": "paragraph",
   "text": "The safety department \n must check the isolation and surrounding the zone of work."
  },
  {
   "type": "list",
   "items": [
    "A work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,",
    "Shut down the pump.",
    "Disconnect the power \n supply & rack out the c.b",
    "Put red tag on the pump",
    "Isolate suction and \n outlet valves for the pump.",
    "Drain the \n pump and lines",
    "Isolate the minimum \n flow line.",
    "The safety department \n must check the isolation and surrounding the zone of work."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set",
    "Mechanical seal & oil seal",
    "Cleaning fluid"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Dismantling"
  },
  {
   "type": "paragraph",
   "text": "Note:"
  },
  {
   "type": "paragraph",
   "text": "This operation is \n exceptional and should be carried out only in case of trouble occurring in \n pump itself, or in case of maintenance inspection. It requires complete \n motor-pump disassembling. Perform it in works."
  },
  {
   "type": "paragraph",
   "text": "Generates"
  },
  {
   "type": "list",
   "items": [
    "Refer to \n sectional drawing of pump.",
    "Disconnect motor electric supply.",
    "Close valves on suction and discharge to isolate pump.",
    "Drain pump casing (Plug 831) and turn on the drain valve (Item 6) of bearing.",
    "Disconnect available auxiliary piping (cooling - manometer).",
    "Remove the protector cover and mattress with care.",
    "Remove the coupling guard and spacer parts (1),",
    "Release the bearing support foot (2).",
    "Let the pump casing remains fixed to the base plate and to its piping."
   ]
  },
  {
   "type": "paragraph",
   "text": "Impeller inspection"
  },
  {
   "type": "list",
   "items": [
    "Dismantle the bearing \n housing by unscrewing the bolts that hold the seal \n box and the pump casing.",
    "Remove \n assembly (rotor, sealing box, bearing) from pump casing (3) (Operation \n facilitated by using jack screws).",
    "Unscrew the impeller nut \n (Item 430), rotation opposite to the rotation of the pump.",
    "Withdraw tab washer \n (Item 4308).",
    "Remove the impeller \n (Item 200) and key (440)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Mechanical seal inspection"
  },
  {
   "type": "list",
   "items": [
    "Dismantle as follows:",
    "Unscrew the nuts (Item 6516) of the mechanical seat cover.",
    "Withdraw the housing (Item 600).",
    "Keep on dismantling the parts in the ordrer they come and be careful not to \n damage the joints \n (Also refer to mechanical seal particular \n instructions)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Ball \nbearings inspection \n Dismantle as follows:"
  },
  {
   "type": "paragraph",
   "text": "Packing \n side :"
  },
  {
   "type": "list",
   "items": [
    "Remove the deflector (Item 450).",
    "Remove the adapter (Item 503)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Drive \nside :"
  },
  {
   "type": "list",
   "items": [
    "Remove the half coupling sleeve and the key(Item 449) with a hub puller.",
    "Remove the bearing cover (Item 5101).",
    "Withdraw the shaft (Item \n 400) with its ball bearing from the packing side by exerting pressure on the \n shaft at the impeller side (Fig. 3)\n (It is recommended to use a soft metal cylinder or a piece of wood to \n avoid hard shock on the shaft end)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Reassembling"
  },
  {
   "type": "paragraph",
   "text": "Generalities"
  },
  {
   "type": "list",
   "items": [
    "If the disassembly has \n been done with care, (without shock and parts well \n referenced) the reassemble does not present any difficulties.",
    "All parts must be \n carefully cleaned, then check that assembly location are \n defectless so that the face fitting can be made without force.",
    "Gasket seal compound \n must be used between the parts (Item 503 . 510 and 5101) and under the head of \n screws (Item 5106, 5109).",
    "If ever you change the \n ball bearings, use only the type recommended by our technical department. For \n their assembling as well as changing, referto manufacturer's recommendations,\n Generally, they are to be tightly fixed to the shaft and may slide only \n in the bracket."
   ]
  },
  {
   "type": "paragraph",
   "text": "Bracket \nreassembling"
  },
  {
   "type": "paragraph",
   "text": "Assembly of the bearings is the same as for their disassembly but in the reverse \norder (for assembly as well as for disassembly use the sectional drawing)."
  },
  {
   "type": "paragraph",
   "text": "Sealing\nReassembly"
  },
  {
   "type": "paragraph",
   "text": "Mechanical seal:"
  },
  {
   "type": "list",
   "items": [
    "Slide the seat cover \n along the shaft with its stationary seal ring and gasket.",
    "Check that the \n stationary face locking dowel stops the stationary seal ring from rotating.",
    "Assemble the rotating \n part of the seal on the sleeve.",
    "Assemble sleeve gasket \n (Item 4100) on shaft.",
    "Assemble on shaft the \n sleeve fitted with mechanical seal rotary part and asdriving pin.",
    "Assemble \n stuffing box (Item 600) (fitted with cooled cover (Item 608) and its gaskets), \n and lock it to adapter (Item 503) by means of the screws (Item 6009).",
    "Fasten \n seal cover on stuffing box (Item 600)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "list",
   "items": [
    "Seal is now in its place and no lateral adjustment is needed.",
    "During \n the first running hours it is possible to find a certain heating up and a \n slight leakage; there is nothing to worry about unless this increases.",
    "Usually, heating up and leakage progressively \n decrease and disappear quite quickly",
    "However, \n never tolerate a lasting leakage superior to 5 cm3/h.this \n would mean a defect while assembling or during the manufacture and it is\n then necessary to find the origin of the defect, by checking the \n different operations done till them."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rreassembling"
  },
  {
   "type": "paragraph",
   "text": "Check parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)"
  },
  {
   "type": "paragraph",
   "text": "Retighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1)."
  },
  {
   "type": "list",
   "items": [
    "Check parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)",
    "Retighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Lenged For Figure 5-2"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Designation",
     "Item",
     "Designation"
    ],
    [
     "4100",
     "Joint for drain plug 833",
     "833",
     "drain plug bearing housing"
    ],
    [
     "6209/B",
     "Nut for 6209/A",
     "832",
     "Oil filler plug"
    ],
    [
     "6029/A",
     "stud bolt for stuffing box",
     "831",
     "Drain plug for casing"
    ],
    [
     "6081",
     "External joint for cover",
     "649",
     "Redial shaft seal at bearing"
    ],
    [
     "6080",
     "External joint for cover",
     "647",
     "Redial shaft seal at bearing"
    ],
    [
     "6009/B",
     "Nut",
     "630",
     "Stuffing box bushing"
    ],
    [
     "6009/A",
     "Fixation adapter / bearing",
     "608",
     "Cooled Stuffing box \n cover"
    ],
    [
     "5109",
     "Fixation adapter / bearing",
     "600",
     "Stuffing box bushing"
    ],
    [
     "5106",
     "Fixation bearing cover",
     "510",
     "Bearing housing"
    ],
    [
     "5101",
     "bearing cover",
     "509",
     "Support foot"
    ],
    [
     "5099",
     "Screw for support foot",
     "503",
     "adapter"
    ],
    [
     "5098",
     "washer for support foot",
     "450",
     "thrower"
    ],
    [
     "4509",
     "Fixation for thrower",
     "449",
     "Coupling key"
    ],
    [
     "4308",
     "Lock washer",
     "440",
     "Impeller key"
    ],
    [
     "4299",
     "Bearing nut",
     "430",
     "Impeller nut"
    ],
    [
     "4298",
     "Lock washer Bearing nut",
     "429",
     "Ball bearing7307bg"
    ],
    [
     "4295",
     "circlips",
     "421",
     "Ball bearing6308"
    ],
    [
     "3119",
     "Fixation casing wear ring",
     "400",
     "shaft"
    ],
    [
     "3109",
     "Fixation impeller wear ring",
     "311",
     "Casing wear ring"
    ],
    [
     "1009/B",
     "NUT",
     "310",
     "Impeller wear ring"
    ],
    [
     "1009/A",
     "Fixation stud for pump \n casing",
     "200",
     "impeller"
    ],
    [
     "1000",
     "Joint for pump casing",
     "100",
     "Pump casing"
    ],
    [
     "834",
     "Oil level sight glass",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 5-2"
  },
  {
   "type": "paragraph",
   "text": "MRDS \n Maintenance Record Data Sheet MRDS\nFor\nLow Pressure Feed Water Pump"
  },
  {
   "type": "table",
   "rows": [
    [
     "Item",
     "Setting Value",
     "Unit",
     "Before\n Inspection",
     "After\n Inspection",
     "Remarks"
    ],
    [
     "Temp.",
     "≤ 90\n O \n C",
     "O \n C",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Location: Pump \nDesignation: \nserial no.:\nTest Date: Tested by: \nSignature:"
  },
  {
   "type": "paragraph",
   "text": "Trouble Shooting for Low \nPressure Feeding Water Pump"
  },
  {
   "type": "table",
   "rows": [
    [
     "Cause of Trouble",
     "Suggest Remedies"
    ],
    [
     "Bearings badly worn",
     "Check quiet running of pump. Check coupling alignment \n Check oil quality and change if bad"
    ],
    [
     "Case wear rings badly worn.",
     "Fit new case wear rings. Check out-of-round \n (true running) of rotor. Check presence of foreign bodies In pump"
    ],
    [
     "Impeller damaged or disintegrated.",
     "Fit new Impeller. Check suction head (cavitation). \n Check system for presence of foreign bodies ."
    ],
    [
     "Rubbing faces of \n mechanical seal rings badly worn or scored, 0-ring damaged.",
     "Replace damaged components by new ones. \n Check rotating components for true running (out-of-round). \n Check materials used In respect of their suitability. \n Check correct seating of seal components and look out for signs of leakage."
    ],
    [
     "Rotor vibrates.",
     "Check \n suction pressure (cavitation). Check coupling alignment. Check pump \n Internals for presence of foreign bodies."
    ],
    [
     "High temp. of bearings",
     "Check Bearing and oil quality"
    ],
    [
     "Defect in cooling fluid supply to mechanical seal",
     "Check unobstructed flow through cooling water freed \n line"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document outlines the low pressure \nfeed water pump general nspection steps I2, which must be carried out when there is \nabnormal sound in the pump and high vibration on bearings or discharge pressure < \n9.5 bar at max. flow of the pump.\nThe pump technical data:\n Type: \nsingle stage centrifugal pump \n R.P.M : 2900\n No of stage : One stage Power \n: 37 K W\n Suction press. : 1.8 \nbar Max. flow : 80 m3/ h\n Discharge press. : 10 bar\nThe first draft initiated by eng. Mohamed \nTaha El Mansy , tested by eng. Abdel Qader Fath Alla at 30 April 2003 \non Module 1 pump no. A and revised by EDEPC quality control eng. Samir \nAbdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry \nand approved by eng. Moneer Mohamed El Wakeel Head Sector \nof Demietta PS.\nSafety Precautions\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nSafety fence \n (rope) with caution marks surrounding the work area,\nWear safety \n helmet, shoes.\nShut down the pump.\nDisconnect the power \n supply & rack out the c.b\nPut red tag on the pump\nIsolate suction and \n outlet valves for the pump.\nDrain the \n pump and lines\nIsolate the minimum \n flow line.\nThe safety department \n must check the isolation and surrounding the zone of work.\nA work permit \n must be issued and the qualified maintenance staff should carry the suitable \n safety category,\nShut down the pump.\nDisconnect the power \n supply & rack out the c.b\nPut red tag on the pump\nIsolate suction and \n outlet valves for the pump.\nDrain the \n pump and lines\nIsolate the minimum \n flow line.\nThe safety department \n must check the isolation and surrounding the zone of work.\nTools and Equipment\nComplete maintenance tool set\nMechanical seal & oil seal\nCleaning fluid\nWork to be Carried Out\nDismantling\nNote:\nThis operation is \n exceptional and should be carried out only in case of trouble occurring in \n pump itself, or in case of maintenance inspection. It requires complete \n motor-pump disassembling. Perform it in works.\nGenerates\nRefer to \n sectional drawing of pump.\nDisconnect motor electric supply.\nClose valves on suction and discharge to isolate pump.\nDrain pump casing (Plug 831) and turn on the drain valve (Item 6) of bearing.\nDisconnect available auxiliary piping (cooling - manometer).\nRemove the protector cover and mattress with care.\nRemove the coupling guard and spacer parts (1),\nRelease the bearing support foot (2).\nLet the pump casing remains fixed to the base plate and to its piping.\nImpeller inspection\nDismantle the bearing \n housing by unscrewing the bolts that hold the seal \n box and the pump casing.\nRemove \n assembly (rotor, sealing box, bearing) from pump casing (3) (Operation \n facilitated by using jack screws).\nUnscrew the impeller nut \n (Item 430), rotation opposite to the rotation of the pump.\nWithdraw tab washer \n (Item 4308).\nRemove the impeller \n (Item 200) and key (440).\nMechanical seal inspection\nDismantle as follows:\nUnscrew the nuts (Item 6516) of the mechanical seat cover.\nWithdraw the housing (Item 600).\nKeep on dismantling the parts in the ordrer they come and be careful not to \n damage the joints \n (Also refer to mechanical seal particular \n instructions).\nBall \nbearings inspection \n Dismantle as follows:\nPacking \n side :\nRemove the deflector (Item 450).\nRemove the adapter (Item 503).\nDrive \nside :\nRemove the half coupling sleeve and the key(Item 449) with a hub puller.\nRemove the bearing cover (Item 5101).\nWithdraw the shaft (Item \n 400) with its ball bearing from the packing side by exerting pressure on the \n shaft at the impeller side (Fig. 3)\n (It is recommended to use a soft metal cylinder or a piece of wood to \n avoid hard shock on the shaft end)\nReassembling\nGeneralities\nIf the disassembly has \n been done with care, (without shock and parts well \n referenced) the reassemble does not present any difficulties.\nAll parts must be \n carefully cleaned, then check that assembly location are \n defectless so that the face fitting can be made without force.\nGasket seal compound \n must be used between the parts (Item 503 . 510 and 5101) and under the head of \n screws (Item 5106, 5109).\nIf ever you change the \n ball bearings, use only the type recommended by our technical department. For \n their assembling as well as changing, referto manufacturer's recommendations,\n Generally, they are to be tightly fixed to the shaft and may slide only \n in the bracket.\nBracket \nreassembling\nAssembly of the bearings is the same as for their disassembly but in the reverse \norder (for assembly as well as for disassembly use the sectional drawing).\nSealing\nReassembly\nMechanical seal:\nSlide the seat cover \n along the shaft with its stationary seal ring and gasket.\nCheck that the \n stationary face locking dowel stops the stationary seal ring from rotating.\nAssemble the rotating \n part of the seal on the sleeve.\nAssemble sleeve gasket \n (Item 4100) on shaft.\nAssemble on shaft the \n sleeve fitted with mechanical seal rotary part and asdriving pin.\nAssemble \n stuffing box (Item 600) (fitted with cooled cover (Item 608) and its gaskets), \n and lock it to adapter (Item 503) by means of the screws (Item 6009).\nFasten \n seal cover on stuffing box (Item 600).\nNotes:\nSeal is now in its place and no lateral adjustment is needed.\nDuring \n the first running hours it is possible to find a certain heating up and a \n slight leakage; there is nothing to worry about unless this increases.\nUsually, heating up and leakage progressively \n decrease and disappear quite quickly\nHowever, \n never tolerate a lasting leakage superior to 5 cm3/h.this \n would mean a defect while assembling or during the manufacture and it is\n then necessary to find the origin of the defect, by checking the \n different operations done till them.\nRreassembling\nCheck parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)\nRetighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1).\nCheck parallelism between \ncasing and sealing box friction faces when assembling the sub-units: Pump casing, sealing box, \nand casing with compound gaskets: \n(Fig. 4).\nFigure (4)\nRetighten in two or thee steps to \nensure the parallelism according to operating pressure \nand number of fixing \nnuts. \nNut tightening order \n(Figure 5-1).\nLenged For Figure 5-2\nItem | Designation | Item | Designation\n4100 | Joint for drain plug 833 | 833 | drain plug bearing housing\n6209/B | Nut for 6209/A | 832 | Oil filler plug\n6029/A | stud bolt for stuffing box | 831 | Drain plug for casing\n6081 | External joint for cover | 649 | Redial shaft seal at bearing\n6080 | External joint for cover | 647 | Redial shaft seal at bearing\n6009/B | Nut | 630 | Stuffing box bushing\n6009/A | Fixation adapter / bearing | 608 | Cooled Stuffing box \n cover\n5109 | Fixation adapter / bearing | 600 | Stuffing box bushing\n5106 | Fixation bearing cover | 510 | Bearing housing\n5101 | bearing cover | 509 | Support foot\n5099 | Screw for support foot | 503 | adapter\n5098 | washer for support foot | 450 | thrower\n4509 | Fixation for thrower | 449 | Coupling key\n4308 | Lock washer | 440 | Impeller key\n4299 | Bearing nut | 430 | Impeller nut\n4298 | Lock washer Bearing nut | 429 | Ball bearing7307bg\n4295 | circlips | 421 | Ball bearing6308\n3119 | Fixation casing wear ring | 400 | shaft\n3109 | Fixation impeller wear ring | 311 | Casing wear ring\n1009/B | NUT | 310 | Impeller wear ring\n1009/A | Fixation stud for pump \n casing | 200 | impeller\n1000 | Joint for pump casing | 100 | Pump casing\n834 | Oil level sight glass |  | \nFigure 5-2\nMRDS \n Maintenance Record Data Sheet MRDS\nFor\nLow Pressure Feed Water Pump\nItem | Setting Value | Unit | Before\n Inspection | After\n Inspection | Remarks\nTemp. | ≤ 90\n O \n C | O \n C |  |  | \nLocation: Pump \nDesignation: \nserial no.:\nTest Date: Tested by: \nSignature:\nTrouble Shooting for Low \nPressure Feeding Water Pump\nCause of Trouble | Suggest Remedies\nBearings badly worn | Check quiet running of pump. Check coupling alignment \n Check oil quality and change if bad\nCase wear rings badly worn. | Fit new case wear rings. Check out-of-round \n (true running) of rotor. Check presence of foreign bodies In pump\nImpeller damaged or disintegrated. | Fit new Impeller. Check suction head (cavitation). \n Check system for presence of foreign bodies .\nRubbing faces of \n mechanical seal rings badly worn or scored, 0-ring damaged. | Replace damaged components by new ones. \n Check rotating components for true running (out-of-round). \n Check materials used In respect of their suitability. \n Check correct seating of seal components and look out for signs of leakage.\nRotor vibrates. | Check \n suction pressure (cavitation). Check coupling alignment. Check pump \n Internals for presence of foreign bodies.\nHigh temp. of bearings | Check Bearing and oil quality\nDefect in cooling fluid supply to mechanical seal | Check unobstructed flow through cooling water freed \n line",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-1.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-2.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-3.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-4.jpg",
   "alt": ""
  },
  {
   "src": "../East%20delta%20EP/graphics/P-004-r0-6.jpg",
   "alt": ""
  }
 ]
}