{
 "id": "gen-docs-boilers-sv-001-r0-htm",
 "doc_number": "SV-001-R0",
 "title_en": "SV-001-r0 \nAPPROVED",
 "title_ar": "",
 "category": "boilers",
 "source_path": "gen_docs/Boilers/SV-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document lists the maintenance \nprocedure P1, which must be performed annually base as indicated by Y1 in \nthe title block"
  },
  {
   "type": "paragraph",
   "text": "Safety valve for re heated steam to \nprotect boiler from increasing pressure over 42.1 bar"
  },
  {
   "type": "paragraph",
   "text": "The first draft \ninitiated and tested by eng. Fawzy Ahmed Bsiouny, accepted by general director \npre. eng. \nSaad Mostafa, revised by eng.\nSamir Abed El \nGelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector \nof Talkha power station."
  },
  {
   "type": "paragraph",
   "text": "Technical Specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "Type of valve",
     "VSE \n 1.160.250.T.350.1-3X.110.144.160.107X"
    ],
    [
     "Kind",
     "Pneumatic"
    ],
    [
     "Manufacture",
     "Sempell"
    ],
    [
     "Country",
     "CZECH"
    ],
    [
     "Set pressure",
     "42.1 bar"
    ],
    [
     "Temperature",
     "535 \n C"
    ],
    [
     "Medium",
     "Re-Heated Steam"
    ],
    [
     "Joint",
     "Welding"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and \n maintenance staff should carry the suitable safety category.",
    "Safety fence with caution marks \nsurrounding the work area.",
    "Wear your safety helmet, shoes, etc.",
    "The boiler must be out of operation.",
    "The boiler pressure must be zero.",
    "The boiler must be drained.",
    "The boiler vents \n must be opened.",
    "Isolate the safety valve mechanically and \nelectrically."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tool set.",
    "Cleaning fluid.",
    "Suitable lifting device."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work\n to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Be sure the boiler out of operation, and the pressure inside the \n pipe lines connected to the safety valve must be zero",
    "Be sure the pipeline is \n drained.",
    "Be sure the air is \n isolated."
   ]
  },
  {
   "type": "paragraph",
   "text": "Partially Disassembly of Safety Valve"
  },
  {
   "type": "list",
   "items": [
    "Screw off the nuts no. 14",
    "Screw off the nuts no. 15",
    "Screw off the nuts no. 11",
    "Screw off nuts no. 12",
    "Take up the safety valve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection and Repair of All Parts"
  },
  {
   "type": "list",
   "items": [
    "Check the safety valve cone (4) and regrind \n the sealing surface of it if needed.",
    "Check the safety valve seat (3) and regrind it \n if needed. When grinding the seats of the movers, attention must be paid to \n maintaining the angles of the sealing surfaces. In order to secure the mover \n function it is not allowed to reduce the seat parts by more than 0.8 mm in \n total (not more than 0.4 mm for one surface).",
    "Repair the safety valve cone (4) and valve \n seats (3) in a specialist workshop if grinding can not repair the wear in \n there.",
    "Check the spindle (7), repair or replace if \n needed.",
    "Check the spring (10), repair or replace if \n needed.",
    "Check the spring (10), repair or replace if \n needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of Safety Valve"
  },
  {
   "type": "list",
   "items": [
    "Clean every part well before any assembly.",
    "Assembly the safety valve parts in reverse \n sequence of disassembly."
   ]
  },
  {
   "type": "paragraph",
   "text": "If you need \nany help please go to the operating instruction for repairs and maintenance D-4."
  },
  {
   "type": "paragraph",
   "text": "After \nsuccessfully assembly coordinate with the shift operation engineer to test the \nvalve to check that every thing is OK ."
  },
  {
   "type": "list",
   "items": [
    "If you need \nany help please go to the operating instruction for repairs and maintenance D-4.",
    "After \nsuccessfully assembly coordinate with the shift operation engineer to test the \nvalve to check that every thing is OK ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes:"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \ncode:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: \nSignature: Date:"
  },
  {
   "type": "paragraph",
   "text": "Trouble Shouting"
  },
  {
   "type": "table",
   "rows": [
    [
     "Trouble",
     "Possible Reasons",
     "Remedy"
    ],
    [
     "1. \n Leakage",
     "- \n Sealing surfaces \n seat damaged by foreign object or by flowing substance",
     "- \n Seat grinding\n - \n Replacement of \n damage part."
    ],
    [
     "2. \n Broken packing \n cover \n (stuffing box follower)",
     "- \n Squeezing of soft \n seal ring due to fluctuating temperatures.",
     "- \n Replacements of the \n packing cover."
    ],
    [
     "- \n Loosened bolts of \n the cover due to piping vibration.",
     "- \n Retighten the \n bolts."
    ],
    [
     "3. \n Leakage packing",
     "- \n Worn packing",
     "- \n Adequate tightening \n of bolts."
    ],
    [
     "- \n Packing dried up.",
     "- \n Replacement of the \n packing."
    ],
    [
     "4. \n Defect in electric \n servomotor",
     "- \n Defect in limit \n switches",
     "- \n Readjust limit \n switches."
    ],
    [
     "- \n Defect in moment \n switches.",
     "- \n Readjust moment \n switches."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Table No. (1): Recommended Filler Materials"
  },
  {
   "type": "table",
   "rows": [
    [
     "Valve Material",
     "Weld Wire",
     "DIN",
     "AWS",
     "Electrode",
     "DIN",
     "AWS"
    ],
    [
     "11416.1",
     "UnionIMo",
     "SGMo",
     "ER\n 80S-G",
     "E-B121",
     "KbIX\n S/245/26",
     "E7016"
    ],
    [
     "12022.1",
     "UnionIMo",
     "SGMo",
     "ER\n 80S-G",
     "E-B121",
     "KbIX\n S/245/26",
     "E7016"
    ],
    [
     "15020.1",
     "UnionIMo",
     "SGMo",
     "ER\n 80S-G",
     "E-B302\n E.MO-48",
     "EkbMo",
     "E7018-A1"
    ],
    [
     "15121.5",
     "UnionICrMo",
     "SGCrMo1",
     "ER\n 80S-G",
     "E-B312\n E-CrMo-14B",
     "EkbCrMo1",
     "E8018-B2"
    ],
    [
     "15128.5",
     "G315/GMoCr14\n UnionIMoV2",
     "SGMoV",
     "",
     "E-B321\n E-CrMoV-14B",
     "EkbCrMo2/26",
     "E9016-B3"
    ],
    [
     "15313.5",
     "UnionICrMO910",
     "SGCrMo2",
     "",
     "E-B329\n E-CrMo1-35B",
     "EkbCrMo2",
     "E9015-B3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "LENGED of FIG (1)"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Inlet",
     "6",
     "Guide sleeve",
     "10",
     "Spring"
    ],
    [
     "2",
     "Body",
     "6a",
     "Cover",
     "11",
     "Nuts"
    ],
    [
     "3",
     "Body seat",
     "7",
     "Spindle",
     "12",
     "Nuts"
    ],
    [
     "4",
     "Cone",
     "8",
     "Nuts",
     "13",
     "Tightening screw"
    ],
    [
     "5",
     "Guide piston",
     "9",
     "Nuts",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "Power Stations | Technical Procedure\nIntroduction\nThis document lists the maintenance \nprocedure P1, which must be performed annually base as indicated by Y1 in \nthe title block\nSafety valve for re heated steam to \nprotect boiler from increasing pressure over 42.1 bar\nThe first draft \ninitiated and tested by eng. Fawzy Ahmed Bsiouny, accepted by general director \npre. eng. \nSaad Mostafa, revised by eng.\nSamir Abed El \nGelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector \nof Talkha power station.\nTechnical Specification\nType of valve | VSE \n 1.160.250.T.350.1-3X.110.144.160.107X\nKind | Pneumatic\nManufacture | Sempell\nCountry | CZECH\nSet pressure | 42.1 bar\nTemperature | 535 \n C\nMedium | Re-Heated Steam\nJoint | Welding\nSafety Precautions\nA work permit must be issued and \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks \nsurrounding the work area.\nWear your safety helmet, shoes, etc.\nThe boiler must be out of operation.\nThe boiler pressure must be zero.\nThe boiler must be drained.\nThe boiler vents \n must be opened.\nIsolate the safety valve mechanically and \nelectrically.\nTools and Equipment\nComplete maintenance tool set.\nCleaning fluid.\nSuitable lifting device.\nWork\n to be Carried Out\nBe sure the boiler out of operation, and the pressure inside the \n pipe lines connected to the safety valve must be zero\nBe sure the pipeline is \n drained.\nBe sure the air is \n isolated.\nPartially Disassembly of Safety Valve\nScrew off the nuts no. 14\nScrew off the nuts no. 15\nScrew off the nuts no. 11\nScrew off nuts no. 12\nTake up the safety valve.\nInspection and Repair of All Parts\nCheck the safety valve cone (4) and regrind \n the sealing surface of it if needed.\nCheck the safety valve seat (3) and regrind it \n if needed. When grinding the seats of the movers, attention must be paid to \n maintaining the angles of the sealing surfaces. In order to secure the mover \n function it is not allowed to reduce the seat parts by more than 0.8 mm in \n total (not more than 0.4 mm for one surface).\nRepair the safety valve cone (4) and valve \n seats (3) in a specialist workshop if grinding can not repair the wear in \n there.\nCheck the spindle (7), repair or replace if \n needed.\nCheck the spring (10), repair or replace if \n needed.\nCheck the spring (10), repair or replace if \n needed.\nAssembly of Safety Valve\nClean every part well before any assembly.\nAssembly the safety valve parts in reverse \n sequence of disassembly.\nIf you need \nany help please go to the operating instruction for repairs and maintenance D-4.\nAfter \nsuccessfully assembly coordinate with the shift operation engineer to test the \nvalve to check that every thing is OK .\nIf you need \nany help please go to the operating instruction for repairs and maintenance D-4.\nAfter \nsuccessfully assembly coordinate with the shift operation engineer to test the \nvalve to check that every thing is OK .\nNotes:\nLocation: Equipment \ncode:\nChecked \nby: \nSignature: Date:\nTrouble Shouting\nTrouble | Possible Reasons | Remedy\n1. \n Leakage | - \n Sealing surfaces \n seat damaged by foreign object or by flowing substance | - \n Seat grinding\n - \n Replacement of \n damage part.\n2. \n Broken packing \n cover \n (stuffing box follower) | - \n Squeezing of soft \n seal ring due to fluctuating temperatures. | - \n Replacements of the \n packing cover.\n- \n Loosened bolts of \n the cover due to piping vibration. | - \n Retighten the \n bolts.\n3. \n Leakage packing | - \n Worn packing | - \n Adequate tightening \n of bolts.\n- \n Packing dried up. | - \n Replacement of the \n packing.\n4. \n Defect in electric \n servomotor | - \n Defect in limit \n switches | - \n Readjust limit \n switches.\n- \n Defect in moment \n switches. | - \n Readjust moment \n switches.\nTable No. (1): Recommended Filler Materials\nValve Material | Weld Wire | DIN | AWS | Electrode | DIN | AWS\n11416.1 | UnionIMo | SGMo | ER\n 80S-G | E-B121 | KbIX\n S/245/26 | E7016\n12022.1 | UnionIMo | SGMo | ER\n 80S-G | E-B121 | KbIX\n S/245/26 | E7016\n15020.1 | UnionIMo | SGMo | ER\n 80S-G | E-B302\n E.MO-48 | EkbMo | E7018-A1\n15121.5 | UnionICrMo | SGCrMo1 | ER\n 80S-G | E-B312\n E-CrMo-14B | EkbCrMo1 | E8018-B2\n15128.5 | G315/GMoCr14\n UnionIMoV2 | SGMoV |  | E-B321\n E-CrMoV-14B | EkbCrMo2/26 | E9016-B3\n15313.5 | UnionICrMO910 | SGCrMo2 |  | E-B329\n E-CrMo1-35B | EkbCrMo2 | E9015-B3\nLENGED of FIG (1)\n1 | Inlet | 6 | Guide sleeve | 10 | Spring\n2 | Body | 6a | Cover | 11 | Nuts\n3 | Body seat | 7 | Spindle | 12 | Nuts\n4 | Cone | 8 | Nuts | 13 | Tightening screw\n5 | Guide piston | 9 | Nuts |  | ",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/SV-001-01.jpg",
   "alt": ""
  }
 ]
}