{
 "id": "gen-docs-switchgear-cb-186-r0-htm",
 "doc_number": "CB-186-R0",
 "title_en": "cb-186-r0 \napproved",
 "title_ar": "cb-186-r0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-186-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection check list I2, which must be performed on a year bases as \nindicated by Y5 in the title block \nThis C.B feeds loads rated at 6 kv The technical specifications of the CB.630 amps, 12 kv, 25kA"
  },
  {
   "type": "paragraph",
   "text": "The \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "This document certified by eng. Kamel Ragheb Hakem \nMPIS Hyd.EPCo. Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Switch off the CB and with draw it from its cell"
  },
  {
   "type": "paragraph",
   "text": "Switch off the DC"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category",
    "Safety fence (rope) with caution marks surrounding work area is required.",
    "Switch off the CB and with draw it from its cell",
    "Switch off the DC"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Cleaning materials (cloth - kerosene)",
    "Tool set"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Drain the oil",
    "Unscrew the exhaust, wash it out with oil and blow it out with \n compressed air.",
    "Remove contact s and chamber element s, check them for are \n erosion and replace as necessary",
    "Clean the head, the oil level gauge, the protective tube, the \n float of the oil level",
    "Retighten the bolts securing the connections",
    "Grease all bearing, joints and sliding surfaces",
    "Carry out test operation manually",
    "Measure the resistance between terminals"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nCode: Tested by: Test \nDate: \nSignature:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the \nequipment inspection check list I2, which must be performed on a year bases as \nindicated by Y5 in the title block \nThis C.B feeds loads rated at 6 kv The technical specifications of the CB.630 amps, 12 kv, 25kA\nThe \nfirst draft is initiated and reviewed by eng. Nagy Bekheit Saleh,\naccepted by eng. Badr Ibrahem Abdel Gawad \ngeneral director, and approved by eng. Abdel Karem Abu Zied Ismaiel; Head Sector \nof High Dam Hydraulic Power Station, Hyd.EPCo.\nThis document certified by eng. Kamel Ragheb Hakem \nMPIS Hyd.EPCo. Coordinator.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category\nSwitch off the CB and with draw it from its cell\nSwitch off the DC\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category\nSafety fence (rope) with caution marks surrounding work area is required.\nSwitch off the CB and with draw it from its cell\nSwitch off the DC\nTools and Equipment\nCleaning materials (cloth - kerosene)\nTool set\nWork to be Carried Out\nDrain the oil\nUnscrew the exhaust, wash it out with oil and blow it out with \n compressed air.\nRemove contact s and chamber element s, check them for are \n erosion and replace as necessary\nClean the head, the oil level gauge, the protective tube, the \n float of the oil level\nRetighten the bolts securing the connections\nGrease all bearing, joints and sliding surfaces\nCarry out test operation manually\nMeasure the resistance between terminals\nLocation: Equipment \nCode: Tested by: Test \nDate: \nSignature:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطة القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y5 في خانة العنوان. ويغذي هذا القاطع أحمالًا مقننة بجهد 6 ك.ف. والمواصفات الفنية للقاطع: 630 أمبير، 12 ك.ف، 25 ك.أ."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "وثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "افصل القاطع واسحبه من خليته."
  },
  {
   "type": "paragraph",
   "text": "افصل التيار المستمر."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.",
    "افصل القاطع واسحبه من خليته.",
    "افصل التيار المستمر."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "مواد تنظيف (قطعة قماش - كيروسين).",
    "طقم عدة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "فرّغ الزيت.",
    "فك العادم واغسله بالزيت وانفخه بالهواء المضغوط.",
    "أزل التلامسات وعناصر الغرفة، وافحصها من حيث تآكل القوس واستبدلها عند الحاجة.",
    "نظف الرأس ومقياس مستوى الزيت والأنبوب الواقي وعوامة مستوى الزيت.",
    "أعد ربط المسامير التي تثبت الوصلات.",
    "شحم جميع المحامل والمفصلات والأسطح المنزلقة.",
    "قم باختبار تشغيل يدوي.",
    "قس المقاومة بين الأطراف."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:"
  }
 ],
 "text_ar": "محطة القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y5 في خانة العنوان. ويغذي هذا القاطع أحمالًا مقننة بجهد 6 ك.ف. والمواصفات الفنية للقاطع: 630 أمبير، 12 ك.ف، 25 ك.أ.\nأعد المسودة الأولى وراجعها م. Nagy Bekheit Saleh، وقبلها م. Badr Ibrahem Abdel Gawad، المدير العام، واعتمدها م. Abdel Karem Abu Zied Ismaiel، رئيس قطاع محطة كهرباء السد العالي، شركة Hyd.EPCo.\nوثق هذه الوثيقة م. Kamel Ragheb Hakem، منسق MPIS في Hyd.EPCo.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nافصل القاطع واسحبه من خليته.\nافصل التيار المستمر.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان (حبال) بعلامات تحذيرية يحيط بمنطقة العمل.\nافصل القاطع واسحبه من خليته.\nافصل التيار المستمر.\nالعدد والأدوات والأجهزة المستخدمة\nمواد تنظيف (قطعة قماش - كيروسين).\nطقم عدة.\nالأعمال المطلوب تنفيذها\nفرّغ الزيت.\nفك العادم واغسله بالزيت وانفخه بالهواء المضغوط.\nأزل التلامسات وعناصر الغرفة، وافحصها من حيث تآكل القوس واستبدلها عند الحاجة.\nنظف الرأس ومقياس مستوى الزيت والأنبوب الواقي وعوامة مستوى الزيت.\nأعد ربط المسامير التي تثبت الوصلات.\nشحم جميع المحامل والمفصلات والأسطح المنزلقة.\nقم باختبار تشغيل يدوي.\nقس المقاومة بين الأطراف.\nالموقع: كود المعدة: فُحص بواسطة: تاريخ الاختبار: التوقيع:",
 "translation_review": "draft — needs human review before operational use"
}