{
 "id": "gen-docs-switchgear-cb-198-r0-htm",
 "doc_number": "CB-198-R0",
 "title_en": "cb-198-r0 \nAPPROVED",
 "title_ar": "CB-198-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-198-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the maintenance procedure P1, which must be performed \non an annually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the CB rated current = 1250 A, rated voltage = \n12kv, breaking capacity = 40KA, spring charging motor = 110Vdc"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Abd El Mohsen Mohamed, tested at Nag Hammadi \nHyd. PS, and certified by eng. Kamel Ragheb Halem: HPGC MPIS coordinator, QC \ngeneral director."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and qualified maintanance staff should carry the \n suitable safety category.",
    "Wear safety equipment as helmet shoes, breathing mask, safety glasses ... etc.",
    "Safety fence caution marks surrounding the work area is required.",
    "Switch off the CB and withdraw if from the conduit, ground the cable head.",
    "Switch off the DC"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet and safety shoes",
    "Portable air blower, metal brush",
    "Set of common screw drivers, and cleaning material (arg, cloth)",
    "Graphite grease, grease for lubricating"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Examine the external parts \nof the are extinguishing chamber"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of any \nup normal noise"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle"
  },
  {
   "type": "paragraph",
   "text": "Check the presence of \nsurface defects or cracks at the arc extinguishing chamber"
  },
  {
   "type": "paragraph",
   "text": "Check the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulations and \ncheck for defects or cracks and lubricate the axis"
  },
  {
   "type": "paragraph",
   "text": "Check the tripping time \nand the connecting time"
  },
  {
   "type": "paragraph",
   "text": "Check and ratite the fixed \nconnection of the bus bar"
  },
  {
   "type": "list",
   "items": [
    "Examine the external parts \nof the are extinguishing chamber",
    "Check the presence of any \nup normal noise",
    "Check the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle",
    "Check the presence of \nsurface defects or cracks at the arc extinguishing chamber",
    "Check the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts",
    "Clean the insulations and \ncheck for defects or cracks and lubricate the axis",
    "Check the tripping time \nand the connecting time",
    "Check and ratite the fixed \nconnection of the bus bar"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Switchgear | Technical \n Procedure\nIntroduction\nThis document outlines the maintenance procedure P1, which must be performed \non an annually bases as indicated by Y1 in the title block.\nThe technical specification of the CB rated current = 1250 A, rated voltage = \n12kv, breaking capacity = 40KA, spring charging motor = 110Vdc\nThe first draft initiated by eng. Abd El Mohsen Mohamed, tested at Nag Hammadi \nHyd. PS, and certified by eng. Kamel Ragheb Halem: HPGC MPIS coordinator, QC \ngeneral director.\nSafety Precautions\nA work permit must be issued and qualified maintanance staff should carry the \n suitable safety category.\nWear safety equipment as helmet shoes, breathing mask, safety glasses ... etc.\nSafety fence caution marks surrounding the work area is required.\nSwitch off the CB and withdraw if from the conduit, ground the cable head.\nSwitch off the DC\nTools and Equipment\nSafety helmet and safety shoes\nPortable air blower, metal brush\nSet of common screw drivers, and cleaning material (arg, cloth)\nGraphite grease, grease for lubricating\nWork to be Carried Out\nExamine the external parts \nof the are extinguishing chamber\nCheck the presence of any \nup normal noise\nCheck the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle\nCheck the presence of \nsurface defects or cracks at the arc extinguishing chamber\nCheck the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts\nClean the insulations and \ncheck for defects or cracks and lubricate the axis\nCheck the tripping time \nand the connecting time\nCheck and ratite the fixed \nconnection of the bus bar\nExamine the external parts \nof the are extinguishing chamber\nCheck the presence of any \nup normal noise\nCheck the presence of over \nheat and flash over at the are extinguishing chamber after opening cycle\nCheck the presence of \nsurface defects or cracks at the arc extinguishing chamber\nCheck the tightening of \nthe bolts, mechanism of operation, moving and fixed contacts\nClean the insulations and \ncheck for defects or cracks and lubricate the axis\nCheck the tripping time \nand the connecting time\nCheck and ratite the fixed \nconnection of the bus bar\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراء الصيانة P1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 1250 أمبير، والجهد المقنن = 12 ك.ف، وسعة القطع = 40 ك.أ، ومحرك شحن النابض = 110 فولت تيار مستمر"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abd El Mohsen Mohamed، واختُبرت في محطة Nag Hammadi Hyd. PS، وصدّق عليها م. Kamel Ragheb Halem: منسق MPIS في HPGC، المدير العام لمراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "ارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة ... إلخ.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "افصل القاطع الكهربي واسحبه من القناة (conduit)، وأرّض رأس الكابل.",
    "افصل التيار المستمر"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "خوذة سلامة وحذاء سلامة",
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "شحم جرافيتي، شحم للتشحيم"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص الأجزاء الخارجية لغرفة إطفاء القوس"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي ضوضاء غير طبيعية"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة"
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور"
  },
  {
   "type": "paragraph",
   "text": "افحص زمن الفصل وزمن التوصيل"
  },
  {
   "type": "paragraph",
   "text": "افحص وأعد إحكام ربط التوصيل الثابت للقضيب"
  },
  {
   "type": "list",
   "items": [
    "افحص الأجزاء الخارجية لغرفة إطفاء القوس",
    "افحص وجود أي ضوضاء غير طبيعية",
    "افحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح",
    "افحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس",
    "افحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة",
    "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور",
    "افحص زمن الفصل وزمن التوصيل",
    "افحص وأعد إحكام ربط التوصيل الثابت للقضيب"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراء الصيانة P1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 1250 أمبير، والجهد المقنن = 12 ك.ف، وسعة القطع = 40 ك.أ، ومحرك شحن النابض = 110 فولت تيار مستمر\nأعد المسودة الأولى م. Abd El Mohsen Mohamed، واختُبرت في محطة Nag Hammadi Hyd. PS، وصدّق عليها م. Kamel Ragheb Halem: منسق MPIS في HPGC، المدير العام لمراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nارتدِ مهمات الوقاية مثل الخوذة والحذاء وقناع التنفس ونظارة السلامة ... إلخ.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nافصل القاطع الكهربي واسحبه من القناة (conduit)، وأرّض رأس الكابل.\nافصل التيار المستمر\nالعدد والأدوات\nخوذة سلامة وحذاء سلامة\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nشحم جرافيتي، شحم للتشحيم\nالعمل الواجب تنفيذه\nافحص الأجزاء الخارجية لغرفة إطفاء القوس\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح\nافحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس\nافحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور\nافحص زمن الفصل وزمن التوصيل\nافحص وأعد إحكام ربط التوصيل الثابت للقضيب\nافحص الأجزاء الخارجية لغرفة إطفاء القوس\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود ارتفاع حرارة أو قوس كهربي (فلاش أوفر) عند غرفة إطفاء القوس بعد دورة الفتح\nافحص وجود عيوب سطحية أو شروخ في غرفة إطفاء القوس\nافحص إحكام ربط المسامير، وآلية التشغيل، والملامسات المتحركة والثابتة\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ وشحّم المحور\nافحص زمن الفصل وزمن التوصيل\nافحص وأعد إحكام ربط التوصيل الثابت للقضيب\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}