{
 "id": "gen-docs-switchgear-cb-208-r0-htm",
 "doc_number": "CB-208-R0",
 "title_en": "cb-208-r0 \nAPPROVED",
 "title_ar": "CB-208-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-208-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Switchgear",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the minor maintenance procedures P1, which must be performed every 6:8 years as \nindicated by Y6:8 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The technical specification of the CB \nRated current = 2000A, Rated voltage = 500 kv, Short circuit current = 40 kA"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Soliman Abdel Fatah Soliman at High Dam Power \nStation, accepted by eng. Badr Ibrahem Abdel Gawad: general director, approved \nby eng. Abde: Karem Abu Zaid: High Dam head Sector, and certified by eng. Kamel \nRagheb Haleem: EPGC quality control general director, MPIS Coordinator."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the \n work area is required,"
  },
  {
   "type": "list",
   "items": [
    "Wear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.",
    "Switch off the disconnectors on CB sides and grounded the CB sides",
    "Switch off DC & AC supply (CB is electrically dead)",
    "Switch off the charging current DC motor wound \n spring",
    "The CB in not under pressure (all compressed air is released)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Portable air blower, metal brush",
    "Set of common screw drivers, and cleaning material (arg, cloth)",
    "Water pump",
    "Micrometer",
    "Elect. breaker timing analyzer (analyzer program TM 1600 / AM 31)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Visual inspection of the \ncondition of the breaker together with a check of the (gas pressure, insulators, \noperating mechanism and heating elements"
  },
  {
   "type": "paragraph",
   "text": "Check air compressor \nlubricant level"
  },
  {
   "type": "paragraph",
   "text": "Check air compressor for \nlubricant leaks"
  },
  {
   "type": "paragraph",
   "text": "Wash air compressor inlet \nfilter sleeve"
  },
  {
   "type": "paragraph",
   "text": "Wash all housing air \nfilters: main control, phase and compressor"
  },
  {
   "type": "paragraph",
   "text": "Check air compressor belt \ntension"
  },
  {
   "type": "paragraph",
   "text": "Drain condensation for air \ntank"
  },
  {
   "type": "paragraph",
   "text": "Replace inner filter on \nair compressor inlet if holes or tears develop"
  },
  {
   "type": "paragraph",
   "text": "Clean all parts of the \ncompressor"
  },
  {
   "type": "paragraph",
   "text": "Change air compressor \nlubricant and filter"
  },
  {
   "type": "paragraph",
   "text": "Perform the test of (start \n- stop) operations compressors"
  },
  {
   "type": "paragraph",
   "text": "Removal of inspection \nlocks in order that all the mechanism parts are accessible for cleaning, rust \nprotection, and lubrication"
  },
  {
   "type": "paragraph",
   "text": "Touch up paining, if \nnecessary"
  },
  {
   "type": "paragraph",
   "text": "Check that the functional \nvalues of the breaker still are within design limits"
  },
  {
   "type": "paragraph",
   "text": "Check air compressor valve \nfor leakage and carbon"
  },
  {
   "type": "paragraph",
   "text": "Clean the insulators of CB"
  },
  {
   "type": "list",
   "items": [
    "Visual inspection of the \ncondition of the breaker together with a check of the (gas pressure, insulators, \noperating mechanism and heating elements",
    "Check air compressor \nlubricant level",
    "Check air compressor for \nlubricant leaks",
    "Wash air compressor inlet \nfilter sleeve",
    "Wash all housing air \nfilters: main control, phase and compressor",
    "Check air compressor belt \ntension",
    "Drain condensation for air \ntank",
    "Replace inner filter on \nair compressor inlet if holes or tears develop",
    "Clean all parts of the \ncompressor",
    "Change air compressor \nlubricant and filter",
    "Perform the test of (start \n- stop) operations compressors",
    "Removal of inspection \nlocks in order that all the mechanism parts are accessible for cleaning, rust \nprotection, and lubrication",
    "Touch up paining, if \nnecessary",
    "Check that the functional \nvalues of the breaker still are within design limits",
    "Check air compressor valve \nfor leakage and carbon",
    "Clean the insulators of CB"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Switchgear | Technical \n Procedure\nIntroduction\nThis document outlines the minor maintenance procedures P1, which must be performed every 6:8 years as \nindicated by Y6:8 in the title block\nThe technical specification of the CB \nRated current = 2000A, Rated voltage = 500 kv, Short circuit current = 40 kA\nThe first draft initiated by eng. Soliman Abdel Fatah Soliman at High Dam Power \nStation, accepted by eng. Badr Ibrahem Abdel Gawad: general director, approved \nby eng. Abde: Karem Abu Zaid: High Dam head Sector, and certified by eng. Kamel \nRagheb Haleem: EPGC quality control general director, MPIS Coordinator.\nSafety Precautions\nA work permit must be issued, qualified maintenance \n staff carry the suitable safety ID category,\nSafety fence with caution marks surrounding the \n work area is required,\nWear \n standard personal safety and healthy equipment as helmet, safety shoes, rubber gloves, ... etc.\nSwitch off the disconnectors on CB sides and grounded the CB sides\nSwitch off DC & AC supply (CB is electrically dead)\nSwitch off the charging current DC motor wound \n spring\nThe CB in not under pressure (all compressed air is released)\nTools and Equipment\nPortable air blower, metal brush\nSet of common screw drivers, and cleaning material (arg, cloth)\nWater pump\nMicrometer\nElect. breaker timing analyzer (analyzer program TM 1600 / AM 31)\nWork to be Carried Out\nVisual inspection of the \ncondition of the breaker together with a check of the (gas pressure, insulators, \noperating mechanism and heating elements\nCheck air compressor \nlubricant level\nCheck air compressor for \nlubricant leaks\nWash air compressor inlet \nfilter sleeve\nWash all housing air \nfilters: main control, phase and compressor\nCheck air compressor belt \ntension\nDrain condensation for air \ntank\nReplace inner filter on \nair compressor inlet if holes or tears develop\nClean all parts of the \ncompressor\nChange air compressor \nlubricant and filter\nPerform the test of (start \n- stop) operations compressors\nRemoval of inspection \nlocks in order that all the mechanism parts are accessible for cleaning, rust \nprotection, and lubrication\nTouch up paining, if \nnecessary\nCheck that the functional \nvalues of the breaker still are within design limits\nCheck air compressor valve \nfor leakage and carbon\nClean the insulators of CB\nVisual inspection of the \ncondition of the breaker together with a check of the (gas pressure, insulators, \noperating mechanism and heating elements\nCheck air compressor \nlubricant level\nCheck air compressor for \nlubricant leaks\nWash air compressor inlet \nfilter sleeve\nWash all housing air \nfilters: main control, phase and compressor\nCheck air compressor belt \ntension\nDrain condensation for air \ntank\nReplace inner filter on \nair compressor inlet if holes or tears develop\nClean all parts of the \ncompressor\nChange air compressor \nlubricant and filter\nPerform the test of (start \n- stop) operations compressors\nRemoval of inspection \nlocks in order that all the mechanism parts are accessible for cleaning, rust \nprotection, and lubrication\nTouch up paining, if \nnecessary\nCheck that the functional \nvalues of the breaker still are within design limits\nCheck air compressor valve \nfor leakage and carbon\nClean the insulators of CB\nLocation: Equipment \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل 6:8 سنوات كما هو موضح بـ Y6:8 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Soliman Abdel Fatah Soliman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "ارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.",
    "افصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)",
    "افصل محرك التيار المستمر لشحن النابض",
    "القاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)",
    "طلمبة مياه",
    "ميكرومتر",
    "محلل زمن القاطع الكهربي (برنامج المحلل TM 1600 / AM 31)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "فحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين"
  },
  {
   "type": "paragraph",
   "text": "افحص مستوى زيت ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "افحص ضاغط الهواء للكشف عن تسرب الزيت"
  },
  {
   "type": "paragraph",
   "text": "اغسل غلاف فلتر مدخل ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط"
  },
  {
   "type": "paragraph",
   "text": "افحص شد سير ضاغط الهواء"
  },
  {
   "type": "paragraph",
   "text": "صرّف التكثيف من خزان الهواء"
  },
  {
   "type": "paragraph",
   "text": "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات"
  },
  {
   "type": "paragraph",
   "text": "نظّف جميع أجزاء الضاغط"
  },
  {
   "type": "paragraph",
   "text": "غيّر زيت ضاغط الهواء والفلتر"
  },
  {
   "type": "paragraph",
   "text": "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط"
  },
  {
   "type": "paragraph",
   "text": "إزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم"
  },
  {
   "type": "paragraph",
   "text": "إعادة دهان موضعي، إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم"
  },
  {
   "type": "paragraph",
   "text": "افحص صمام ضاغط الهواء للكشف عن التسرب والكربون"
  },
  {
   "type": "paragraph",
   "text": "نظّف عوازل القاطع الكهربي"
  },
  {
   "type": "list",
   "items": [
    "فحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين",
    "افحص مستوى زيت ضاغط الهواء",
    "افحص ضاغط الهواء للكشف عن تسرب الزيت",
    "اغسل غلاف فلتر مدخل ضاغط الهواء",
    "اغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط",
    "افحص شد سير ضاغط الهواء",
    "صرّف التكثيف من خزان الهواء",
    "استبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات",
    "نظّف جميع أجزاء الضاغط",
    "غيّر زيت ضاغط الهواء والفلتر",
    "أجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط",
    "إزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم",
    "دهان تكميلي، عند الحاجة",
    "تأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم",
    "افحص صمام ضاغط الهواء للكشف عن التسرب والكربون",
    "نظّف عوازل القاطع الكهربي"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل 6:8 سنوات كما هو موضح بـ Y6:8 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: التيار المقنن = 2000 أمبير، والجهد المقنن = 500 ك.ف، وتيار القصر = 40 ك.أ\nأعد المسودة الأولى م. Soliman Abdel Fatah Soliman في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.\nافصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه\nافصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)\nافصل محرك التيار المستمر لشحن النابض\nالقاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)\nطلمبة مياه\nميكرومتر\nمحلل زمن القاطع الكهربي (برنامج المحلل TM 1600 / AM 31)\nالعمل الواجب تنفيذه\nفحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nإزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم\nإعادة دهان موضعي، إذا لزم الأمر\nتأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم\nافحص صمام ضاغط الهواء للكشف عن التسرب والكربون\nنظّف عوازل القاطع الكهربي\nفحص بصري لحالة القاطع مع فحص (ضغط الغاز، والعوازل، وآلية التشغيل، وعناصر التسخين\nافحص مستوى زيت ضاغط الهواء\nافحص ضاغط الهواء للكشف عن تسرب الزيت\nاغسل غلاف فلتر مدخل ضاغط الهواء\nاغسل جميع فلاتر هواء الصندوق: التحكم الرئيسي، والفازة، والضاغط\nافحص شد سير ضاغط الهواء\nصرّف التكثيف من خزان الهواء\nاستبدل الفلتر الداخلي عند مدخل ضاغط الهواء إذا ظهرت به ثقوب أو تمزقات\nنظّف جميع أجزاء الضاغط\nغيّر زيت ضاغط الهواء والفلتر\nأجرِ اختبار عمليات (التشغيل - الإيقاف) للضواغط\nإزالة أقفال الفحص بحيث تكون جميع أجزاء الآلية في متناول اليد للتنظيف والحماية من الصدأ والتشحيم\nدهان تكميلي، عند الحاجة\nتأكد من أن القيم الوظيفية للقاطع ما زالت ضمن حدود التصميم\nافحص صمام ضاغط الهواء للكشف عن التسرب والكربون\nنظّف عوازل القاطع الكهربي\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}