{
 "id": "gen-docs-switchgear-cb-243-r0-htm",
 "doc_number": "CB-243-R0",
 "title_en": "CB-243-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-243-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "Power Stations"
  },
  {
   "type": "paragraph",
   "text": "Technical \n Procedure"
  },
  {
   "type": "paragraph",
   "text": "Equipment:Bulk \n Oil \n Circuit Breaker 220 kv \n MC - GRAW EDISON RHF- 84\n General Electric, USA"
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document \nlists the equipment inspection checklist I1, which must be performed on an \nannually bases as indicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSadie yahyia and tested by eng. Ibrahem abed El rahmen, revised by EDEPC quality \ncontrol eng. Adel Abdel Qader El-Nagar, accepted by eng. Hasan Elrafai: general \ndirector, and approved by eng. Fawzy Sobhy Ismail Abu Sultan PS head sector."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & inspection and \n quality control general director, and certified by accountant Mahmoud \n Mohamed Soliman EDEPC admin. & financial inspection, quality control general \n director and supervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding the work area \n is required.",
    "Wear your safety and healthy equipment as safety helmet, safety shoes ... etc",
    "Remove the CB from service before performing any maintenance work on the \n breaker",
    "Discharge the accumulator pressure to assure safe working conditions, work \n accumulator pressure is not required for maintenance"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Safety helmet, safety belt shoes, and tool set"
  },
  {
   "type": "paragraph",
   "text": "Blower, voltmeter"
  },
  {
   "type": "paragraph",
   "text": "Fine cloth for leaning purposes"
  },
  {
   "type": "paragraph",
   "text": "Oil pump, gasket seal,\n Filler"
  },
  {
   "type": "paragraph",
   "text": "Micro ohmmeter"
  },
  {
   "type": "list",
   "items": [
    "Safety helmet, safety belt shoes, and tool set",
    "Blower, voltmeter",
    "Fine cloth for leaning purposes",
    "Oil pump, gasket seal,\n Filler",
    "Micro ohmmeter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Open the red maintenance - \npositioning valve until the hydraulic pressure reaches approximately the pre \ncharge. Press to prevent the breaker from closing"
  },
  {
   "type": "paragraph",
   "text": "Check the condition of the \nhydraulic oil in the sump tank"
  },
  {
   "type": "paragraph",
   "text": "Check the level of the \nhydraulic oil in the sump tank"
  },
  {
   "type": "paragraph",
   "text": "Check the pressure switch \n- pressure settings"
  },
  {
   "type": "paragraph",
   "text": "Check operation of the \nhydraulic pump"
  },
  {
   "type": "paragraph",
   "text": "Check the trip latch \nclearances"
  },
  {
   "type": "paragraph",
   "text": "Check the opening coil \nwhen the breaker is opened electrically during maintenance checks on the breaker"
  },
  {
   "type": "paragraph",
   "text": "Check the trip air gap"
  },
  {
   "type": "paragraph",
   "text": "Lubricate all operating \nmechanism moving parts"
  },
  {
   "type": "paragraph",
   "text": "Clean all interior and \nexterior cabinet surface"
  },
  {
   "type": "paragraph",
   "text": "Make sure all electrical \nconnections are tight"
  },
  {
   "type": "paragraph",
   "text": "Make sure all fasteners \nare tightened."
  },
  {
   "type": "paragraph",
   "text": "Connect a top of bushing \nterminal to the terminal resistance test on each of the three breaker poles with the \nbreaker closed."
  },
  {
   "type": "paragraph",
   "text": "Open the breaker and \nremove the oil from the three tanks."
  },
  {
   "type": "paragraph",
   "text": "Open the three tanks manholes."
  },
  {
   "type": "paragraph",
   "text": "Perform maintenance check \non the entrance bushing."
  },
  {
   "type": "paragraph",
   "text": "Check the bushing current \ntransformers visually to make sure the leads are in good condition."
  },
  {
   "type": "paragraph",
   "text": "Clean the interiors of the \nthree tanks using clean lint free rags and insulating oils."
  },
  {
   "type": "paragraph",
   "text": "Make sure water has not \nleaked in to the tanks."
  },
  {
   "type": "paragraph",
   "text": "Clean the rotating tube \nand the contact supporting arms using clean lint free rags and insulating oil."
  },
  {
   "type": "paragraph",
   "text": "Make sure all fasteners \nare tight."
  },
  {
   "type": "paragraph",
   "text": "Use the operating \nmechanism red maintenance positioning valve slowly to close the breaker unit, the \nmovable contact members are about to enter the interrupter chambers on center. If \na movable contact member is not on center adjust the contact member alignment."
  },
  {
   "type": "paragraph",
   "text": "Continue to slowly close the \nbreaker with the main movable contact members."
  },
  {
   "type": "paragraph",
   "text": "Aligned with the \ninterrupter chambers and as the breaker is closing check the top two main \nmovable contact members to make sure that entry in to interrupter chambers is \ncentered and the movable contact member are set in a vertical line."
  },
  {
   "type": "paragraph",
   "text": "Check the penetration of \neach main movable contact member in to its stationary contact."
  },
  {
   "type": "paragraph",
   "text": "Make sure all electrical \nconnections through out the contact assembly are intact."
  },
  {
   "type": "paragraph",
   "text": "Check all three manhole \ndoor gaskets to make sure that they are in good sealing condition."
  },
  {
   "type": "paragraph",
   "text": "Coat all three manhole \ndoor gaskets with grease to prevent the gaskets from sticking bolt the three \nmanhole closed"
  },
  {
   "type": "paragraph",
   "text": "Fill each tank with tested \noil through the drain valve."
  },
  {
   "type": "paragraph",
   "text": "Use the operating \nmechanism maintenance positioning valves slowly to close and slowly to open the breaker \nthree times ending with breaker in the full open position."
  },
  {
   "type": "paragraph",
   "text": "Use the movable closing \nlever fast to close the breaker."
  },
  {
   "type": "paragraph",
   "text": "Use the movable trip lever \nfast to open the breaker."
  },
  {
   "type": "paragraph",
   "text": "Use electrical contacts \nto close the breaker."
  },
  {
   "type": "paragraph",
   "text": "Use electrical contacts \nto open the breaker."
  },
  {
   "type": "paragraph",
   "text": "Reset the C.B in to \nservice"
  },
  {
   "type": "list",
   "items": [
    "Open the red maintenance - \npositioning valve until the hydraulic pressure reaches approximately the pre \ncharge. Press to prevent the breaker from closing",
    "Check the condition of the \nhydraulic oil in the sump tank",
    "Check the level of the \nhydraulic oil in the sump tank",
    "Check the pressure switch \n- pressure settings",
    "Check operation of the \nhydraulic pump",
    "Check the trip latch \nclearances",
    "Check the opening coil \nwhen the breaker is opened electrically during maintenance checks on the breaker",
    "Check the trip air gap",
    "Lubricate all operating \nmechanism moving parts",
    "Clean all interior and \nexterior cabinet surface",
    "Make sure all electrical \nconnections are tight",
    "Make sure all fasteners \nare tightened.",
    "Connect a top of bushing \nterminal to the terminal resistance test on each of the three breaker poles with the \nbreaker closed.",
    "Open the breaker and \nremove the oil from the three tanks.",
    "Open the three tanks manholes.",
    "Perform maintenance check \non the entrance bushing.",
    "Check the bushing current \ntransformers visually to make sure the leads are in good condition.",
    "Clean the interiors of the \nthree tanks using clean lint free rags and insulating oils.",
    "Make sure water has not \nleaked in to the tanks.",
    "Clean the rotating tube \nand the contact supporting arms using clean lint free rags and insulating oil.",
    "Make sure all fasteners \nare tight.",
    "Use the operating \nmechanism red maintenance positioning valve slowly to close the breaker unit, the \nmovable contact members are about to enter the interrupter chambers on center. If \na movable contact member is not on center adjust the contact member alignment.",
    "Continue to slowly close the \nbreaker with the main movable contact members.",
    "Aligned with the \ninterrupter chambers and as the breaker is closing check the top two main \nmovable contact members to make sure that entry in to interrupter chambers is \ncentered and the movable contact member are set in a vertical line.",
    "Check the penetration of \neach main movable contact member in to its stationary contact.",
    "Make sure all electrical \nconnections through out the contact assembly are intact.",
    "Check all three manhole \ndoor gaskets to make sure that they are in good sealing condition.",
    "Coat all three manhole \ndoor gaskets with grease to prevent the gaskets from sticking bolt the three \nmanhole closed",
    "Fill each tank with tested \noil through the drain valve.",
    "Use the operating \nmechanism maintenance positioning valves slowly to close and slowly to open the breaker \nthree times ending with breaker in the full open position.",
    "Use the movable closing \nlever fast to close the breaker.",
    "Use the movable trip lever \nfast to open the breaker.",
    "Use electrical contacts \nto close the breaker.",
    "Use electrical contacts \nto open the breaker.",
    "Reset the C.B in to \nservice"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: C \nB \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power Stations\nTechnical \n Procedure\nEquipment:Bulk \n Oil \n Circuit Breaker 220 kv \n MC - GRAW EDISON RHF- 84\n General Electric, USA\nIntroduction\nThis document \nlists the equipment inspection checklist I1, which must be performed on an \nannually bases as indicated by Y1 in the title block.\nThe first draft initiated by eng. \nSadie yahyia and tested by eng. Ibrahem abed El rahmen, revised by EDEPC quality \ncontrol eng. Adel Abdel Qader El-Nagar, accepted by eng. Hasan Elrafai: general \ndirector, and approved by eng. Fawzy Sobhy Ismail Abu Sultan PS head sector.\nThis document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & inspection and \n quality control general director, and certified by accountant Mahmoud \n Mohamed Soliman EDEPC admin. & financial inspection, quality control general \n director and supervisor of inspection & quality control head sector.\nSafety Precautions\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nA work permit must be issued and the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work area \n is required.\nWear your safety and healthy equipment as safety helmet, safety shoes ... etc\nRemove the CB from service before performing any maintenance work on the \n breaker\nDischarge the accumulator pressure to assure safe working conditions, work \n accumulator pressure is not required for maintenance\nTools and Equipment\nSafety helmet, safety belt shoes, and tool set\nBlower, voltmeter\nFine cloth for leaning purposes\nOil pump, gasket seal,\n Filler\nMicro ohmmeter\nSafety helmet, safety belt shoes, and tool set\nBlower, voltmeter\nFine cloth for leaning purposes\nOil pump, gasket seal,\n Filler\nMicro ohmmeter\nWork to be Carried Out\nOpen the red maintenance - \npositioning valve until the hydraulic pressure reaches approximately the pre \ncharge. Press to prevent the breaker from closing\nCheck the condition of the \nhydraulic oil in the sump tank\nCheck the level of the \nhydraulic oil in the sump tank\nCheck the pressure switch \n- pressure settings\nCheck operation of the \nhydraulic pump\nCheck the trip latch \nclearances\nCheck the opening coil \nwhen the breaker is opened electrically during maintenance checks on the breaker\nCheck the trip air gap\nLubricate all operating \nmechanism moving parts\nClean all interior and \nexterior cabinet surface\nMake sure all electrical \nconnections are tight\nMake sure all fasteners \nare tightened.\nConnect a top of bushing \nterminal to the terminal resistance test on each of the three breaker poles with the \nbreaker closed.\nOpen the breaker and \nremove the oil from the three tanks.\nOpen the three tanks manholes.\nPerform maintenance check \non the entrance bushing.\nCheck the bushing current \ntransformers visually to make sure the leads are in good condition.\nClean the interiors of the \nthree tanks using clean lint free rags and insulating oils.\nMake sure water has not \nleaked in to the tanks.\nClean the rotating tube \nand the contact supporting arms using clean lint free rags and insulating oil.\nMake sure all fasteners \nare tight.\nUse the operating \nmechanism red maintenance positioning valve slowly to close the breaker unit, the \nmovable contact members are about to enter the interrupter chambers on center. If \na movable contact member is not on center adjust the contact member alignment.\nContinue to slowly close the \nbreaker with the main movable contact members.\nAligned with the \ninterrupter chambers and as the breaker is closing check the top two main \nmovable contact members to make sure that entry in to interrupter chambers is \ncentered and the movable contact member are set in a vertical line.\nCheck the penetration of \neach main movable contact member in to its stationary contact.\nMake sure all electrical \nconnections through out the contact assembly are intact.\nCheck all three manhole \ndoor gaskets to make sure that they are in good sealing condition.\nCoat all three manhole \ndoor gaskets with grease to prevent the gaskets from sticking bolt the three \nmanhole closed\nFill each tank with tested \noil through the drain valve.\nUse the operating \nmechanism maintenance positioning valves slowly to close and slowly to open the breaker \nthree times ending with breaker in the full open position.\nUse the movable closing \nlever fast to close the breaker.\nUse the movable trip lever \nfast to open the breaker.\nUse electrical contacts \nto close the breaker.\nUse electrical contacts \nto open the breaker.\nReset the C.B in to \nservice\nOpen the red maintenance - \npositioning valve until the hydraulic pressure reaches approximately the pre \ncharge. Press to prevent the breaker from closing\nCheck the condition of the \nhydraulic oil in the sump tank\nCheck the level of the \nhydraulic oil in the sump tank\nCheck the pressure switch \n- pressure settings\nCheck operation of the \nhydraulic pump\nCheck the trip latch \nclearances\nCheck the opening coil \nwhen the breaker is opened electrically during maintenance checks on the breaker\nCheck the trip air gap\nLubricate all operating \nmechanism moving parts\nClean all interior and \nexterior cabinet surface\nMake sure all electrical \nconnections are tight\nMake sure all fasteners \nare tightened.\nConnect a top of bushing \nterminal to the terminal resistance test on each of the three breaker poles with the \nbreaker closed.\nOpen the breaker and \nremove the oil from the three tanks.\nOpen the three tanks manholes.\nPerform maintenance check \non the entrance bushing.\nCheck the bushing current \ntransformers visually to make sure the leads are in good condition.\nClean the interiors of the \nthree tanks using clean lint free rags and insulating oils.\nMake sure water has not \nleaked in to the tanks.\nClean the rotating tube \nand the contact supporting arms using clean lint free rags and insulating oil.\nMake sure all fasteners \nare tight.\nUse the operating \nmechanism red maintenance positioning valve slowly to close the breaker unit, the \nmovable contact members are about to enter the interrupter chambers on center. If \na movable contact member is not on center adjust the contact member alignment.\nContinue to slowly close the \nbreaker with the main movable contact members.\nAligned with the \ninterrupter chambers and as the breaker is closing check the top two main \nmovable contact members to make sure that entry in to interrupter chambers is \ncentered and the movable contact member are set in a vertical line.\nCheck the penetration of \neach main movable contact member in to its stationary contact.\nMake sure all electrical \nconnections through out the contact assembly are intact.\nCheck all three manhole \ndoor gaskets to make sure that they are in good sealing condition.\nCoat all three manhole \ndoor gaskets with grease to prevent the gaskets from sticking bolt the three \nmanhole closed\nFill each tank with tested \noil through the drain valve.\nUse the operating \nmechanism maintenance positioning valves slowly to close and slowly to open the breaker \nthree times ending with breaker in the full open position.\nUse the movable closing \nlever fast to close the breaker.\nUse the movable trip lever \nfast to open the breaker.\nUse electrical contacts \nto close the breaker.\nUse electrical contacts \nto open the breaker.\nReset the C.B in to \nservice\nLocation: C \nB \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}