{
 "id": "gen-docs-switchgear-cb-244-r0-htm",
 "doc_number": "CB-244-R0",
 "title_en": "CB-244-r0 \nAPPROVED",
 "title_ar": "CB-244-R0 معتمد",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-244-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power Stations",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I1, \nwhich must be performed on an annually bases as indicated by Y1 in the title \nblock."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated \nby eng. Saady Ahmed Mohamed Yahia, tested by eng. \nIbrahem Mohamed Abdel Rahman, accepted by eng. Hassan Refaie Hussein general \ndirector, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, and approved by eng. Fawzy \nSobhy Ismaiel \nHead Sector of Abu Sultan PS."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & inspection and \n quality control general director, and certified by accountant Mahmoud \n Mohamed Soliman EDEPC admin. & financial inspection, quality control general \n director and supervisor of inspection & quality control head sector."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass .. \n etc."
  },
  {
   "type": "paragraph",
   "text": "Circuit Breaker must be out of service and on the \n open position"
  },
  {
   "type": "paragraph",
   "text": "Draw out the circuit breaker."
  },
  {
   "type": "paragraph",
   "text": "Don't work on breaker mechanism or interrupters \n unless both the closing springs and opening springs are eitherdischarged"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.",
    "Safety fence with caution marks surrounding work area is required.",
    "Wear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass .. \n etc.",
    "Circuit Breaker must be out of service and on the \n open position",
    "Draw out the circuit breaker.",
    "Don't work on breaker mechanism or interrupters \n unless both the closing springs and opening springs are eitherdischarged"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "paragraph",
   "text": "Safety and healthy equipment"
  },
  {
   "type": "paragraph",
   "text": "Complete kit of tools,"
  },
  {
   "type": "paragraph",
   "text": "Fine cloth for cleaning purposes"
  },
  {
   "type": "paragraph",
   "text": "Blower, Voltmeter, Megger 500V"
  },
  {
   "type": "paragraph",
   "text": "High tension test set"
  },
  {
   "type": "list",
   "items": [
    "Safety and healthy equipment",
    "Complete kit of tools,",
    "Fine cloth for cleaning purposes",
    "Blower, Voltmeter, Megger 500V",
    "High tension test set"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Draw out the breaker."
  },
  {
   "type": "paragraph",
   "text": "Remove dust or other contaminates from the vacuum interrupters and insulation."
  },
  {
   "type": "paragraph",
   "text": "Apply the high potential test to the vacuum interrupters."
  },
  {
   "type": "paragraph",
   "text": "Apply the insulation test (Megger, high potential test) to the primary circuit \nand secondary circuit."
  },
  {
   "type": "paragraph",
   "text": "Measure the primary circuit resistance using low resistance measuring instrument \nwhich measure micro-ohms."
  },
  {
   "type": "paragraph",
   "text": "Inspect carefully the interrupters and operating mechanism for loose (Nuts, \nBolts, damaged parts ... etc)"
  },
  {
   "type": "paragraph",
   "text": "Lubricate the circuit breaker operating mechanism"
  },
  {
   "type": "paragraph",
   "text": "Inspect all wiring for tightening of connection and possible damage to \ninsulation."
  },
  {
   "type": "paragraph",
   "text": "Close and open the circuit breaker slowly after it has been serviced."
  },
  {
   "type": "paragraph",
   "text": "Close and open the circuit breaker electrically using test cabinet."
  },
  {
   "type": "paragraph",
   "text": "Check all protection \ndevices by protection staff."
  },
  {
   "type": "paragraph",
   "text": "Return the breaker into service with coordination with shift engineer."
  },
  {
   "type": "list",
   "items": [
    "Draw out the breaker.",
    "Remove dust or other contaminates from the vacuum interrupters and insulation.",
    "Apply the high potential test to the vacuum interrupters.",
    "Apply the insulation test (Megger, high potential test) to the primary circuit \nand secondary circuit.",
    "Measure the primary circuit resistance using low resistance measuring instrument \nwhich measure micro-ohms.",
    "Inspect carefully the interrupters and operating mechanism for loose (Nuts, \nBolts, damaged parts ... etc)",
    "Lubricate the circuit breaker operating mechanism",
    "Inspect all wiring for tightening of connection and possible damage to \ninsulation.",
    "Close and open the circuit breaker slowly after it has been serviced.",
    "Close and open the circuit breaker electrically using test cabinet.",
    "Check all protection \ndevices by protection staff.",
    "Return the breaker into service with coordination with shift engineer."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power Stations | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I1, \nwhich must be performed on an annually bases as indicated by Y1 in the title \nblock.\nThe first draft initiated \nby eng. Saady Ahmed Mohamed Yahia, tested by eng. \nIbrahem Mohamed Abdel Rahman, accepted by eng. Hassan Refaie Hussein general \ndirector, revised by EDEPC quality control eng. Adel Abd EL-Qader El Nagar, and approved by eng. Fawzy \nSobhy Ismaiel \nHead Sector of Abu Sultan PS.\nThis document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator & inspection and \n quality control general director, and certified by accountant Mahmoud \n Mohamed Soliman EDEPC admin. & financial inspection, quality control general \n director and supervisor of inspection & quality control head sector.\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding work area is required.\nWear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass .. \n etc.\nCircuit Breaker must be out of service and on the \n open position\nDraw out the circuit breaker.\nDon't work on breaker mechanism or interrupters \n unless both the closing springs and opening springs are eitherdischarged\nA work permit must be issued, the qualified maintenance \n staff should carry the suitable safety category.\nSafety fence with caution marks surrounding work area is required.\nWear your safety equipment as safety helmet, safety shoes, breathing mask, safety glass .. \n etc.\nCircuit Breaker must be out of service and on the \n open position\nDraw out the circuit breaker.\nDon't work on breaker mechanism or interrupters \n unless both the closing springs and opening springs are eitherdischarged\nTools and Equipment\nSafety and healthy equipment\nComplete kit of tools,\nFine cloth for cleaning purposes\nBlower, Voltmeter, Megger 500V\nHigh tension test set\nSafety and healthy equipment\nComplete kit of tools,\nFine cloth for cleaning purposes\nBlower, Voltmeter, Megger 500V\nHigh tension test set\nWork to be Carried Out\nDraw out the breaker.\nRemove dust or other contaminates from the vacuum interrupters and insulation.\nApply the high potential test to the vacuum interrupters.\nApply the insulation test (Megger, high potential test) to the primary circuit \nand secondary circuit.\nMeasure the primary circuit resistance using low resistance measuring instrument \nwhich measure micro-ohms.\nInspect carefully the interrupters and operating mechanism for loose (Nuts, \nBolts, damaged parts ... etc)\nLubricate the circuit breaker operating mechanism\nInspect all wiring for tightening of connection and possible damage to \ninsulation.\nClose and open the circuit breaker slowly after it has been serviced.\nClose and open the circuit breaker electrically using test cabinet.\nCheck all protection \ndevices by protection staff.\nReturn the breaker into service with coordination with shift engineer.\nDraw out the breaker.\nRemove dust or other contaminates from the vacuum interrupters and insulation.\nApply the high potential test to the vacuum interrupters.\nApply the insulation test (Megger, high potential test) to the primary circuit \nand secondary circuit.\nMeasure the primary circuit resistance using low resistance measuring instrument \nwhich measure micro-ohms.\nInspect carefully the interrupters and operating mechanism for loose (Nuts, \nBolts, damaged parts ... etc)\nLubricate the circuit breaker operating mechanism\nInspect all wiring for tightening of connection and possible damage to \ninsulation.\nClose and open the circuit breaker slowly after it has been serviced.\nClose and open the circuit breaker electrically using test cabinet.\nCheck all protection \ndevices by protection staff.\nReturn the breaker into service with coordination with shift engineer.\nLocation: Circuit \nBreaker \nDesignation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-244-01.jpg",
   "alt": ""
  }
 ],
 "sections_ar": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Saady Ahmed Mohamed Yahia، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hussein المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS."
  },
  {
   "type": "paragraph",
   "text": "قبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح"
  },
  {
   "type": "paragraph",
   "text": "اسحب القاطع الكهربي للخارج."
  },
  {
   "type": "paragraph",
   "text": "لا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.",
    "يجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح",
    "اسحب القاطع الكهربي للخارج.",
    "لا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "مهمات الوقاية"
  },
  {
   "type": "paragraph",
   "text": "طقم عدد كامل،"
  },
  {
   "type": "paragraph",
   "text": "قطعة قماش ناعمة لأغراض التنظيف"
  },
  {
   "type": "paragraph",
   "text": "بلور، فولتميتر، ميجر 500 فولت"
  },
  {
   "type": "paragraph",
   "text": "طقم اختبار الجهد العالي"
  },
  {
   "type": "list",
   "items": [
    "مهمات الوقاية",
    "طقم عدد كامل،",
    "قطعة قماش ناعمة لأغراض التنظيف",
    "بلور، فولتميتر، ميجر 500 فولت",
    "طقم اختبار الجهد العالي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "اسحب القاطع للخارج."
  },
  {
   "type": "paragraph",
   "text": "أزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل."
  },
  {
   "type": "paragraph",
   "text": "طبّق اختبار الجهد العالي على قواطع الفراغ."
  },
  {
   "type": "paragraph",
   "text": "طبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية."
  },
  {
   "type": "paragraph",
   "text": "قِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم."
  },
  {
   "type": "paragraph",
   "text": "افحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)"
  },
  {
   "type": "paragraph",
   "text": "شحّم آلية تشغيل القاطع الكهربي"
  },
  {
   "type": "paragraph",
   "text": "افحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل."
  },
  {
   "type": "paragraph",
   "text": "وصّل القاطع الكهربي وافصله ببطء بعد صيانته."
  },
  {
   "type": "paragraph",
   "text": "وصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار."
  },
  {
   "type": "paragraph",
   "text": "افحص جميع أجهزة الوقاية بواسطة طاقم الوقاية."
  },
  {
   "type": "paragraph",
   "text": "أعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية."
  },
  {
   "type": "list",
   "items": [
    "اسحب القاطع للخارج.",
    "أزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل.",
    "طبّق اختبار الجهد العالي على قواطع الفراغ.",
    "طبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية.",
    "قِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم.",
    "افحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)",
    "شحّم آلية تشغيل القاطع الكهربي",
    "افحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل.",
    "وصّل القاطع الكهربي وافصله ببطء بعد صيانته.",
    "وصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار.",
    "افحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.",
    "أعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_ar": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدة I1، الذي يجب تنفيذه سنويًا كما هو موضح بـ Y1 في خانة العنوان.\nأعد المسودة الأولى م. Saady Ahmed Mohamed Yahia، واختبرها م. Ibrahem Mohamed Abdel Rahman، وقبلها م. Hassan Refaie Hussein المدير العام، وراجعها م. Adel Abd EL-Qader El Nagar مهندس مراقبة الجودة في EDEPC، واعتمدها م. Fawzy Sobhy Ismaiel رئيس قطاع محطة Abu Sultan PS.\nقبل هذه الوثيقة م. Samir Abdel Gilel: منسق MPIS في EDEPC والمدير العام للتفتيش ومراقبة الجودة، وصدّق عليها المحاسب Mahmoud Mohamed Soliman، المدير العام للتفتيش الإداري والمالي ومراقبة الجودة في EDEPC والمشرف على قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.\nيجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح\nاسحب القاطع الكهربي للخارج.\nلا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة .. إلخ.\nيجب أن يكون القاطع الكهربي خارج الخدمة وفي وضع الفتح\nاسحب القاطع الكهربي للخارج.\nلا تعمل على آلية القاطع أو القواطع إلا إذا كانت نوابض التوصيل ونوابض الفصل مفرَّغة\nالعدد والأدوات\nمهمات الوقاية\nطقم عدد كامل،\nقطعة قماش ناعمة لأغراض التنظيف\nبلور، فولتميتر، ميجر 500 فولت\nطقم اختبار الجهد العالي\nمهمات الوقاية\nطقم عدد كامل،\nقطعة قماش ناعمة لأغراض التنظيف\nبلور، فولتميتر، ميجر 500 فولت\nطقم اختبار الجهد العالي\nالعمل الواجب تنفيذه\nاسحب القاطع للخارج.\nأزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل.\nطبّق اختبار الجهد العالي على قواطع الفراغ.\nطبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية.\nقِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم.\nافحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)\nشحّم آلية تشغيل القاطع الكهربي\nافحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل.\nوصّل القاطع الكهربي وافصله ببطء بعد صيانته.\nوصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار.\nافحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.\nأعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية.\nاسحب القاطع للخارج.\nأزل الأتربة أو الملوثات الأخرى من قواطع الفراغ والعزل.\nطبّق اختبار الجهد العالي على قواطع الفراغ.\nطبّق اختبار العزل (ميجر، اختبار الجهد العالي) على الدائرة الأولية والدائرة الثانوية.\nقِس مقاومة الدائرة الأولية باستخدام جهاز قياس مقاومة منخفضة يقيس الميكرو أوم.\nافحص القواطع وآلية التشغيل بعناية للكشف عن الأجزاء المفكوكة (الصواميل، المسامير، الأجزاء التالفة ... إلخ)\nشحّم آلية تشغيل القاطع الكهربي\nافحص جميع الأسلاك من حيث إحكام ربط الوصلات والتلف المحتمل للعزل.\nوصّل القاطع الكهربي وافصله ببطء بعد صيانته.\nوصّل القاطع الكهربي وافصله كهربيًا باستخدام خزانة الاختبار.\nافحص جميع أجهزة الوقاية بواسطة طاقم الوقاية.\nأعد القاطع إلى الخدمة بالتنسيق مع مهندس الوردية.\nالموقع: بيان القاطع الكهربي: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "translation_review": "draft — needs human review before operational use"
}