{
 "id": "gen-docs-switchgear-cb-259-r0-htm",
 "doc_number": "CB-259-R0",
 "title_en": "CB-259-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/CB-259-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment inspection I2, which must be performed \nevery ten years as \nindicated by Y10 in the above title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work \n area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, \n ... etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate and ground both sides of CB."
  },
  {
   "type": "paragraph",
   "text": "Switch off and isolate the control circuits i.e. de-energized"
  },
  {
   "type": "list",
   "items": [
    "Isolate and ground both sides of CB.",
    "Switch off and isolate the control circuits i.e. de-energized"
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Complete tool kit,",
    "Cleaning tools.",
    "Safety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.",
    "Voltage \n indicator.",
    "Dew point \n device, contact resistance device"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "list",
   "items": [
    "Check the high voltage terminal.",
    "Visual check and cleaning of the insulators.",
    "Visual check for control cubical.",
    "Measure the humidity of the SF6 gas \"dew point\" (commissioning value \n 1.25mg H2O / L at 15◦C ).",
    "Measure the contact resistance across the main contacts.",
    "Current consumption of the operating coil.",
    "Check the sealing of the SF6 gas compartments and the compressed air system."
   ]
  },
  {
   "type": "paragraph",
   "text": "Important Notes"
  },
  {
   "type": "list",
   "items": [
    "It is necessary to open the break chamber if these tests are negative.",
    "In the case of doubt one chamber should be opened a visual check of the \n contact system should be made."
   ]
  },
  {
   "type": "paragraph",
   "text": "Before Opening"
  },
  {
   "type": "list",
   "items": [
    "Make sure that no pressure exit in the break \n chamber.",
    "The SF6 gas should be removed using the service wagon.",
    "It is recommended that protective clothing rubber gloves and respirator are \n used with carrying out this work."
   ]
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: CB Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the equipment inspection I2, which must be performed \nevery ten years as \nindicated by Y10 in the above title block\nThe first draft initiated by eng. \nSalah Kamel Mostafa (HV-Dep. Manager), tested by eng. Sahar Mohamed Ali, \naccepted by eng. \nSayed Mahmoud \nHussein Farag; general director, revised by EDEPC inspection and quality control eng. Adel Abd \nEl-Qader El-Nagar, approved by eng. \nMokhtar Abdel \nLatif Mady head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category.\nSafety fence with caution marks surrounding the work \n area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, \n ... etc.\nIsolate and ground both sides of CB.\nSwitch off and isolate the control circuits i.e. de-energized\nIsolate and ground both sides of CB.\nSwitch off and isolate the control circuits i.e. de-energized\nTools and Equipment\nComplete tool kit,\nCleaning tools.\nSafety and health equipment as safety \n helmet, safety shoes, safety harnesses \n ... etc.\nVoltage \n indicator.\nDew point \n device, contact resistance device\nWork to be Carried Out\nCheck the high voltage terminal.\nVisual check and cleaning of the insulators.\nVisual check for control cubical.\nMeasure the humidity of the SF6 gas \"dew point\" (commissioning value \n 1.25mg H2O / L at 15◦C ).\nMeasure the contact resistance across the main contacts.\nCurrent consumption of the operating coil.\nCheck the sealing of the SF6 gas compartments and the compressed air system.\nImportant Notes\nIt is necessary to open the break chamber if these tests are negative.\nIn the case of doubt one chamber should be opened a visual check of the \n contact system should be made.\nBefore Opening\nMake sure that no pressure exit in the break \n chamber.\nThe SF6 gas should be removed using the service wagon.\nIt is recommended that protective clothing rubber gloves and respirator are \n used with carrying out this work.\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: CB Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}