{
 "id": "gen-docs-switchgear-cb-265-r0-htm",
 "doc_number": "CB-265-R0",
 "title_en": "CB-265-r0 \nAPPROVED",
 "title_ar": "",
 "category": "switchgear",
 "source_path": "gen_docs/Switchgear/cb-265-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "en",
 "languages_available": [
  "en"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "Power \n Station",
     "Technical \n Procedure"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the major maintenance procedures P2, which must be performed \nevery twenty years as indicated by Y20 in the above title block."
  },
  {
   "type": "paragraph",
   "text": "Condition of CB during Work: 1- Circuit breaker out of service and must \nbe isolated."
  },
  {
   "type": "paragraph",
   "text": "2- Gas compartments need not \nbe opened."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nSalah kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mahamed Ali, accepted by electrical general director eng. Said \nMahmoud Hessain \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.",
    "Safety fence with caution marks surrounding the work area is required.",
    "The circuit breaker must be isolated and grounded from both sides.."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Equipment"
  },
  {
   "type": "list",
   "items": [
    "Gas filling device.",
    "Cleaning tools.",
    "Safety belt, safety helmet.",
    "Normal tools are needed.",
    "Two precision pressure gauge one for oil (0-600) bar and the other for SF6 gas \n (0-15) bar (class 0.6)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "General Check"
  },
  {
   "type": "paragraph",
   "text": "Follow the \n same procedures that have been carried out in the minor maintenance procedures \n in addition to the following procedures :-"
  },
  {
   "type": "paragraph",
   "text": "Drawing off the SF6 Gas"
  },
  {
   "type": "list",
   "items": [
    "It is recommended to draw off the SF6 with service unit so that it can be used \n again almost completely for the future filling.",
    "The service unit has all the facilities for drawing off and filling the SF6 \n gas.",
    "The condition of the sf6 gas in the service unit should be checked in advance."
   ]
  },
  {
   "type": "paragraph",
   "text": "Open one interrupter unit and \nremove the contact tube"
  },
  {
   "type": "paragraph",
   "text": "Visual Check of contact system \nand Blast Cylinder"
  },
  {
   "type": "paragraph",
   "text": "If any irregularities are found \nproceed as in next step (3)"
  },
  {
   "type": "list",
   "items": [
    "This check is made with out the interrupter unit having to be dismantled.",
    "Contact support with contact tube is removed only.",
    "Only open and check one interrupter unit of the circuit breaker.",
    "If the electrical stressing is known, check the interrupter unit with the \n highest load.",
    "If the examination of the contact / guide tube shows that both must be \n renewed, the gas gap must subsequently be checked, along with the off centre \n condition and the proper alignment of the contact system."
   ]
  },
  {
   "type": "paragraph",
   "text": "If any Irregularities are Found \nin step (2) open all Interrupter units and Remove the Contact tube then proceed \nas in step (2)"
  },
  {
   "type": "paragraph",
   "text": "Replace Filter"
  },
  {
   "type": "list",
   "items": [
    "It is necessary to protect the filter material against the atmospheric \n humidity",
    "The material must not be directly exposed to the open air for prolonged period \n of time.",
    "It is supplied in closed tin vacuum that is produced which is recognizable by \n hissing when opened.",
    "If the tin is leaky, no vacuum will be produced so must not be used because \n filter capacity will be inadequate for maintenance interval stated."
   ]
  },
  {
   "type": "paragraph",
   "text": "To Change the Filter"
  },
  {
   "type": "list",
   "items": [
    "Unscrew the filter chamber",
    "Remove the disc",
    "Insert the filter bag in the filter chamber",
    "Install the chamber with the disc using the new sealing ring supplied",
    "The circuit breaker must be evacuated."
   ]
  },
  {
   "type": "paragraph",
   "text": "Filling the SF6 Gas"
  },
  {
   "type": "list",
   "items": [
    "The breaker may be filled only by appropriately qualified personal, and \n accordance with the SF6 filling curve ( see under 1-00800- technical data) .",
    "To fill the breaker with gas , service unit can be used since this contains \n all the necessary facilities .",
    "If the service unit is not available, the SF6 can be taken direct from the gas \n cylinder using the SF6 filling device.",
    "We must use safety valve with the nominal opening pressure of 8 bar with the \n filling device that prevent the pressure compartments being overstressed due \n to an impermissible high pressure.",
    "A vacuum pump must be available for evacuating the breaker prior to SF6 being \n filled in ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Filling by using a Service Unit"
  },
  {
   "type": "list",
   "items": [
    "Connect the service unit to the maintenance flangeW1 figure 1 .",
    "Evacuate the breaker to ≤ 20 mbar",
    "Switch over the service unit to filling.",
    "The values of the filling pressure and the operating dependent on temperature \n that taken from the diagram (SF6 filling curve and operating values of density \n monitor section 1-0080, technical data)"
   ]
  },
  {
   "type": "list",
   "items": [
    "Connect the maintenance flange of filling device to maintenance flange W1 \n of the breaker.",
    "Open slowly the valve on the pressure reducer with the vent valve closed to \n prevent the fitting icing up. (Check the filling pressure by reference to the \n precision pressure gauge.",
    "At the ambient temperature other than +20 C, the SF6 filling pressure must \n be taken from the diagram (section 1-0080, technical data ) (care must be \n taken that the filling pressure depend on the ambient temperature is correct)",
    "The filling tolerance may be up to 0.3 bar over the nominal pressure curve.",
    "When filling is complete, unscrew the filling device and close maintenance \n flange"
   ]
  },
  {
   "type": "paragraph",
   "text": "NOTE: Make sure all parts are cleaned."
  },
  {
   "type": "paragraph",
   "text": "Figure 2: SF6 Filling Device W348"
  },
  {
   "type": "paragraph",
   "text": "Vent the Hydraulic System and \nBringing the Pressure to the Nominal Level"
  },
  {
   "type": "list",
   "items": [
    "The hydraulic system must be vented every time oil has been filled in.",
    "The procedures are as the following:",
    "Vent the in tank chamber of the pump at standstill after the oil has been \n filled in .to do so , slacken the vent plug (14.33 fig.3) on the pump , move \n it back and forth and keep it open until only bubble free oil emergency then \n retighten the plug .",
    "Keep \n the pump running idly for 10 minutes with the pressure release valve14.37 \n (fig \n 10) must be opened.",
    "Switch off the pump and vent again as described under step (1)"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "M1: Motor\n 14.33 Oil pump\n 14.33.1 Vent plug"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "Switch on the pump and vent as follows with the pressure release valve 14.37 \n open.",
    "Open the vent value (13.6 fig. 4) on the distributor of the \n hydraulic storage cylinder (as shown in fig. 5 ) and leave it open \n until oil without any air bubble comes out.",
    "Figure 4",
    "pressure release valve must be \n closed , when the nominal pressure reached the hydraulic pump is switched off \n by the pressure monitor in conjunction with a time relay if, after a prolonged \n operating time, the pump is running longer than at the beginning of the \n operating time, pump venting should be repeated. Close the pressure release \n valve, switch on the oil pump and bring the hydraulic operating mechanism to \n nominal pressure. Make about 5 trial operation after a setting time of 10 \n minute. Release the pressure.",
    "Then check the oil level a gain with the oil un pressurized and replenish up \n to the filling mark if necessary."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "a) Vent valve closed \n b) Opened for venting for this \n remove screw 5 and slip \n over hose 6. Slightly unscrew \n insert 4\n 1: USIT-ring \n 2: USIT-ring \n 3: Joint width 17mm \n 4: insert width 13mm \n 5: M 5 x 8 hex head 000\n 6: Polythylene hose, inside width 12mm"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "NOTES:"
  },
  {
   "type": "list",
   "items": [
    "Only pressurize the operating mechanism when the circuit breaker has filled \n with sf6 gas.",
    "Trial operations must not be made without the breaker having been filled with \n sf6 gas at nominal pressure."
   ]
  },
  {
   "type": "paragraph",
   "text": "Check of the breaker for sf6 leaks: - for nominal pressure of sf6 gas \n(see table in sec. 1-0080, technical data)"
  },
  {
   "type": "list",
   "items": [
    "When the breaker has been filled , all connected elements should be subjected \n to a leakage test by using:",
    "Leakage detector",
    "Leakage detector spray from WOBST",
    "Soap solution (if this is not available)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Check all terminal blocks"
  },
  {
   "type": "paragraph",
   "text": "Check the terminal connection for firm seating and terminal for damage"
  },
  {
   "type": "paragraph",
   "text": "Measure of the humidity and air content of the SF6 filling."
  },
  {
   "type": "paragraph",
   "text": "Measuring the SF6 gas humidity content"
  },
  {
   "type": "list",
   "items": [
    "Before putting the breaker into operation , the humidity of the SF6 must be \n checked for this a commercially dew point measuring instrument can be used .",
    "The maximum permissible dew point temperature at operating pressure \n corresponding to the permissible humidity are stated below"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "NO.",
     "",
     "Dew Point"
    ],
    [
     "1",
     "Critical humidity limit",
     "-5 0 C"
    ],
    [
     "2",
     "Maximum permissible humidity in operation",
     "-100 C"
    ],
    [
     "3",
     "Maximum permissible humidity during \n commissioning",
     "-15 0 C"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "list",
   "items": [
    "If the dew point temperature is below -100 C during the operation \n but not below -15 0 C the measurement should be repeated after \n two or three months in order to test the effect of the static filters",
    "If there is no reduction in the humidity , we must use a new filter"
   ]
  },
  {
   "type": "paragraph",
   "text": "Measuring the SF6 gas air content"
  },
  {
   "type": "list",
   "items": [
    "When the breaker has been filled with a new gas and following maintenance the \n air content should not be more than 5% to be measure with the sf6 percentage \n instrument (3-027) from Dilo",
    "This instrument measure the sf6 volume (at least 95%) ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Replace permanent sleeves in the driving rods."
  },
  {
   "type": "paragraph",
   "text": "Only for versions (EG) with common hydraulic operating mechanism ."
  },
  {
   "type": "paragraph",
   "text": "Remarks:"
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "..............................................................................................................................................."
  },
  {
   "type": "paragraph",
   "text": "Location: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:"
  }
 ],
 "text": "Power \n Station | Technical \n Procedure\nIntroduction\nThis document outlines the major maintenance procedures P2, which must be performed \nevery twenty years as indicated by Y20 in the above title block.\nCondition of CB during Work: 1- Circuit breaker out of service and must \nbe isolated.\n2- Gas compartments need not \nbe opened.\nThe first draft initiated by eng. \nSalah kamel \nMostafa (HV-Dep. Manager), \ntested by eng. \nSahar Mahamed Ali, accepted by electrical general director eng. Said \nMahmoud Hessain \nFarag, \nrevised by EDEPC inspection & quality control engineer Adel Abdel Kader El-Naggar, and approved by eng.\nMokhtar Abdel \nLatif Mady; head sector of Ataka PS.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator, and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nSafety Precautions\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nWear safety and health equipment as safety \n helmet, safety shoes, safety belts \n ... etc.\nA work permit must be issued, the qualified maintenance \n staff must carry the suitable ID safety category.\nSafety fence with caution marks surrounding the work area is required.\nThe circuit breaker must be isolated and grounded from both sides..\nTools and Equipment\nGas filling device.\nCleaning tools.\nSafety belt, safety helmet.\nNormal tools are needed.\nTwo precision pressure gauge one for oil (0-600) bar and the other for SF6 gas \n (0-15) bar (class 0.6).\nWork to be Carried Out\nGeneral Check\nFollow the \n same procedures that have been carried out in the minor maintenance procedures \n in addition to the following procedures :-\nDrawing off the SF6 Gas\nIt is recommended to draw off the SF6 with service unit so that it can be used \n again almost completely for the future filling.\nThe service unit has all the facilities for drawing off and filling the SF6 \n gas.\nThe condition of the sf6 gas in the service unit should be checked in advance.\nOpen one interrupter unit and \nremove the contact tube\nVisual Check of contact system \nand Blast Cylinder\nIf any irregularities are found \nproceed as in next step (3)\nThis check is made with out the interrupter unit having to be dismantled.\nContact support with contact tube is removed only.\nOnly open and check one interrupter unit of the circuit breaker.\nIf the electrical stressing is known, check the interrupter unit with the \n highest load.\nIf the examination of the contact / guide tube shows that both must be \n renewed, the gas gap must subsequently be checked, along with the off centre \n condition and the proper alignment of the contact system.\nIf any Irregularities are Found \nin step (2) open all Interrupter units and Remove the Contact tube then proceed \nas in step (2)\nReplace Filter\nIt is necessary to protect the filter material against the atmospheric \n humidity\nThe material must not be directly exposed to the open air for prolonged period \n of time.\nIt is supplied in closed tin vacuum that is produced which is recognizable by \n hissing when opened.\nIf the tin is leaky, no vacuum will be produced so must not be used because \n filter capacity will be inadequate for maintenance interval stated.\nTo Change the Filter\nUnscrew the filter chamber\nRemove the disc\nInsert the filter bag in the filter chamber\nInstall the chamber with the disc using the new sealing ring supplied\nThe circuit breaker must be evacuated.\nFilling the SF6 Gas\nThe breaker may be filled only by appropriately qualified personal, and \n accordance with the SF6 filling curve ( see under 1-00800- technical data) .\nTo fill the breaker with gas , service unit can be used since this contains \n all the necessary facilities .\nIf the service unit is not available, the SF6 can be taken direct from the gas \n cylinder using the SF6 filling device.\nWe must use safety valve with the nominal opening pressure of 8 bar with the \n filling device that prevent the pressure compartments being overstressed due \n to an impermissible high pressure.\nA vacuum pump must be available for evacuating the breaker prior to SF6 being \n filled in .\nFilling by using a Service Unit\nConnect the service unit to the maintenance flangeW1 figure 1 .\nEvacuate the breaker to ≤ 20 mbar\nSwitch over the service unit to filling.\nThe values of the filling pressure and the operating dependent on temperature \n that taken from the diagram (SF6 filling curve and operating values of density \n monitor section 1-0080, technical data)\nConnect the maintenance flange of filling device to maintenance flange W1 \n of the breaker.\nOpen slowly the valve on the pressure reducer with the vent valve closed to \n prevent the fitting icing up. (Check the filling pressure by reference to the \n precision pressure gauge.\nAt the ambient temperature other than +20 C, the SF6 filling pressure must \n be taken from the diagram (section 1-0080, technical data ) (care must be \n taken that the filling pressure depend on the ambient temperature is correct)\nThe filling tolerance may be up to 0.3 bar over the nominal pressure curve.\nWhen filling is complete, unscrew the filling device and close maintenance \n flange\nNOTE: Make sure all parts are cleaned.\nFigure 2: SF6 Filling Device W348\nVent the Hydraulic System and \nBringing the Pressure to the Nominal Level\nThe hydraulic system must be vented every time oil has been filled in.\nThe procedures are as the following:\nVent the in tank chamber of the pump at standstill after the oil has been \n filled in .to do so , slacken the vent plug (14.33 fig.3) on the pump , move \n it back and forth and keep it open until only bubble free oil emergency then \n retighten the plug .\nKeep \n the pump running idly for 10 minutes with the pressure release valve14.37 \n (fig \n 10) must be opened.\nSwitch off the pump and vent again as described under step (1)\n | M1: Motor\n 14.33 Oil pump\n 14.33.1 Vent plug\nSwitch on the pump and vent as follows with the pressure release valve 14.37 \n open.\nOpen the vent value (13.6 fig. 4) on the distributor of the \n hydraulic storage cylinder (as shown in fig. 5 ) and leave it open \n until oil without any air bubble comes out.\nFigure 4\npressure release valve must be \n closed , when the nominal pressure reached the hydraulic pump is switched off \n by the pressure monitor in conjunction with a time relay if, after a prolonged \n operating time, the pump is running longer than at the beginning of the \n operating time, pump venting should be repeated. Close the pressure release \n valve, switch on the oil pump and bring the hydraulic operating mechanism to \n nominal pressure. Make about 5 trial operation after a setting time of 10 \n minute. Release the pressure.\nThen check the oil level a gain with the oil un pressurized and replenish up \n to the filling mark if necessary.\n | a) Vent valve closed \n b) Opened for venting for this \n remove screw 5 and slip \n over hose 6. Slightly unscrew \n insert 4\n 1: USIT-ring \n 2: USIT-ring \n 3: Joint width 17mm \n 4: insert width 13mm \n 5: M 5 x 8 hex head 000\n 6: Polythylene hose, inside width 12mm\nNOTES:\nOnly pressurize the operating mechanism when the circuit breaker has filled \n with sf6 gas.\nTrial operations must not be made without the breaker having been filled with \n sf6 gas at nominal pressure.\nCheck of the breaker for sf6 leaks: - for nominal pressure of sf6 gas \n(see table in sec. 1-0080, technical data)\nWhen the breaker has been filled , all connected elements should be subjected \n to a leakage test by using:\nLeakage detector\nLeakage detector spray from WOBST\nSoap solution (if this is not available)\nCheck all terminal blocks\nCheck the terminal connection for firm seating and terminal for damage\nMeasure of the humidity and air content of the SF6 filling.\nMeasuring the SF6 gas humidity content\nBefore putting the breaker into operation , the humidity of the SF6 must be \n checked for this a commercially dew point measuring instrument can be used .\nThe maximum permissible dew point temperature at operating pressure \n corresponding to the permissible humidity are stated below\nNO. |  | Dew Point\n1 | Critical humidity limit | -5 0 C\n2 | Maximum permissible humidity in operation | -100 C\n3 | Maximum permissible humidity during \n commissioning | -15 0 C\nIf the dew point temperature is below -100 C during the operation \n but not below -15 0 C the measurement should be repeated after \n two or three months in order to test the effect of the static filters\nIf there is no reduction in the humidity , we must use a new filter\nMeasuring the SF6 gas air content\nWhen the breaker has been filled with a new gas and following maintenance the \n air content should not be more than 5% to be measure with the sf6 percentage \n instrument (3-027) from Dilo\nThis instrument measure the sf6 volume (at least 95%) .\nReplace permanent sleeves in the driving rods.\nOnly for versions (EG) with common hydraulic operating mechanism .\nRemarks:\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\n...............................................................................................................................................\nLocation: Circuit \nBreaker Designation: Tested by: Signature: \nTest Date:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/CB-265-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-265-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-265-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-265-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/CB-265-05.jpg",
   "alt": ""
  }
 ]
}