{
 "id": "gen-docs-app-gen-hyd-ep-all-docs-switchgear-cb-269-r0-htm",
 "doc_number": "CB-269-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-269-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "هذا القاطع خارجي في ساحة المفاتيح، وسكاكين فصله هوائية. الجهد المقنن 145 ك.ف، والتيار المقنن 3150 أمبير، وتيار القصر 31.5 ك.أ، وآلية التشغيل FKF."
  },
  {
   "type": "paragraph",
   "text": "آلية التشغيل FKF 2-6."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Bast، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC."
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل حذاء السلامة والخوذة، إلخ."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل حذاء السلامة والخوذة، إلخ.",
    "يجب عزل قاطع الدائرة من الجهتين.",
    "وصّل تأريض القاطع."
   ]
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحزام الأمان، إلخ.",
    "عدة يدوية.",
    "تأريض محمول للتفريغ.",
    "مبين جهد وسلم.",
    "قطعة قماش ناعمة لأغراض التنظيف.",
    "جهاز غاز SF6 ومقياس حرارة وجهاز قياس مقاومة التلامس بالميكرو أوم وجهاز قياس زمني الفصل والتوصيل."
   ]
  },
  {
   "type": "list",
   "items": [
    "أزل الغبار من أجزاء القاطع وخزانة الآلية.",
    "نظف جميع الأسطح الخزفية وافحصها للتأكد من عدم وجود تلف.",
    "بالنسبة لمستوى سائل وعاء التخميد (dash pot)، والقاطع في وضع التوصيل (on)، يجب أن يكون مستوى السائل عند +3 مم من مركز المقياس.",
    "افحص مكونات آلية التشغيل، وافحص حالة التشحيم لتروس الموتور، وسجل عدد العمليات من عداد العمليات.",
    "قس زمني الفصل والتوصيل (بالمللي ثانية) وسجل في ورقة الاختبار مع مقارنتها بقيم المورد.",
    "قس مقاومة التلامسات الرئيسية باستخدام الميكرو أومميتر وقارن القراءة بالبيانات التاريخية.",
    "بالنسبة لغاز SF6 افحص الضغط بالنسبة لدرجة الحرارة، وافحص قيم الإنذار والفصل وبيانها.",
    "قس نسبة الغاز (%)؛ ويجب أن تكون أكثر من (99%)."
   ]
  },
  {
   "type": "paragraph",
   "text": "نتائج الميكرو أوم"
  },
  {
   "type": "paragraph",
   "text": "الوجه (A) — الوجه (B) — الوجه (C)"
  },
  {
   "type": "paragraph",
   "text": "24 — 28 — 28"
  },
  {
   "type": "paragraph",
   "text": "اختبارات غاز SF6"
  },
  {
   "type": "paragraph",
   "text": "الضغط الطبيعي 5.7 بار عند درجة حرارة 32"
  },
  {
   "type": "paragraph",
   "text": "الإنذار 5.2 بار — الفصل 4.8 بار"
  },
  {
   "type": "paragraph",
   "text": "جميع الاختبارات عند درجة حرارة زيت 30 درجة وبواسطة إدارة الجهد العالي لمحطة كهرباء السد العالي."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب تنفيذه كل ثلاث سنوات كما هو موضح بالرمز Y3 في خانة العنوان أعلاه.\nهذا القاطع خارجي في ساحة المفاتيح، وسكاكين فصله هوائية. الجهد المقنن 145 ك.ف، والتيار المقنن 3150 أمبير، وتيار القصر 31.5 ك.أ، وآلية التشغيل FKF.\nآلية التشغيل FKF 2-6.\nأعد المسودة الأولى واختبرها م. Mamdouh Aly Hassan، وقبلها المدير العام م. Nagy Nageeb Saleh، واعتمدها م. Mohamed Abdel Bast، رئيس قطاع محطة كهرباء السد العالي 2، ووثقها م. Kamel Ragheb، منسق MPIS في HPGC.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل حذاء السلامة والخوذة، إلخ.\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الشخصية للسلامة والصحة المهنية مثل حذاء السلامة والخوذة، إلخ.\nيجب عزل قاطع الدائرة من الجهتين.\nوصّل تأريض القاطع.\nخوذة السلامة وحزام الأمان، إلخ.\nعدة يدوية.\nتأريض محمول للتفريغ.\nمبين جهد وسلم.\nقطعة قماش ناعمة لأغراض التنظيف.\nجهاز غاز SF6 ومقياس حرارة وجهاز قياس مقاومة التلامس بالميكرو أوم وجهاز قياس زمني الفصل والتوصيل.\nأزل الغبار من أجزاء القاطع وخزانة الآلية.\nنظف جميع الأسطح الخزفية وافحصها للتأكد من عدم وجود تلف.\nبالنسبة لمستوى سائل وعاء التخميد (dash pot)، والقاطع في وضع التوصيل (on)، يجب أن يكون مستوى السائل عند +3 مم من مركز المقياس.\nافحص مكونات آلية التشغيل، وافحص حالة التشحيم لتروس الموتور، وسجل عدد العمليات من عداد العمليات.\nقس زمني الفصل والتوصيل (بالمللي ثانية) وسجل في ورقة الاختبار مع مقارنتها بقيم المورد.\nقس مقاومة التلامسات الرئيسية باستخدام الميكرو أومميتر وقارن القراءة بالبيانات التاريخية.\nبالنسبة لغاز SF6 افحص الضغط بالنسبة لدرجة الحرارة، وافحص قيم الإنذار والفصل وبيانها.\nقس نسبة الغاز (%)؛ ويجب أن تكون أكثر من (99%).\nنتائج الميكرو أوم\nالوجه (A) — الوجه (B) — الوجه (C)\n24 — 28 — 28\nاختبارات غاز SF6\nالضغط الطبيعي 5.7 بار عند درجة حرارة 32\nالإنذار 5.2 بار — الفصل 4.8 بار\nجميع الاختبارات عند درجة حرارة زيت 30 درجة وبواسطة إدارة الجهد العالي لمحطة كهرباء السد العالي.\nالموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 400,
 "uncertain_terms": [
  {
   "term": "Its air disconnectors The rated voltage 145 KV",
   "note": "صياغة المصدر مفككة؛ تُرجمت على أن القاطع خارجي وسكاكين فصله هوائية بجهد مقنن 145 ك.ف."
  },
  {
   "term": "SF6 gas instrument, temp. gauge, micro ohm measuring ohm contacts and close open measuring times plant",
   "note": "عبارة المصدر مشوهة؛ تُرجمت على أنها جهاز غاز SF6 ومقياس حرارة وجهاز قياس مقاومة التلامس بالميكرو أوم وجهاز قياس زمني الفصل والتوصيل."
  },
  {
   "term": "the liquid level must lit at +3mm",
   "note": "المصدر يكتب lit؛ قُرئت على أنها be (يكون)."
  },
  {
   "term": "compare to supplier valves",
   "note": "المصدر يكتب valves؛ قُرئت على أنها values (قيم)."
  }
 ]
}