{
 "id": "gen-docs-app-gen-wdepc-switchgears-cb-290-r0-htm",
 "doc_number": "CB-290-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-290-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات (للوحدة 5) I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Emad Mohamed El-Tohamy، واختبرها م. Sawsan Elsaid Ali، وراجعها م. Ahmed Mohamed Aly Moussa، وقبلها م. Mohamed Abd El-Sadik Ahmed، المدير العام، واعتمدها م. Aly Anor El-Faumy، ووثقها م. Mona Ahmed Al Sherqawy، مهندس استشاري «أ» في WDEPC ومنسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة، إلخ."
  },
  {
   "type": "paragraph",
   "text": "افصل قاطع الدائرة الرئيسي 6 ك.ف واسحبه خارج الخلية وأغلقه."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل.",
    "يجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة، إلخ.",
    "افصل قاطع الدائرة الرئيسي 6 ك.ف واسحبه خارج الخلية وأغلقه.",
    "وصّل سكينة التأريض."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "ملتي ميتر، وجهاز قياس مقاومة التيار المستمر.",
    "جهاز توقيت للفصل والتوصيل.",
    "سبراي تلامسات.",
    "طقم مفاتيح وملحقات.",
    "شحم نوع SKF-63 وفازلين."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "قاطع دائرة 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "نظف جميع الأجزاء الخارجية للقاطع وخاصة العوازل (قضبان تغذية 6 ك.ف)."
  },
  {
   "type": "paragraph",
   "text": "افحص التوصيل والفصل للقاطع باستخدام الدائرة الكهربائية."
  },
  {
   "type": "paragraph",
   "text": "شحم الترس الداخلي والنابض الرئيسي باستخدام شحم نوع SKF-63، وزد الشحم باليد للتأكد من تشحيم جميع الأجزاء، وشحم أيضًا مجموعة السلاسل."
  },
  {
   "type": "paragraph",
   "text": "شحم الأجزاء التالية: أ- السلسلة المتصلة بالموتور. ب- النابض الرئيسي. ج- مجموعة التروس الداخلية باستخدام زيت SKF 63. د- مجموعة عكس الحركة الخاصة بالقاطع. هـ- الفتحات والأماكن الداخلية باستخدام زيت الجرافيت."
  },
  {
   "type": "list",
   "items": [
    "نظف جميع الأجزاء الخارجية للقاطع وخاصة العوازل (قضبان تغذية 6 ك.ف).",
    "افحص التوصيل والفصل للقاطع باستخدام الدائرة الكهربائية.",
    "شحم الترس الداخلي والنابض الرئيسي باستخدام شحم نوع SKF-63، وزد الشحم باليد للتأكد من تشحيم جميع الأجزاء، وشحم أيضًا مجموعة السلاسل.",
    "شحم الأجزاء التالية: أ- السلسلة المتصلة بالموتور. ب- النابض الرئيسي. ج- مجموعة التروس الداخلية باستخدام زيت SKF 63. د- مجموعة عكس الحركة الخاصة بالقاطع. هـ- الفتحات والأماكن الداخلية باستخدام زيت الجرافيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "خلية قاطع 6 ك.ف"
  },
  {
   "type": "paragraph",
   "text": "نظف الأجزاء الداخلية للخلية."
  },
  {
   "type": "paragraph",
   "text": "شحم نقاط تلامس سكينة التأريض بالفازلين."
  },
  {
   "type": "paragraph",
   "text": "شحم الأجزاء الميكانيكية لقاعدة الخلية بما يشمل ما يلي:"
  },
  {
   "type": "paragraph",
   "text": "أ- مجموعة نقل المخمد الداخلي التلقائي للخلية."
  },
  {
   "type": "paragraph",
   "text": "ب- مجموعة تحكم سكينة فصل التأريض."
  },
  {
   "type": "paragraph",
   "text": "ج- المحاور الداخلية والقضبان والأذرع."
  },
  {
   "type": "paragraph",
   "text": "د- مجموعة إيقاف الأجزاء المتحركة."
  },
  {
   "type": "list",
   "items": [
    "نظف الأجزاء الداخلية للخلية.",
    "شحم نقاط تلامس سكينة التأريض بالفازلين.",
    "د- مجموعة إيقاف الأجزاء المتحركة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات (للوحدة 5) I1، الذي يجب تنفيذه كل ستة أشهر كما هو موضح بالرمز M6 في خانة العنوان أعلاه.\nأعد المسودة الأولى م. Emad Mohamed El-Tohamy، واختبرها م. Sawsan Elsaid Ali، وراجعها م. Ahmed Mohamed Aly Moussa، وقبلها م. Mohamed Abd El-Sadik Ahmed، المدير العام، واعتمدها م. Aly Anor El-Faumy، ووثقها م. Mona Ahmed Al Sherqawy، مهندس استشاري «أ» في WDEPC ومنسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل.\nيجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة، إلخ.\nافصل قاطع الدائرة الرئيسي 6 ك.ف واسحبه خارج الخلية وأغلقه.\nيجب إصدار أمر شغل.\nيجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة.\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ مهمات السلامة والصحة المهنية مثل خوذة السلامة وحذاء السلامة، إلخ.\nافصل قاطع الدائرة الرئيسي 6 ك.ف واسحبه خارج الخلية وأغلقه.\nوصّل سكينة التأريض.\nالعدد والأدوات والأجهزة المستخدمة\nملتي ميتر، وجهاز قياس مقاومة التيار المستمر.\nجهاز توقيت للفصل والتوصيل.\nسبراي تلامسات.\nطقم مفاتيح وملحقات.\nشحم نوع SKF-63 وفازلين.\nالأعمال المطلوب تنفيذها\nقاطع دائرة 6 ك.ف\nنظف جميع الأجزاء الخارجية للقاطع وخاصة العوازل (قضبان تغذية 6 ك.ف).\nافحص التوصيل والفصل للقاطع باستخدام الدائرة الكهربائية.\nشحم الترس الداخلي والنابض الرئيسي باستخدام شحم نوع SKF-63، وزد الشحم باليد للتأكد من تشحيم جميع الأجزاء، وشحم أيضًا مجموعة السلاسل.\nشحم الأجزاء التالية: أ- السلسلة المتصلة بالموتور. ب- النابض الرئيسي. ج- مجموعة التروس الداخلية باستخدام زيت SKF 63. د- مجموعة عكس الحركة الخاصة بالقاطع. هـ- الفتحات والأماكن الداخلية باستخدام زيت الجرافيت.\nنظف جميع الأجزاء الخارجية للقاطع وخاصة العوازل (قضبان تغذية 6 ك.ف).\nافحص التوصيل والفصل للقاطع باستخدام الدائرة الكهربائية.\nشحم الترس الداخلي والنابض الرئيسي باستخدام شحم نوع SKF-63، وزد الشحم باليد للتأكد من تشحيم جميع الأجزاء، وشحم أيضًا مجموعة السلاسل.\nشحم الأجزاء التالية: أ- السلسلة المتصلة بالموتور. ب- النابض الرئيسي. ج- مجموعة التروس الداخلية باستخدام زيت SKF 63. د- مجموعة عكس الحركة الخاصة بالقاطع. هـ- الفتحات والأماكن الداخلية باستخدام زيت الجرافيت.\nخلية قاطع 6 ك.ف\nنظف الأجزاء الداخلية للخلية.\nشحم نقاط تلامس سكينة التأريض بالفازلين.\nشحم الأجزاء الميكانيكية لقاعدة الخلية بما يشمل ما يلي:\nأ- مجموعة نقل المخمد الداخلي التلقائي للخلية.\nب- مجموعة تحكم سكينة فصل التأريض.\nج- المحاور الداخلية والقضبان والأذرع.\nد- مجموعة إيقاف الأجزاء المتحركة.\nنظف الأجزاء الداخلية للخلية.\nشحم نقاط تلامس سكينة التأريض بالفازلين.\nد- مجموعة إيقاف الأجزاء المتحركة.\nالموقع: قاطع الدائرة — المسمى الوظيفي: فُحص بواسطة: التوقيع: تاريخ الاختبار:",
 "word_count_source": 508,
 "uncertain_terms": [
  {
   "term": "The inner halls and openings using graphite oil",
   "note": "كلمة halls غير واضحة في المصدر؛ تُرجمت إلى الفتحات والأماكن الداخلية."
  },
  {
   "term": "cell automatic internal damper transportation group",
   "note": "عبارة المصدر غير واضحة؛ تُرجمت حرفيًا إلى مجموعة نقل المخمد الداخلي التلقائي للخلية."
  },
  {
   "term": "Reverse the action group of the CB",
   "note": "تُرجم إلى مجموعة عكس الحركة الخاصة بالقاطع."
  }
 ]
}