{
 "id": "gen-docs-switchgear-cb-165-r0-htm",
 "doc_number": "CB-165-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-165-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "مجموعة المفاتيح",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "heading",
   "text": "تسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل ست سنوات كما هو موضح بالرمز Y6 في خانة العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "البند",
     "GIS 220 ك.ف",
     "GIS 66 ك.ف"
    ],
    [
     "النوع",
     "H9S",
     "TH7"
    ],
    [
     "الشركة المصنعة",
     "MG",
     "MG"
    ],
    [
     "الجهد المقنن",
     "220 ك.ف",
     "66 ك.ف"
    ],
    [
     "التيار الطبيعي المقنن",
     "2000 أمبير",
     "1200 أمبير"
    ],
    [
     "تيار التحمل القصير المقنن",
     "40 ك.أ، 1",
     "31.5 ك.أ، 1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، واختبرها في 25 يناير 2004، وقبلها المدير العام م. Alsyed Atiah Abd Almaqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Al Lethy، رئيس قطاع مراقبة الجودة في EDEPC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "ارتدِ خوذة السلامة وحذاء السلامة .... إلخ.",
    "يجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.",
    "يجب عزل قاطع الدائرة والتأريض السليم على جانبي القاطع.",
    "افصل دائرة التحكم (جهد التيار المستمر).",
    "حوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة.",
    "مقياس ضغط مع وصلة التوصيل الموردة معه.",
    "فلتر 20 ميكرون.",
    "منفاخ هواء محمول وجهاز كشف غاز SF6 وجرس،",
    "مفك وطقم مفاتيح عادية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "list",
   "items": [
    "ضع قاطع الدائرة في وضع الفتح.",
    "خفّض ضغط الزيت إلى 0 بار باستخدام منظم الضغط.",
    "فرّغ الخزان الرئيسي باستخدام منظم الضغط.",
    "نظف قاع الخزان بمذيب.",
    "فرّغ الهواء من آلية التشغيل.",
    "استبدل فلتر الزيت واشحن آلية التشغيل بالزيت.",
    "أعد القاطع إلى حالة التشغيل الطبيعية."
   ]
  },
  {
   "type": "paragraph",
   "text": "تعليق"
  },
  {
   "type": "paragraph",
   "text": "......................................................."
  },
  {
   "type": "paragraph",
   "text": "......................................................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود قاطع الدائرة:"
  },
  {
   "type": "paragraph",
   "text": "فُحص بواسطة: التاريخ: التوقيع:"
  }
 ],
 "text_target": "مجموعة المفاتيح | الإجراء الفني\nمقدمة\nتسرد هذه الوثيقة إجراءات الصيانة البسيطة P1، التي يجب تنفيذها كل ست سنوات كما هو موضح بالرمز Y6 في خانة العنوان أعلاه.\nالمواصفات الفنية\nالبند | GIS 220 ك.ف | GIS 66 ك.ف\nالنوع | H9S | TH7\nالشركة المصنعة | MG | MG\nالجهد المقنن | 220 ك.ف | 66 ك.ف\nالتيار الطبيعي المقنن | 2000 أمبير | 1200 أمبير\nتيار التحمل القصير المقنن | 40 ك.أ، 1 | 31.5 ك.أ، 1\nأعد المسودة الأولى م. Abd Allah Alsayed Mohamed Alsyed، واختبرها في 25 يناير 2004، وقبلها المدير العام م. Alsyed Atiah Abd Almaqsoud، وراجعها م. Adel Abdel Qader Mohamed Alnagar، مهندس مراقبة الجودة في EDEPC، واعتمدها م. Awad Soliman، رئيس قطاع محطة كهرباء طلخا، ووثقها م. Aly Al Lethy، رئيس قطاع مراقبة الجودة في EDEPC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nارتدِ خوذة السلامة وحذاء السلامة .... إلخ.\nيجب أن يكون قاطع الدائرة قيد الاختبار خارج الخدمة.\nيجب عزل قاطع الدائرة والتأريض السليم على جانبي القاطع.\nافصل دائرة التحكم (جهد التيار المستمر).\nحوّل مفتاح التحكم عن بُعد/المحلي إلى الوضع المحلي.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة.\nمقياس ضغط مع وصلة التوصيل الموردة معه.\nفلتر 20 ميكرون.\nمنفاخ هواء محمول وجهاز كشف غاز SF6 وجرس،\nمفك وطقم مفاتيح عادية.\nالأعمال المطلوب تنفيذها\nضع قاطع الدائرة في وضع الفتح.\nخفّض ضغط الزيت إلى 0 بار باستخدام منظم الضغط.\nفرّغ الخزان الرئيسي باستخدام منظم الضغط.\nنظف قاع الخزان بمذيب.\nفرّغ الهواء من آلية التشغيل.\nاستبدل فلتر الزيت واشحن آلية التشغيل بالزيت.\nأعد القاطع إلى حالة التشغيل الطبيعية.\nتعليق\n.......................................................\n.......................................................\nالموقع: كود قاطع الدائرة:\nفُحص بواسطة: التاريخ: التوقيع:",
 "word_count_source": 310,
 "uncertain_terms": [
  {
   "term": "Rated short time with stand current 40 KA , 1",
   "note": "المصدر يكتب 40 KA , 1 دون وحدة للمدة؛ أُبقيت كما هي دون إضافة."
  }
 ]
}