{
 "id": "gen-docs-switchgear-cb-177-r0-htm",
 "doc_number": "CB-177-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-177-r0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "قواطع الدائرة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان."
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Sami Mohamed Hasan، واختبرها م. Sayed El-Ashry، وقبلها المدير العام م. Mohamed Abd El Gghaffar، المدير العام، وراجعها م. Tawfik Alabasery، التفتيش ومراقبة الجودة في EDEPCo.، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي في EDEPCo. والمشرف على رئيس قطاع التفتيش ومراقبة الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،",
    "يلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.",
    "ارتدِ خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "يجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،",
    "يجب فصل قدرة التحكم بالتيار المستمر.",
    "قبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.",
    "لا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "list",
   "items": [
    "خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.",
    "مقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،",
    "مقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء وفرشاة وخرق.",
    "معدات نقطة الندى ومعدات الحموضة ومعدات محتوى الهواء ومعدات التوقيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "آلية التشغيل"
  },
  {
   "type": "list",
   "items": [
    "افحص ونظف سطح الجهاز الداخلي بفرشاة جافة أو خرق.",
    "افحص النوابض المشوهة أو المؤكسدة واستبدل التالفة منها.",
    "افحص حلقات التثبيت الخارجة من موضعها وأعد تركيبها في مسكنها عند الحاجة.",
    "افحص الصواميل أو البراغي المفكوكة وأحكم ربطها عند الحاجة.",
    "افحص الأسلاك وأدوات التثبيت المتعلقة بها للتأكد من عدم انفصالها، واستبدلها عند الحاجة أو أعد توصيل الأسلاك المنفصلة بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "الجزء الخاص بالجهد المتوسط"
  },
  {
   "type": "list",
   "items": [
    "افحص ونظف سطح الأجزاء العازلة بفرشاة جافة أو خرق.",
    "افحص حلقات التثبيت الخارجة من موضعها وأعد تركيبها في مسكنها عند الحاجة.",
    "افحص الصواميل أو البراغي المفكوكة وأحكم ربطها عند الحاجة.",
    "افحص تشوه أو تشقق الأجزاء العازلة واطلب من ABB-SACE استبدال الأجزاء التالفة عند الحاجة.",
    "افحص تلامسات العزل المؤكسدة (فقط لقاطع الدائرة القابل للسحب) ونظفها بقطعة قماش خشنة مبللة بمذيب مناسب وشحمها باعتدال بشحم محايد.",
    "افحص آثار السخونة الزائدة أو البراغي المفكوكة على التوصيل بطرف القاطع (فقط لقاطع الدائرة ذي النسخة الثابتة)، ونظف التوصيلات وأطراف القاطع بقطعة قماش خشنة مبللة بمذيب مناسب، وغطها بشحم محايد وأحكم ربط المسمار."
   ]
  },
  {
   "type": "paragraph",
   "text": "تلامس فصل التأريض (فقط لقاطع الدائرة القابل للسحب عند تركيبه)"
  },
  {
   "type": "paragraph",
   "text": "وصلة التأريض"
  },
  {
   "type": "list",
   "items": [
    "افحص آثار الأكسدة و/أو الصامولة المفكوكة (فقط لقاطع الدائرة ذي النسخة الثابتة) ونظفها بقطعة قماش خشنة مبللة بمذيب مناسب.",
    "أحكم ربط وصلة التأريض تمامًا وغطها بشحم محايد."
   ]
  },
  {
   "type": "paragraph",
   "text": "جهد تغذية الدائرة المساعدة"
  },
  {
   "type": "list",
   "items": [
    "افحص جهد تغذية الملحقات الكهربائية لآلية التشغيل. ويجب أن تعمل المحررات وأجهزة التعشيق الكهربائية بشكل صحيح عند قيم تتراوح بين 85% و110% من الجهد المقنن الخاص بها."
   ]
  },
  {
   "type": "paragraph",
   "text": "عناصر التشغيل والتحكم"
  },
  {
   "type": "list",
   "items": [
    "نفذ اختبارات التشغيل.",
    "استبدل العناصر التالفة أو المعطلة (وعند الحاجة اطلب من ABB SACE)."
   ]
  },
  {
   "type": "paragraph",
   "text": "ضغط الغاز"
  },
  {
   "type": "paragraph",
   "text": "فحص ضغط الغاز"
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: الإجراء التالي صالح لقاطعي الدائرة HA1 وHA2 فقط. أما بالنسبة لقاطع الدائرة HA3، فلا يلزم تنفيذ عمليات فحص ضغط تعبئة الغاز وإعادة ضبطه."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن قاطع الدائرة خارج الخدمة (الدائرتان الأولية والثانوية معزولتان).",
    "تأكد من أن جميع أجزاء قاطع الدائرة عند درجة حرارة الوسط المحيط.",
    "أزل غطاء الحماية (2) والسدادة (1) من صمام تعبئة الغاز (انظر الشكل 3).",
    "ركّب جهاز فحص ضغط الغاز (انظر الشكل 4) على صمام تعبئة الغاز وقس الضغط.",
    "القيمة الصحيحة للضغط هي 500 كيلو باسكال (قيمة مطلقة) عند درجة حرارة محيطة 20 درجة مئوية.",
    "لدرجات الحرارة المحيطة المختلفة، استخدم منحنى التصحيح الموضح في الشكل 1.",
    "قيم الضغط بين 400 و500 كيلو باسكال (قيمة مطلقة عند درجة حرارة محيطة 20 درجة مئوية) لا تعرض التشغيل الصحيح للقاطع للخطر.",
    "يجب إعادة ضبط الضغط فقط إذا انخفضت قيمة الضغط عن 400 كيلو باسكال (قيمة مطلقة).",
    "هذا الحد يتوافق أيضًا مع عتبة تشغيل مفتاح الضغط (إن وُجد)."
   ]
  },
  {
   "type": "paragraph",
   "text": "في حالة قاطع دائرة مفرغ تمامًا (الضغط النسبي صفر)، يجب إعادته إلى ABB SACE للإصلاح."
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 1",
     "كيلو باسكال — بار — رطل/بوصة²: 545 — 5.45 — 79؛ 500 — 5.00 — 72.5؛ 460 — 4.60 — 67؛ 425 — 4.25 — 61.5"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "التعبئة بالغاز"
  },
  {
   "type": "list",
   "items": [
    "لتنفيذ تعبئة الغاز، يلزم وجود أسطوانة غاز SF6 كاملة مع مخفض ضغط، وكذلك جهاز فحص وضبط الضغط الذي يجب ضبطه على قيمة 500 كيلو باسكال (قيمة مطلقة) (انظر المنحنى في الشكل 1).",
    "يجب توصيل أنبوب من التفلون أو الفولاذ المقاوم للصدأ، بطول مناسب وكامل مع الوصلات اللولبية والوصلات السريعة اللازمة، بمخرج جهاز الفحص والضبط (انظر الشكل 2)؛ ويجب أن يتوافق غاز SF6 مع المتطلبات المبينة في الفقرة التالية.",
    "اترك الغاز يخرج من الأسطوانة إلى الهواء لمدة 20 ثانية على الأقل لتنظيف أنبوب التوصيل من جيوب الهواء.",
    "أدخل الوصلة السريعة في صمام التعبئة مع تزويد الغاز ببطء.",
    "في نهاية هذه العملية، أعد تركيب السدادة (1) وغطاء الحماية القابل للختم (2) (انظر الشكل 3)."
   ]
  },
  {
   "type": "paragraph",
   "text": "متطلبات غاز SF6"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يتوافق الغاز مع مواصفات IEC، المنشور رقم 376 (مواصفة وقبول غاز SF6 الجديد) وأي مراجعات لاحقة، وكذلك مع المواصفات الإيطالية المقابلة CEI، المنشور رقم 410. ويجب أن نتذكر أيضًا أن الشوائب ستضعف خصائص الغاز وتؤثر على أداء قاطع الدائرة."
  },
  {
   "type": "paragraph",
   "text": "التشحيم"
  },
  {
   "type": "paragraph",
   "text": "يجب تشحيم جميع الأجزاء المنزلقة المعرضة للاحتكاك في الوقت المحدد باستخدام شحم 5RX MOLY أو ما يعادله."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 2: جهاز التعبئة بالغاز"
  },
  {
   "type": "paragraph",
   "text": "الدليل:"
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم",
     "الوصف",
     "رقم",
     "الوصف"
    ],
    [
     "1",
     "صنبور أسطوانة الغاز",
     "5",
     "مقبض مخفض الضغط"
    ],
    [
     "2",
     "مخفض الضغط",
     "6",
     "صنبور مخفض الضغط"
    ],
    [
     "3",
     "مانوميتر الضغط العالي",
     "7",
     "أنبوب التوصيل"
    ],
    [
     "4",
     "مانوميتر الضغط المنخفض",
     "8",
     "وصلة سريعة"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 3 — الشكل 4"
  }
 ],
 "text_target": "قواطع الدائرة | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I2، التي يجب تنفيذها سنويًا كما هو موضح بالرمز Y1 في خانة العنوان.\nأعد المسودة الأولى م. Sami Mohamed Hasan، واختبرها م. Sayed El-Ashry، وقبلها المدير العام م. Mohamed Abd El Gghaffar، المدير العام، وراجعها م. Tawfik Alabasery، التفتيش ومراقبة الجودة في EDEPCo.، ووثقها المحاسب Mahmoud Soliman، مدير عام التفتيش الإداري والمالي في EDEPCo. والمشرف على رئيس قطاع التفتيش ومراقبة الجودة.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة السلامة المناسبة،\nيلزم وجود سياج أمان بعلامات تحذيرية يحيط بمنطقة العمل.\nارتدِ خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nيجب عزل قاطع الدائرة تمامًا وتأريضه تأريضًا سليمًا من الجهتين،\nيجب فصل قدرة التحكم بالتيار المستمر.\nقبل استخدام المنفاخ لتنظيف خزانة التحكم أو عند تنظيف العوازل، ارتدِ قناع التنفس لحماية أنسجة الرئة من جزيئات الغبار.\nلا تحرق قطعة القماش المستخدمة في التنظيف؛ اجمعها وأرسلها إلى المقلب.\nالعدد والأدوات والأجهزة المستخدمة\nخوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة.\nمقاييس اختبار هيدروليكية وزيت هيدروليكي وغاز SF6 عند الحاجة،\nمقياس اختبار SF6 وميكرو أومميتر ومنفاخ هواء وفرشاة وخرق.\nمعدات نقطة الندى ومعدات الحموضة ومعدات محتوى الهواء ومعدات التوقيت.\nآلية التشغيل\nافحص ونظف سطح الجهاز الداخلي بفرشاة جافة أو خرق.\nافحص النوابض المشوهة أو المؤكسدة واستبدل التالفة منها.\nافحص حلقات التثبيت الخارجة من موضعها وأعد تركيبها في مسكنها عند الحاجة.\nافحص الصواميل أو البراغي المفكوكة وأحكم ربطها عند الحاجة.\nافحص الأسلاك وأدوات التثبيت المتعلقة بها للتأكد من عدم انفصالها، واستبدلها عند الحاجة أو أعد توصيل الأسلاك المنفصلة بشكل صحيح.\nالجزء الخاص بالجهد المتوسط\nافحص ونظف سطح الأجزاء العازلة بفرشاة جافة أو خرق.\nافحص حلقات التثبيت الخارجة من موضعها وأعد تركيبها في مسكنها عند الحاجة.\nافحص الصواميل أو البراغي المفكوكة وأحكم ربطها عند الحاجة.\nافحص تشوه أو تشقق الأجزاء العازلة واطلب من ABB-SACE استبدال الأجزاء التالفة عند الحاجة.\nافحص تلامسات العزل المؤكسدة (فقط لقاطع الدائرة القابل للسحب) ونظفها بقطعة قماش خشنة مبللة بمذيب مناسب وشحمها باعتدال بشحم محايد.\nافحص آثار السخونة الزائدة أو البراغي المفكوكة على التوصيل بطرف القاطع (فقط لقاطع الدائرة ذي النسخة الثابتة)، ونظف التوصيلات وأطراف القاطع بقطعة قماش خشنة مبللة بمذيب مناسب، وغطها بشحم محايد وأحكم ربط المسمار.\nتلامس فصل التأريض (فقط لقاطع الدائرة القابل للسحب عند تركيبه)\nوصلة التأريض\nافحص آثار الأكسدة و/أو الصامولة المفكوكة (فقط لقاطع الدائرة ذي النسخة الثابتة) ونظفها بقطعة قماش خشنة مبللة بمذيب مناسب.\nأحكم ربط وصلة التأريض تمامًا وغطها بشحم محايد.\nجهد تغذية الدائرة المساعدة\nافحص جهد تغذية الملحقات الكهربائية لآلية التشغيل. ويجب أن تعمل المحررات وأجهزة التعشيق الكهربائية بشكل صحيح عند قيم تتراوح بين 85% و110% من الجهد المقنن الخاص بها.\nعناصر التشغيل والتحكم\nنفذ اختبارات التشغيل.\nاستبدل العناصر التالفة أو المعطلة (وعند الحاجة اطلب من ABB SACE).\nضغط الغاز\nفحص ضغط الغاز\nملحوظة: الإجراء التالي صالح لقاطعي الدائرة HA1 وHA2 فقط. أما بالنسبة لقاطع الدائرة HA3، فلا يلزم تنفيذ عمليات فحص ضغط تعبئة الغاز وإعادة ضبطه.\nتأكد من أن قاطع الدائرة خارج الخدمة (الدائرتان الأولية والثانوية معزولتان).\nتأكد من أن جميع أجزاء قاطع الدائرة عند درجة حرارة الوسط المحيط.\nأزل غطاء الحماية (2) والسدادة (1) من صمام تعبئة الغاز (انظر الشكل 3).\nركّب جهاز فحص ضغط الغاز (انظر الشكل 4) على صمام تعبئة الغاز وقس الضغط.\nالقيمة الصحيحة للضغط هي 500 كيلو باسكال (قيمة مطلقة) عند درجة حرارة محيطة 20 درجة مئوية.\nلدرجات الحرارة المحيطة المختلفة، استخدم منحنى التصحيح الموضح في الشكل 1.\nقيم الضغط بين 400 و500 كيلو باسكال (قيمة مطلقة عند درجة حرارة محيطة 20 درجة مئوية) لا تعرض التشغيل الصحيح للقاطع للخطر.\nيجب إعادة ضبط الضغط فقط إذا انخفضت قيمة الضغط عن 400 كيلو باسكال (قيمة مطلقة).\nهذا الحد يتوافق أيضًا مع عتبة تشغيل مفتاح الضغط (إن وُجد).\nفي حالة قاطع دائرة مفرغ تمامًا (الضغط النسبي صفر)، يجب إعادته إلى ABB SACE للإصلاح.\nالشكل 1 | كيلو باسكال — بار — رطل/بوصة²: 545 — 5.45 — 79؛ 500 — 5.00 — 72.5؛ 460 — 4.60 — 67؛ 425 — 4.25 — 61.5\nالتعبئة بالغاز\nلتنفيذ تعبئة الغاز، يلزم وجود أسطوانة غاز SF6 كاملة مع مخفض ضغط، وكذلك جهاز فحص وضبط الضغط الذي يجب ضبطه على قيمة 500 كيلو باسكال (قيمة مطلقة) (انظر المنحنى في الشكل 1).\nيجب توصيل أنبوب من التفلون أو الفولاذ المقاوم للصدأ، بطول مناسب وكامل مع الوصلات اللولبية والوصلات السريعة اللازمة، بمخرج جهاز الفحص والضبط (انظر الشكل 2)؛ ويجب أن يتوافق غاز SF6 مع المتطلبات المبينة في الفقرة التالية.\nاترك الغاز يخرج من الأسطوانة إلى الهواء لمدة 20 ثانية على الأقل لتنظيف أنبوب التوصيل من جيوب الهواء.\nأدخل الوصلة السريعة في صمام التعبئة مع تزويد الغاز ببطء.\nفي نهاية هذه العملية، أعد تركيب السدادة (1) وغطاء الحماية القابل للختم (2) (انظر الشكل 3).\nمتطلبات غاز SF6\nيجب أن يتوافق الغاز مع مواصفات IEC، المنشور رقم 376 (مواصفة وقبول غاز SF6 الجديد) وأي مراجعات لاحقة، وكذلك مع المواصفات الإيطالية المقابلة CEI، المنشور رقم 410. ويجب أن نتذكر أيضًا أن الشوائب ستضعف خصائص الغاز وتؤثر على أداء قاطع الدائرة.\nالتشحيم\nيجب تشحيم جميع الأجزاء المنزلقة المعرضة للاحتكاك في الوقت المحدد باستخدام شحم 5RX MOLY أو ما يعادله.\nالموقع: كود المعدة: فُحص بواسطة: التاريخ: التوقيع:\nالشكل 2: جهاز التعبئة بالغاز\nالدليل:\nرقم | الوصف | رقم | الوصف\n1 | صنبور أسطوانة الغاز | 5 | مقبض مخفض الضغط\n2 | مخفض الضغط | 6 | صنبور مخفض الضغط\n3 | مانوميتر الضغط العالي | 7 | أنبوب التوصيل\n4 | مانوميتر الضغط المنخفض | 8 | وصلة سريعة\nالشكل 3 — الشكل 4",
 "word_count_source": 1050,
 "uncertain_terms": [
  {
   "term": "gas filling value",
   "note": "المصدر يكتب value؛ قُرئت على أنها valve (صمام تعبئة الغاز)."
  },
  {
   "term": "lbin2",
   "note": "تُرجم إلى رطل لكل بوصة مربعة."
  }
 ]
}