{
 "id": "gen-docs-switchgear-cb-206-r0-htm",
 "doc_number": "CB-206-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-206-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "معدات التوزيع",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة الصيانة البسيطة P1، التي يجب تنفيذها من ثماني إلى اثنتي عشرة سنة وبعد 2500 دورة تحويل كما هو موضح بـ Y8:12 في خانة العنوان"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن = 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى م. Mohamed Abd Allah Elaiwah Sayed في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "ارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.",
    "افصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه",
    "افصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)",
    "افصل محرك التيار المستمر لشحن النابض",
    "القاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "بلور هواء محمول، فرشاة معدنية",
    "طقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية",
    "معدات اختبار مقياس الكثافة، مفتاح مفتوح الطرفين",
    "طقم لإعادة تعبئة الوصلة",
    "شحم تشحيم لـ SF6 L... 44",
    "أومميتر وجهاز التوصيل البطيء"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود أي ضوضاء غير طبيعية"
  },
  {
   "type": "paragraph",
   "text": "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام ربط المسامير والصواميل"
  },
  {
   "type": "paragraph",
   "text": "افحص آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "قِس انحناء ذراع التشغيل (أقل من 3 مم)"
  },
  {
   "type": "paragraph",
   "text": "افحص أداء السخانات"
  },
  {
   "type": "paragraph",
   "text": "سجّل قراءة عداد العمليات"
  },
  {
   "type": "paragraph",
   "text": "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
  },
  {
   "type": "list",
   "items": [
    "افحص وجود أي ضوضاء غير طبيعية",
    "افحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة",
    "افحص إحكام ربط المسامير والصواميل",
    "افحص آلية التشغيل",
    "قِس انحناء ذراع التشغيل (أقل من 3 مم)",
    "افحص أداء السخانات",
    "سجّل قراءة عداد العمليات",
    "نظّف العوازل وافحصها للكشف عن العيوب أو الشروخ"
   ]
  },
  {
   "type": "paragraph",
   "text": "حالة ملامسات القوس (تحديد أقصى تآكل مسموح به)"
  },
  {
   "type": "paragraph",
   "text": "وصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A"
  },
  {
   "type": "paragraph",
   "text": "لقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل"
  },
  {
   "type": "paragraph",
   "text": "قِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله"
  },
  {
   "type": "paragraph",
   "text": "كرر القياس مرتين على الأقل وسجّل Xao"
  },
  {
   "type": "paragraph",
   "text": "كرر الخطوات 1 و2 و3 و4 للقطبين B وC"
  },
  {
   "type": "paragraph",
   "text": "لكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)"
  },
  {
   "type": "paragraph",
   "text": "إذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات"
  },
  {
   "type": "list",
   "items": [
    "وصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A",
    "لقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل",
    "قِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله",
    "كرر القياس مرتين على الأقل وسجّل Xao",
    "كرر الخطوات 1 و2 و3 و4 للقطبين B وC",
    "لكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)",
    "إذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات"
   ]
  },
  {
   "type": "paragraph",
   "text": "نقاط تحويل مقياس الكثافة"
  },
  {
   "type": "list",
   "items": [
    "افتح طرف العزل لإشارتي S1 (الإشارة 1 «أعلى - لأعلى») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف",
    "وصّل طرف S1 بجهاز اختبار الخط",
    "وصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة",
    "افتح فوهة جهاز اختبار مقياس الكثافة",
    "عندما يستجيب جهاز اختبار الخط، أغلق الفوهة وسجّل القراءة S1/بار",
    "قارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس",
    "من جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2",
    "أجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار",
    "القيم الاسمية: فرق الضغط S1 - S2 = 0.3 ± 0.1 بار، وS2 = S2 (وفقًا للحساب) ± 0.2 بار",
    "إذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة",
    "حالة دائرة حمل التيار المقنن (قياس مقاومة التيار المستمر للملامسات باستخدام الأومميتر) (القيمة المرجعية < 40 أوم"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  }
 ],
 "text_target": "معدات التوزيع | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة الصيانة البسيطة P1، التي يجب تنفيذها من ثماني إلى اثنتي عشرة سنة وبعد 2500 دورة تحويل كما هو موضح بـ Y8:12 في خانة العنوان\nالمواصفات الفنية للقاطع الكهربي: أقصى جهد مقنن = 145 ك.ف، والجهد المقنن = 132 ك.ف، والتيار المقنن = 1250 أمبير، وتيار القصر 31.5 ك.أ\nأعد المسودة الأولى م. Mohamed Abd Allah Elaiwah Sayed في محطة High Dam Power Station، وقبلها م. Badr Ibrahem Abdel Gawad: المدير العام، واعتمدها م. Abde: Karem Abu Zaid: رئيس قطاع السد العالي، وصدّق عليها م. Kamel Ragheb Haleem: المدير العام لمراقبة الجودة في EPGC، منسق MPIS.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة،\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتدِ مهمات الوقاية الشخصية القياسية مثل الخوذة وحذاء السلامة والقفازات المطاطية ... إلخ.\nافصل السكاكين على طرفي القاطع الكهربي وأرّض طرفيه\nافصل مصدر التيار المستمر والتيار المتردد (القاطع الكهربي غير مكهرب)\nافصل محرك التيار المستمر لشحن النابض\nالقاطع الكهربي غير مضغوط (تم تفريغ كل الهواء المضغوط)\nالعدد والأدوات\nبلور هواء محمول، فرشاة معدنية\nطقم مفكات عادية، ومواد تنظيف (خرقة، قماش)، طلمبة مياه، أسلاك معدنية\nمعدات اختبار مقياس الكثافة، مفتاح مفتوح الطرفين\nطقم لإعادة تعبئة الوصلة\nشحم تشحيم لـ SF6 L... 44\nأومميتر وجهاز التوصيل البطيء\nالعمل الواجب تنفيذه\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص أداء السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nافحص وجود أي ضوضاء غير طبيعية\nافحص وجود عيوب سطحية أو شروخ في وحدة القطع والعوازل الحاملة\nافحص إحكام ربط المسامير والصواميل\nافحص آلية التشغيل\nقِس انحناء ذراع التشغيل (أقل من 3 مم)\nافحص أداء السخانات\nسجّل قراءة عداد العمليات\nنظّف العوازل وافحصها للكشف عن العيوب أو الشروخ\nحالة ملامسات القوس (تحديد أقصى تآكل مسموح به)\nوصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A\nلقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل\nقِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله\nكرر القياس مرتين على الأقل وسجّل Xao\nكرر الخطوات 1 و2 و3 و4 للقطبين B وC\nلكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)\nإذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات\nوصّل مبين الدائرة بأطراف الجهد العالي الأولية للقطب A\nلقياس Xa، حرّك القاطع الكهربي ببطء بمساعدة جهاز التوصيل البطيء من وضع التوصيل نحو وضع الفصل\nقِس البعد Xa عند انفصال الملامسات كهربيًا (تتوقف نغمة الصفير، وتنطفئ اللمبة) وسجّله\nكرر القياس مرتين على الأقل وسجّل Xao\nكرر الخطوات 1 و2 و3 و4 للقطبين B وC\nلكل قطب، قيّم القيمة الحدية المسموح بها K < 6 مم (K = Xa - Xao)\nإذا تم بلوغ قيمة K وهي 6 مم، يلزم إعادة تأهيل الملامسات\nنقاط تحويل مقياس الكثافة\nافتح طرف العزل لإشارتي S1 (الإشارة 1 «أعلى - لأعلى») وS2 (الإشارة 2، مفتاح وقفل) لآلية التشغيل بالنابض الملفوف\nوصّل طرف S1 بجهاز اختبار الخط\nوصّل جهاز اختبار مقياس الكثافة بحامل مقياس الكثافة\nافتح فوهة جهاز اختبار مقياس الكثافة\nعندما يستجيب جهاز اختبار الخط، أغلق الفوهة وسجّل القراءة S1/بار\nقارن S1 بقيمة الضغط المحددة نظريًا وكرر القياس\nمن جهة المعدة، وصّل جهاز اختبار الخط بأطراف S2\nأجرِ القياس لـ S2 وفقًا للقياس الخاص بـ S1 مع التكرار\nالقيم الاسمية: فرق الضغط S1 - S2 = 0.3 ± 0.1 بار، وS2 = S2 (وفقًا للحساب) ± 0.2 بار\nإذا تجاوز الانحراف السماحية، يجب تصحيح مقياس الكثافة\nحالة دائرة حمل التيار المقنن (قياس مقاومة التيار المستمر للملامسات باستخدام الأومميتر) (القيمة المرجعية < 40 أوم\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:",
 "word_count_source": 710,
 "uncertain_terms": [
  {
   "term": "0.3 0.1 bar",
   "note": "المصدر يكتب قيمتين متجاورتين بدون علامة؛ فُسرت الثانية على أنها حد التفاوت ±.",
   "context": "0.3 0.1 bar"
  }
 ]
}