{
 "id": "gen-docs-switchgear-cb-237-r0-htm",
 "doc_number": "CB-237-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-237-R0 معتمد",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "محطات القوى",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يشرح هذا الإجراء الخطوات المطلوبة لفحص قيمة نقطة الندى لغاز SF6. والموديل أعلاه DP 19 - GEC مصمم خصيصًا للاستخدام الميداني، وتُجرى القياسات عند ضغط 10 mp - 10 bar."
  },
  {
   "type": "paragraph",
   "text": "تعتمد القياسات على مبدأ المرآة المبردة الذي يضمن قياسًا مباشرًا ودقيقًا للرطوبة الفعلية"
  },
  {
   "type": "paragraph",
   "text": "أعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها م. Mohamed Osama Soliman Selim المدير العام، واعتمدها م. Mohamed Abdel-Baset رئيس قطاع محطتي السد العالي (1&2)، وصدّق عليها م. Kamel Ragheb Hakem المدير العام للتفتيش ومراقبة الجودة في HPGC."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة."
  },
  {
   "type": "paragraph",
   "text": "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ."
  },
  {
   "type": "paragraph",
   "text": "القاطع الكهربي مفتوح ومعزول ومؤرض بشكل صحيح."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن مخرج قياس الغاز (رقم 2، شكل 2) مفتوح."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن مصدر التغذية 220 فولت تيار متردد وأن مفتاح منتقي الجهد للجهاز على 220 فولت"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن ضغط الغاز لا يتجاوز «10» بار"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.",
    "يلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ",
    "القاطع الكهربي مفتوح ومعزول ومؤرَّض بشكل سليم.",
    "تأكد من أن مخرج قياس الغاز (رقم 2، شكل 2) مفتوح.",
    "تأكد من أن مصدر التغذية 220 فولت تيار متردد وأن مفتاح منتقي الجهد للجهاز على 220 فولت",
    "تأكد من أن ضغط الغاز لا يتجاوز «10» بار"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس الرطوبة DP19 GEC"
  },
  {
   "type": "paragraph",
   "text": "مفاتيح مناسبة لتوصيل الخرطوم"
  },
  {
   "type": "paragraph",
   "text": "قماش للتنظيف"
  },
  {
   "type": "list",
   "items": [
    "جهاز قياس الرطوبة DP19 GEC",
    "مفاتيح مناسبة لتوصيل الخرطوم",
    "قماش للتنظيف"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "افحص حالة الجهاز قبل الاستخدام، ويجب غسل جميع الأنابيب والوصلات بالغاز الجاف"
  },
  {
   "type": "paragraph",
   "text": "افحص مرآة نقطة الندى كما يلي:"
  },
  {
   "type": "paragraph",
   "text": "أغلق صمام التحكم تمامًا."
  },
  {
   "type": "paragraph",
   "text": "افتح صمام عداد التدفق."
  },
  {
   "type": "paragraph",
   "text": "افتح صمام التحكم ببطء حتى يُشار إلى تدفق غاز 30-40 لتر/ساعة."
  },
  {
   "type": "paragraph",
   "text": "اضغط مفتاح الشبكة."
  },
  {
   "type": "paragraph",
   "text": "اضغط مفتاح الوضع، والآن كلا المفتاحين مضاءان."
  },
  {
   "type": "paragraph",
   "text": "افحص حالة مرآة نقطة الندى كما يلي: - وجود إبرة المؤشر في منتصف المنطقة الحمراء يعني أنها صحيحة - تحرك إبرة المؤشر نحو المنطقة الحمراء مع بقائها في المنطقة الخضراء يعني أنها ملوثة"
  },
  {
   "type": "paragraph",
   "text": "في حالة تلوث المرآة، يجب تنظيفها كما يلي: - انتظر حتى يشير مؤشر درجة الحرارة إلى درجة الحرارة المحيطة، لأنه إذا كانت درجة حرارة المرآة أقل من درجة الحرارة المحيطة عند فتح رأس القياس، فسيتكون الندى على المرآة - أغلق صمام التحكم. - افتح رأس القياس. - نظّف المرآة. - ركّب الجزء الأمامي من جهاز القياس. - إذا كان المؤشر الآن في منتصف المنطقة الحمراء، فالمرآة نظيفة، وإذا بقي داخل المنطقة الخضراء أو عند حافة المنطقة الحمراء، فاضبط إبرة المؤشر بمقاومة شدة الإضاءة المتغيرة (رقم 9، شكل 1) إلى منتصف المنطقة الحمراء - إذا لم يكن نطاق مقاومة شدة الإضاءة المتغيرة كافيًا، فيجب تنظيف اللمبة والخلية الضوئية في الجزء الأمامي من رأس القياس."
  },
  {
   "type": "list",
   "items": [
    "أغلق صمام التحكم تمامًا.",
    "افتح صمام عداد التدفق.",
    "افتح صمام التحكم ببطء حتى يُشار إلى تدفق غاز 30-40 لتر/ساعة.",
    "اضغط مفتاح الشبكة.",
    "اضغط مفتاح الوضع، والآن كلا المفتاحين مضاءان.",
    "افحص حالة مرآة نقطة الندى كما يلي: - وجود إبرة المؤشر في منتصف المنطقة الحمراء يعني أنها صحيحة - تحرك إبرة المؤشر نحو المنطقة الحمراء مع بقائها في المنطقة الخضراء يعني أنها ملوثة",
    "في حالة تلوث المرآة، يجب تنظيفها كما يلي: - انتظر حتى يشير مؤشر درجة الحرارة إلى درجة الحرارة المحيطة، لأنه إذا كانت درجة حرارة المرآة أقل من درجة الحرارة المحيطة عند فتح رأس القياس، فسيتكون الندى على المرآة - أغلق صمام التحكم. - افتح رأس القياس. - نظّف المرآة. - ركّب الجزء الأمامي من جهاز القياس. - إذا كان المؤشر الآن في منتصف المنطقة الحمراء، فالمرآة نظيفة، وإذا بقي داخل المنطقة الخضراء أو عند حافة المنطقة الحمراء، فاضبط إبرة المؤشر بمقاومة شدة الإضاءة المتغيرة (رقم 9، شكل 1) إلى منتصف المنطقة الحمراء - إذا لم يكن نطاق مقاومة شدة الإضاءة المتغيرة كافيًا، فيجب تنظيف اللمبة والخلية الضوئية في الجزء الأمامي من رأس القياس."
   ]
  },
  {
   "type": "paragraph",
   "text": "القياس"
  },
  {
   "type": "paragraph",
   "text": "أغلق صمام التحكم تمامًا."
  },
  {
   "type": "paragraph",
   "text": "افتح صمام عداد التدفق تمامًا."
  },
  {
   "type": "paragraph",
   "text": "افتح صمام التحكم ببطء حتى الوصول إلى تدفق الغاز المطلوب 30-40 لتر/ساعة."
  },
  {
   "type": "paragraph",
   "text": "اضغط مفتاح الوضع للتحقق من حالة المرآة كما هو موضح أعلاه."
  },
  {
   "type": "paragraph",
   "text": "حرّر مفتاح الوضع (الضوء مطفأ)، ويبدأ الجهاز في التبريد حتى الوصول إلى نقطة الندى وتتحرك الإبرة إلى المنطقة الخضراء."
  },
  {
   "type": "paragraph",
   "text": "انتظر حتى تستقر قراءة الشاشة الرقمية."
  },
  {
   "type": "paragraph",
   "text": "اقرأ نقطة الندى."
  },
  {
   "type": "paragraph",
   "text": "حدّد محتوى الرطوبة من الرسم البياني (شكل 3) بالجزء في المليون حجميًا."
  },
  {
   "type": "list",
   "items": [
    "أغلق صمام التحكم تمامًا.",
    "افتح صمام عداد التدفق تمامًا.",
    "افتح صمام التحكم ببطء حتى الوصول إلى تدفق الغاز المطلوب 30-40 لتر/ساعة.",
    "اضغط مفتاح الوضع للتحقق من حالة المرآة كما هو موضح أعلاه.",
    "حرّر مفتاح الوضع (الضوء مطفأ)، ويبدأ الجهاز في التبريد حتى الوصول إلى نقطة الندى وتتحرك الإبرة إلى المنطقة الخضراء.",
    "انتظر حتى تستقر قراءة الشاشة الرقمية.",
    "اقرأ نقطة الندى.",
    "حدّد محتوى الرطوبة من الرسم البياني (شكل 3) بالجزء في المليون حجميًا."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "اللوحة الأمامية"
  },
  {
   "type": "paragraph",
   "text": "شكل 1"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مفتاح الشبكة",
     "6",
     "رأس القياس"
    ],
    [
     "2",
     "مفتاح الوضع",
     "7",
     "مبين نقطة الندى"
    ],
    [
     "3",
     "مبين فحص المرآة",
     "8",
     "زر اختبار التبريد"
    ],
    [
     "4",
     "مدخل عينة الغاز",
     "9",
     "مقاومة متغيرة (بوتنشيومتر) لشدة الإضاءة"
    ],
    [
     "5",
     "صمام عداد التدفق",
     "10",
     "مبين معدل التدفق"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مفتاح الشبكة (توصيل/فصل): بالضغط على هذا الزر، يُشغَّل الجهاز (الزر مضاء)"
  },
  {
   "type": "paragraph",
   "text": "مفتاح الوضع (فحص المرآة / القياس): يختار هذا المفتاح وظيفة التشغيل (القياس / فحص المرآة). لقياس نقطة الندى، يُحرَّر المفتاح ويُختار وضع القياس. وفي هذا الوضع يعمل نظام التبريد بيلتير. وللتحقق من حالة المرآة الحالية، يُضغط المفتاح ويُختار وضع فحص المرآة. وفي هذا الوضع يُفصل نظام التبريد بيلتير."
  },
  {
   "type": "list",
   "items": [
    "مفتاح الشبكة (توصيل/فصل): بالضغط على هذا الزر، يُشغَّل الجهاز (الزر مضاء)",
    "مفتاح الوضع (فحص المرآة / القياس): يختار هذا المفتاح وظيفة التشغيل (القياس / فحص المرآة). لقياس نقطة الندى، يُحرَّر المفتاح ويُختار وضع القياس. وفي هذا الوضع يعمل نظام التبريد بيلتير. وللتحقق من حالة المرآة الحالية، يُضغط المفتاح ويُختار وضع فحص المرآة. وفي هذا الوضع يُفصل نظام التبريد بيلتير."
   ]
  },
  {
   "type": "paragraph",
   "text": "اللوحة الخلفية"
  },
  {
   "type": "paragraph",
   "text": "شكل 2"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "مروحة",
     "6",
     "فيوزات"
    ],
    [
     "2",
     "مخرج قياس الغاز",
     "7",
     "مفتاح الطلمبة"
    ],
    [
     "3",
     "خرج تماثلي",
     "8",
     "منتقي معايرة التدفق"
    ],
    [
     "4",
     "رافعة الخدمة",
     "9",
     "منتقي درجة حرارة ORIS"
    ],
    [
     "5",
     "مقبس الشبكة",
     "10",
     "منتقي الجهد"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "المروحة: تعمل المروحة المدمجة على تبريد رأس القياس. وعند تشغيل الجهاز، تعمل المروحة باستمرار"
  },
  {
   "type": "paragraph",
   "text": "مخرج قياس الغاز (Gas out): لقياس الهواء والغازات غير الخطرة، يكون هذا المخرج مفتوحًا عادةً على الهواء الجوي. ولقياس الغازات المسببة للتآكل أو السامة، وكذلك للقياس في دائرة مغلقة، يمكن توصيل خط غاز مناسب هنا"
  },
  {
   "type": "list",
   "items": [
    "المروحة: تعمل المروحة المدمجة على تبريد رأس القياس. وعند تشغيل الجهاز، تعمل المروحة باستمرار",
    "مخرج قياس الغاز (Gas out): لقياس الهواء والغازات غير الخطرة، يكون هذا المخرج مفتوحًا عادةً على الهواء الجوي. ولقياس الغازات المسببة للتآكل أو السامة، وكذلك للقياس في دائرة مغلقة، يمكن توصيل خط غاز مناسب هنا"
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "شكل (3) محتوى المياه بالجزء في المليون"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text_target": "محطات القوى | الإجراء الفني\nمقدمة\nيشرح هذا الإجراء الخطوات المطلوبة لفحص قيمة نقطة الندى لغاز SF6. والموديل أعلاه DP 19 - GEC مصمم خصيصًا للاستخدام الميداني، وتُجرى القياسات عند ضغط 10 mp - 10 bar.\nتعتمد القياسات على مبدأ المرآة المبردة الذي يضمن قياسًا مباشرًا ودقيقًا للرطوبة الفعلية\nأعد المسودة الأولى واختبرها م. Naser El Sayed Abd EL-Aziz، وقبلها م. Mohamed Osama Soliman Selim المدير العام، واعتمدها م. Mohamed Abdel-Baset رئيس قطاع محطتي السد العالي (1&2)، وصدّق عليها م. Kamel Ragheb Hakem المدير العام للتفتيش ومراقبة الجودة في HPGC.\nاحتياطات السلامة\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ.\nالقاطع الكهربي مفتوح ومعزول ومؤرض بشكل صحيح.\nتأكد من أن مخرج قياس الغاز (رقم 2، شكل 2) مفتوح.\nتأكد من أن مصدر التغذية 220 فولت تيار متردد وأن مفتاح منتقي الجهد للجهاز على 220 فولت\nتأكد من أن ضغط الغاز لا يتجاوز «10» بار\nيجب إصدار أمر شغل، ويجب أن يحمل طاقم الصيانة المؤهل فئة الأمن الصناعي المناسبة.\nيلزم وجود سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ مهمات الوقاية الخاصة بك مثل خوذة السلامة وحذاء السلامة وقناع التنفس ونظارة السلامة ... إلخ\nالقاطع الكهربي مفتوح ومعزول ومؤرَّض بشكل سليم.\nتأكد من أن مخرج قياس الغاز (رقم 2، شكل 2) مفتوح.\nتأكد من أن مصدر التغذية 220 فولت تيار متردد وأن مفتاح منتقي الجهد للجهاز على 220 فولت\nتأكد من أن ضغط الغاز لا يتجاوز «10» بار\nالعدد والأدوات\nجهاز قياس الرطوبة DP19 GEC\nمفاتيح مناسبة لتوصيل الخرطوم\nقماش للتنظيف\nجهاز قياس الرطوبة DP19 GEC\nمفاتيح مناسبة لتوصيل الخرطوم\nقماش للتنظيف\nالعمل الواجب تنفيذه\nافحص حالة الجهاز قبل الاستخدام، ويجب غسل جميع الأنابيب والوصلات بالغاز الجاف\nافحص مرآة نقطة الندى كما يلي:\nأغلق صمام التحكم تمامًا.\nافتح صمام عداد التدفق.\nافتح صمام التحكم ببطء حتى يُشار إلى تدفق غاز 30-40 لتر/ساعة.\nاضغط مفتاح الشبكة.\nاضغط مفتاح الوضع، والآن كلا المفتاحين مضاءان.\nافحص حالة مرآة نقطة الندى كما يلي: - وجود إبرة المؤشر في منتصف المنطقة الحمراء يعني أنها صحيحة - تحرك إبرة المؤشر نحو المنطقة الحمراء مع بقائها في المنطقة الخضراء يعني أنها ملوثة\nفي حالة تلوث المرآة، يجب تنظيفها كما يلي: - انتظر حتى يشير مؤشر درجة الحرارة إلى درجة الحرارة المحيطة، لأنه إذا كانت درجة حرارة المرآة أقل من درجة الحرارة المحيطة عند فتح رأس القياس، فسيتكون الندى على المرآة - أغلق صمام التحكم. - افتح رأس القياس. - نظّف المرآة. - ركّب الجزء الأمامي من جهاز القياس. - إذا كان المؤشر الآن في منتصف المنطقة الحمراء، فالمرآة نظيفة، وإذا بقي داخل المنطقة الخضراء أو عند حافة المنطقة الحمراء، فاضبط إبرة المؤشر بمقاومة شدة الإضاءة المتغيرة (رقم 9، شكل 1) إلى منتصف المنطقة الحمراء - إذا لم يكن نطاق مقاومة شدة الإضاءة المتغيرة كافيًا، فيجب تنظيف اللمبة والخلية الضوئية في الجزء الأمامي من رأس القياس.\nأغلق صمام التحكم تمامًا.\nافتح صمام عداد التدفق.\nافتح صمام التحكم ببطء حتى يُشار إلى تدفق غاز 30-40 لتر/ساعة.\nاضغط مفتاح الشبكة.\nاضغط مفتاح الوضع، والآن كلا المفتاحين مضاءان.\nافحص حالة مرآة نقطة الندى كما يلي: - وجود إبرة المؤشر في منتصف المنطقة الحمراء يعني أنها صحيحة - تحرك إبرة المؤشر نحو المنطقة الحمراء مع بقائها في المنطقة الخضراء يعني أنها ملوثة\nفي حالة تلوث المرآة، يجب تنظيفها كما يلي: - انتظر حتى يشير مؤشر درجة الحرارة إلى درجة الحرارة المحيطة، لأنه إذا كانت درجة حرارة المرآة أقل من درجة الحرارة المحيطة عند فتح رأس القياس، فسيتكون الندى على المرآة - أغلق صمام التحكم. - افتح رأس القياس. - نظّف المرآة. - ركّب الجزء الأمامي من جهاز القياس. - إذا كان المؤشر الآن في منتصف المنطقة الحمراء، فالمرآة نظيفة، وإذا بقي داخل المنطقة الخضراء أو عند حافة المنطقة الحمراء، فاضبط إبرة المؤشر بمقاومة شدة الإضاءة المتغيرة (رقم 9، شكل 1) إلى منتصف المنطقة الحمراء - إذا لم يكن نطاق مقاومة شدة الإضاءة المتغيرة كافيًا، فيجب تنظيف اللمبة والخلية الضوئية في الجزء الأمامي من رأس القياس.\nالقياس\nأغلق صمام التحكم تمامًا.\nافتح صمام عداد التدفق تمامًا.\nافتح صمام التحكم ببطء حتى الوصول إلى تدفق الغاز المطلوب 30-40 لتر/ساعة.\nاضغط مفتاح الوضع للتحقق من حالة المرآة كما هو موضح أعلاه.\nحرّر مفتاح الوضع (الضوء مطفأ)، ويبدأ الجهاز في التبريد حتى الوصول إلى نقطة الندى وتتحرك الإبرة إلى المنطقة الخضراء.\nانتظر حتى تستقر قراءة الشاشة الرقمية.\nاقرأ نقطة الندى.\nحدّد محتوى الرطوبة من الرسم البياني (شكل 3) بالجزء في المليون حجميًا.\nأغلق صمام التحكم تمامًا.\nافتح صمام عداد التدفق تمامًا.\nافتح صمام التحكم ببطء حتى الوصول إلى تدفق الغاز المطلوب 30-40 لتر/ساعة.\nاضغط مفتاح الوضع للتحقق من حالة المرآة كما هو موضح أعلاه.\nحرّر مفتاح الوضع (الضوء مطفأ)، ويبدأ الجهاز في التبريد حتى الوصول إلى نقطة الندى وتتحرك الإبرة إلى المنطقة الخضراء.\nانتظر حتى تستقر قراءة الشاشة الرقمية.\nاقرأ نقطة الندى.\nحدّد محتوى الرطوبة من الرسم البياني (شكل 3) بالجزء في المليون حجميًا.\nالموقع: بيان المعدة: القائم بالاختبار: التوقيع: تاريخ الاختبار:\nاللوحة الأمامية\nشكل 1\n1 | مفتاح الشبكة | 6 | رأس القياس\n2 | مفتاح الوضع | 7 | مبين نقطة الندى\n3 | مبين فحص المرآة | 8 | زر اختبار التبريد\n4 | مدخل عينة الغاز | 9 | مقاومة متغيرة (بوتنشيومتر) لشدة الإضاءة\n5 | صمام عداد التدفق | 10 | مبين معدل التدفق\nمفتاح الشبكة (توصيل/فصل): بالضغط على هذا الزر، يُشغَّل الجهاز (الزر مضاء)\nمفتاح الوضع (فحص المرآة / القياس): يختار هذا المفتاح وظيفة التشغيل (القياس / فحص المرآة). لقياس نقطة الندى، يُحرَّر المفتاح ويُختار وضع القياس. وفي هذا الوضع يعمل نظام التبريد بيلتير. وللتحقق من حالة المرآة الحالية، يُضغط المفتاح ويُختار وضع فحص المرآة. وفي هذا الوضع يُفصل نظام التبريد بيلتير.\nمفتاح الشبكة (توصيل/فصل): بالضغط على هذا الزر، يُشغَّل الجهاز (الزر مضاء)\nمفتاح الوضع (فحص المرآة / القياس): يختار هذا المفتاح وظيفة التشغيل (القياس / فحص المرآة). لقياس نقطة الندى، يُحرَّر المفتاح ويُختار وضع القياس. وفي هذا الوضع يعمل نظام التبريد بيلتير. وللتحقق من حالة المرآة الحالية، يُضغط المفتاح ويُختار وضع فحص المرآة. وفي هذا الوضع يُفصل نظام التبريد بيلتير.\nاللوحة الخلفية\nشكل 2\n1 | مروحة | 6 | فيوزات\n2 | مخرج قياس الغاز | 7 | مفتاح الطلمبة\n3 | خرج تماثلي | 8 | منتقي معايرة التدفق\n4 | رافعة الخدمة | 9 | منتقي درجة حرارة ORIS\n5 | مقبس الشبكة | 10 | منتقي الجهد\nالمروحة: تعمل المروحة المدمجة على تبريد رأس القياس. وعند تشغيل الجهاز، تعمل المروحة باستمرار\nمخرج قياس الغاز (Gas out): لقياس الهواء والغازات غير الخطرة، يكون هذا المخرج مفتوحًا عادةً على الهواء الجوي. ولقياس الغازات المسببة للتآكل أو السامة، وكذلك للقياس في دائرة مغلقة، يمكن توصيل خط غاز مناسب هنا\nالمروحة: تعمل المروحة المدمجة على تبريد رأس القياس. وعند تشغيل الجهاز، تعمل المروحة باستمرار\nمخرج قياس الغاز (Gas out): لقياس الهواء والغازات غير الخطرة، يكون هذا المخرج مفتوحًا عادةً على الهواء الجوي. ولقياس الغازات المسببة للتآكل أو السامة، وكذلك للقياس في دائرة مغلقة، يمكن توصيل خط غاز مناسب هنا\nشكل (3) محتوى المياه بالجزء في المليون",
 "word_count_source": 1396,
 "uncertain_terms": [
  {
   "term": "Lght intensity potentiometer",
   "note": "عبارة مشوهة في المصدر؛ أُبقيت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This procedurs explains the steps required to check the value of DEW PO"
  },
  {
   "term": "nains switch",
   "note": "خطأ مطبعي في المصدر؛ المقصود mains switch.",
   "context": "Power Station | Technical Procedure Introduction This procedurs explains the steps required to check the value of DEW PO"
  },
  {
   "term": "tupes",
   "note": "خطأ مطبعي في المصدر؛ المقصود أنابيب (tubes).",
   "context": "Power Station | Technical Procedure Introduction This procedurs explains the steps required to check the value of DEW PO"
  },
  {
   "term": "Moasuring head",
   "note": "خطأ مطبعي في المصدر؛ المقصود رأس القياس (Measuring head).",
   "context": "Power Station | Technical Procedure Introduction This procedurs explains the steps required to check the value of DEW PO"
  },
  {
   "term": "10 mp - 10 bar",
   "note": "وحدة الضغط «mp» غير واضحة في المصدر؛ أُبقيت كما هي.",
   "context": "Power Station | Technical Procedure Introduction This procedurs explains the steps required to check the value of DEW PO"
  }
 ]
}