{
 "id": "gen-docs-switchgear-cb-y6-kurmat-r0-htm",
 "doc_number": "CB-184-R0",
 "category": "switchgear",
 "source_language": "en",
 "target_language": "ar",
 "title_target": "CB-184-R0",
 "sections_target": [
  {
   "type": "table",
   "rows": [
    [
     "",
     "محطات المحولات — الإجراء الفني"
    ],
    [
     "المعدة: قاطع GIS من MITSUBISHI طراز SFMT -- 525 ك.ف",
     "رقم المستند: CB-184-r0"
    ],
    [
     "صادرة إلى: EL KUREIMAT P/S"
    ],
    [
     "الحالة: مسودة"
    ],
    [
     "الإجراء: فحوصات المعدات (أو - Y6)",
     "تاريخ الاعتماد:"
    ],
    [
     "تاريخ المراجعة"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "list",
   "items": [
    "تفصّل هذه الوثيقة البنود التي تُفحص كل Y6 سنوات كما هو موصى به ومحدد في كتالوجات Mitsubishi «الصيانة العادية (Or)»",
    "في هذا الفحص، نفحص ونصون الأجزاء خارج حيز الغاز.",
    "(دون تفريغ غاز SF6) لا تُفحص المكونات داخل حجيرات غاز SF6 في هذا الفحص.",
    "يجب أيضًا تنفيذ بنود الفحص السابق (الفحص الدوري) أثناء هذا الفحص.",
    "أعد المسودة الأولى م. Sherif Mahrous Omar، واختبرها م. Nafad Kamel Mahmoud، وراجعتها WDEPCO. المدير العام لمراقبة الجودة م. Gamal Abd Elwahab، وقبلها الخبير الفني م. Hassan Elbehiry، واعتمدها م. Mohamed Gamal Diab رئيس قطاع محطة El-Kuriemat."
   ]
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "list",
   "items": [
    "افتح القاطع الكهربي وافتح سكاكين الفصل على طرفي قطب القاطع. وأرّض الموصل الرئيسي.",
    "افصل مصدر التغذية عن دائرة التحكم وفرّغ الهواء المضغوط من صمام تصريف خزان الهواء.",
    "تأكد من إدخال مسامير منع التوصيل أو الفصل أثناء الفحص الداخلي وفحص الأجزاء المتحركة.",
    "استخدم الشحم المحدد.",
    "لا تدهن الشحم على العوازل.",
    "جدّد جميع حلقات O-ring عند الفلانشات التي فُتحت للفحص. وتعامل مع حلقات O-ring بعناية خاصة لتجنب أي تلف.",
    "لا تفك مجموعات مانع التسرب المنزلق.",
    "أحكم ربط كل مسمار بعزم مناسب.",
    "اختبر تسرب جميع جوانات الغاز المعاد تجميعها.",
    "قارن بيانات التشغيل الميكانيكي التي تم الحصول عليها قبل الفحص وبعده للتأكد من التشغيل المنتظم للقاطع.",
    "لا تشغّل القاطع الكهربي بالآلية الهوائية عندما يكون ضغط غاز SF6 في الحجيرات أقل من ضغط القفل"
   ]
  },
  {
   "type": "paragraph",
   "text": "التوصيات البيئية"
  },
  {
   "type": "list",
   "items": [
    "أصلح أي تسرب لزيت ماص الصدمات لمنع التلوث وتوفير تكلفة الزيت المهدر. فتسرب الزيت إلى الأرض له آثار سيئة جدًا على البيئة، خاصة على التربة والمياه الجوفية، وفي النهاية على النظام البيئي."
   ]
  },
  {
   "type": "paragraph",
   "text": "«يكفي لتر واحد فقط من الهيدروكربون المتسرب في طبقة مياه جوفية لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري»"
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات"
  },
  {
   "type": "list",
   "items": [
    "طقم كامل من عدد الصيانة اليدوية.",
    "مصدر تغذية 220 فولت تيار متردد.",
    "مقياس ضغط محمول.",
    "إضاءة طوارئ.",
    "معدات التوقيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الواجب تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "يجب أيضًا تنفيذ خطوات الفحص التي نقوم بها كل شهر في هذا الفحص بالإضافة إلى."
  },
  {
   "type": "paragraph",
   "text": "1- القاطع الكهربي نفسه"
  },
  {
   "type": "paragraph",
   "text": "* الخارج"
  },
  {
   "type": "paragraph",
   "text": "افحص إحكام طرف التأريض والتركيبات الأخرى."
  },
  {
   "type": "paragraph",
   "text": "فحص الضوضاء غير الطبيعية."
  },
  {
   "type": "paragraph",
   "text": "فحص الصدأ أو التلف في المكونات."
  },
  {
   "type": "list",
   "items": [
    "افحص إحكام طرف التأريض والتركيبات الأخرى.",
    "فحص الضوضاء غير الطبيعية.",
    "فحص الصدأ أو التلف في المكونات."
   ]
  },
  {
   "type": "paragraph",
   "text": "2- نظام الغاز."
  },
  {
   "type": "paragraph",
   "text": "* القاطع الكهربي نفسه"
  },
  {
   "type": "paragraph",
   "text": "1. فحص الغطاء الأعمى لمدخل تغذية الغاز."
  },
  {
   "type": "paragraph",
   "text": "* صندوق آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "1. فحص ضغط الغاز وقياس درجة الحرارة."
  },
  {
   "type": "paragraph",
   "text": "2. فحص ضبط مفاتيح ضغط الغاز:"
  },
  {
   "type": "paragraph",
   "text": "إنذار 63 GA (توصيل) P1= 4.5 ± 0.3 كجم/سم2"
  },
  {
   "type": "paragraph",
   "text": "منع 63 GL (توصيل) P2= 4.0 ± 0.3 كجم/سم2"
  },
  {
   "type": "paragraph",
   "text": "P1-P2 = 0.5 ± 0.3 كجم/سم2"
  },
  {
   "type": "paragraph",
   "text": "3. فحص وضع الفتح-الإغلاق لصمام إيقاف الغاز."
  },
  {
   "type": "paragraph",
   "text": "3- نظام الهواء"
  },
  {
   "type": "paragraph",
   "text": "* صندوق آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "1. فحص ضغط الهواء (15 بار)."
  },
  {
   "type": "paragraph",
   "text": "4- آلية التشغيل"
  },
  {
   "type": "paragraph",
   "text": "* صندوق آلية التشغيل"
  },
  {
   "type": "list",
   "items": [
    "استبدال مقعد الصمام (3128) وجوان الصمام (3318).",
    "فحص فتح وإغلاق صمام إيقاف الهواء.",
    "فحص تشحيم الآلية.",
    "فحص تسرب زيت ماص الصدمات.",
    "فحص ارتخاء حلقة التثبيت والصواميل."
   ]
  },
  {
   "type": "paragraph",
   "text": "5- نظام التحكم"
  },
  {
   "type": "paragraph",
   "text": "* صندوق آلية التشغيل"
  },
  {
   "type": "list",
   "items": [
    "فحص توصيل سخانات الفراغ.",
    "فحص وضع مبين الوضع.",
    "افحص وسجّل العدد المسجل لعدادات العمليات.",
    "فحص التكثيف والصدأ داخل الصندوق وتسرب المياه إلى الصندوق.",
    "فحص حشوة الباب.",
    "فحص إحكام ربط المسامير في الصندوق.",
    "فحص أسلاك وأطراف دائرة التحكم."
   ]
  },
  {
   "type": "paragraph",
   "text": "6- اختبار التشغيل"
  },
  {
   "type": "list",
   "items": [
    "فحص عملية الفتح والتوصيل اليدوية.",
    "فحص سعة خزان الهواء (من الضغط المقنن إلى ضغط الإيقاف).",
    "فحص زمن التوصيل والفصل. التوصيل < 90 مللي ثانية. الفصل < 18 مللي ثانية."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملاحظات:"
  },
  {
   "type": "paragraph",
   "text": ".."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "."
  },
  {
   "type": "paragraph",
   "text": "الموقع: كود المعدة:"
  },
  {
   "type": "paragraph",
   "text": "راجعه: التاريخ: التوقيع:"
  }
 ],
 "text_target": " | محطات المحولات — الإجراء الفني\nالمعدة: قاطع GIS من MITSUBISHI طراز SFMT -- 525 ك.ف | رقم المستند: CB-184-r0\nصادرة إلى: EL KUREIMAT P/S\nالحالة: مسودة\nالإجراء: فحوصات المعدات (أو - Y6) | تاريخ الاعتماد:\nتاريخ المراجعة\nمقدمة\nتفصّل هذه الوثيقة البنود التي تُفحص كل Y6 سنوات كما هو موصى به ومحدد في كتالوجات Mitsubishi «الصيانة العادية (Or)»\nفي هذا الفحص، نفحص ونصون الأجزاء خارج حيز الغاز.\n(دون تفريغ غاز SF6) لا تُفحص المكونات داخل حجيرات غاز SF6 في هذا الفحص.\nيجب أيضًا تنفيذ بنود الفحص السابق (الفحص الدوري) أثناء هذا الفحص.\nأعد المسودة الأولى م. Sherif Mahrous Omar، واختبرها م. Nafad Kamel Mahmoud، وراجعتها WDEPCO. المدير العام لمراقبة الجودة م. Gamal Abd Elwahab، وقبلها الخبير الفني م. Hassan Elbehiry، واعتمدها م. Mohamed Gamal Diab رئيس قطاع محطة El-Kuriemat.\nاحتياطات السلامة\nافتح القاطع الكهربي وافتح سكاكين الفصل على طرفي قطب القاطع. وأرّض الموصل الرئيسي.\nافصل مصدر التغذية عن دائرة التحكم وفرّغ الهواء المضغوط من صمام تصريف خزان الهواء.\nتأكد من إدخال مسامير منع التوصيل أو الفصل أثناء الفحص الداخلي وفحص الأجزاء المتحركة.\nاستخدم الشحم المحدد.\nلا تدهن الشحم على العوازل.\nجدّد جميع حلقات O-ring عند الفلانشات التي فُتحت للفحص. وتعامل مع حلقات O-ring بعناية خاصة لتجنب أي تلف.\nلا تفك مجموعات مانع التسرب المنزلق.\nأحكم ربط كل مسمار بعزم مناسب.\nاختبر تسرب جميع جوانات الغاز المعاد تجميعها.\nقارن بيانات التشغيل الميكانيكي التي تم الحصول عليها قبل الفحص وبعده للتأكد من التشغيل المنتظم للقاطع.\nلا تشغّل القاطع الكهربي بالآلية الهوائية عندما يكون ضغط غاز SF6 في الحجيرات أقل من ضغط القفل\nالتوصيات البيئية\nأصلح أي تسرب لزيت ماص الصدمات لمنع التلوث وتوفير تكلفة الزيت المهدر. فتسرب الزيت إلى الأرض له آثار سيئة جدًا على البيئة، خاصة على التربة والمياه الجوفية، وفي النهاية على النظام البيئي.\n«يكفي لتر واحد فقط من الهيدروكربون المتسرب في طبقة مياه جوفية لجعل 1,000,000 لتر من مياه الشرب غير صالحة للاستهلاك البشري»\nالعدد والأدوات\nطقم كامل من عدد الصيانة اليدوية.\nمصدر تغذية 220 فولت تيار متردد.\nمقياس ضغط محمول.\nإضاءة طوارئ.\nمعدات التوقيت.\nالعمل الواجب تنفيذه\nيجب أيضًا تنفيذ خطوات الفحص التي نقوم بها كل شهر في هذا الفحص بالإضافة إلى.\n1- القاطع الكهربي نفسه\n* الخارج\nافحص إحكام طرف التأريض والتركيبات الأخرى.\nفحص الضوضاء غير الطبيعية.\nفحص الصدأ أو التلف في المكونات.\nافحص إحكام طرف التأريض والتركيبات الأخرى.\nفحص الضوضاء غير الطبيعية.\nفحص الصدأ أو التلف في المكونات.\n2- نظام الغاز.\n* القاطع الكهربي نفسه\n1. فحص الغطاء الأعمى لمدخل تغذية الغاز.\n* صندوق آلية التشغيل\n1. فحص ضغط الغاز وقياس درجة الحرارة.\n2. فحص ضبط مفاتيح ضغط الغاز:\nإنذار 63 GA (توصيل) P1= 4.5 ± 0.3 كجم/سم2\nمنع 63 GL (توصيل) P2= 4.0 ± 0.3 كجم/سم2\nP1-P2 = 0.5 ± 0.3 كجم/سم2\n3. فحص وضع الفتح-الإغلاق لصمام إيقاف الغاز.\n3- نظام الهواء\n* صندوق آلية التشغيل\n1. فحص ضغط الهواء (15 بار).\n4- آلية التشغيل\n* صندوق آلية التشغيل\nاستبدال مقعد الصمام (3128) وجوان الصمام (3318).\nفحص فتح وإغلاق صمام إيقاف الهواء.\nفحص تشحيم الآلية.\nفحص تسرب زيت ماص الصدمات.\nفحص ارتخاء حلقة التثبيت والصواميل.\n5- نظام التحكم\n* صندوق آلية التشغيل\nفحص توصيل سخانات الفراغ.\nفحص وضع مبين الوضع.\nافحص وسجّل العدد المسجل لعدادات العمليات.\nفحص التكثيف والصدأ داخل الصندوق وتسرب المياه إلى الصندوق.\nفحص حشوة الباب.\nفحص إحكام ربط المسامير في الصندوق.\nفحص أسلاك وأطراف دائرة التحكم.\n6- اختبار التشغيل\nفحص عملية الفتح والتوصيل اليدوية.\nفحص سعة خزان الهواء (من الضغط المقنن إلى ضغط الإيقاف).\nفحص زمن التوصيل والفصل. التوصيل < 90 مللي ثانية. الفصل < 18 مللي ثانية.\nملاحظات:\n..\n.\n.\n.\n.\n.\nالموقع: كود المعدة:\nراجعه: التاريخ: التوقيع:",
 "word_count_source": 691,
 "uncertain_terms": []
}