{
 "id": "appr-docs-ad-com-ad-com-tp-plc-000-r0a-htm",
 "doc_number": "PLC-001-R0A",
 "title_en": "",
 "title_ar": "plc-001-r0a",
 "category": "appr_docs",
 "source_path": "appr_docs/ad_com/ad_com_tp/PLC-000-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "الإجراء:\n الاختبارات الدورية"
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "ان أجهزة الذبذبة \nالعالية \nPower Line Carrier\nعلى خطوط نقل القدرة بمحطات الكهرباء لا تقل أهمية عن أجهزة \nالوقايات المركبة بتلك المحطات حيث يعتبر عمل هذه الأجهزة مكملا لدور الوقايات. \nونظرا لأنه عند حدوث قصر على خط الربط بين محطتي كهرباء فإن أجهزة الوقاية بكل محطة \nتعمل على فصل المعدات الموصلة إليها بذات المحطة فقط دون التمكن من فصل معدات \nالجهة الأخرى وبالتالي عند عمل الوقاية بأحد جهتي الربط يستمر الخط قائما \nحتى تقوم \nأجهزة الوقاية \nبجهة الربط التالية بدورها في فصل معداتها لذا كان من الواجب استخدام \nأجهزة الذبذبة العالية \nحتى يتسنى نقل أوامر الفصل بين جهتي الربط دون الانتظار حتي \nتعمل أجهزة الوقاية بجهتي الربط كلا على حدة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات \n الأمـان"
  },
  {
   "type": "list",
   "items": [
    "أعداد وثيقة أمر الشغل",
    "فصل الخط المعني بالصيانة من الجهتين \n وتأريضه",
    "عمل سور حول مكان العمل ووضع لافتات التحذير المناسبة",
    "وضع مفاتيح الاختبار بكلتا محطتي خط الربط على وضع اختبار"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز ضغط هواء نقال \n Blower"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس رقمي ...."
  },
  {
   "type": "paragraph",
   "text": "جهاز قياسي \n Selective Level Meter"
  },
  {
   "type": "list",
   "items": [
    "جهاز ضغط هواء نقال \n Blower",
    "جهاز قياس رقمي ....",
    "جهاز قياسي \n Selective Level Meter"
   ]
  },
  {
   "type": "paragraph",
   "text": "الاجراءات المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "اختبار الـ \nPLC للخطوط 132 ك ف"
  },
  {
   "type": "paragraph",
   "text": "يتم أخذ فراءت الـ \n DC \n فولت على \n TA-304\n AL25-2 \n بالأفوميتر الرقمي الطرف الأحمر على \n O\n = \n 1 +\n = \n 1 \n -\n = \n +"
  },
  {
   "type": "paragraph",
   "text": "= \n 15\n -"
  },
  {
   "type": "paragraph",
   "text": "ta 304"
  },
  {
   "type": "paragraph",
   "text": "TA 304"
  },
  {
   "type": "paragraph",
   "text": "المفتاح \nعلى وضع 3 النقطة \n(O, BF)\nبكارت TA \n304 \nRMF"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "(O, BF)",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "304",
     "SERV \n بكارت",
     "EM\n الاطراف \nعلى"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "202",
     ""
    ],
    [
     "DC Volt",
     "- + 48 =",
     "V"
    ],
    [
     "DC Volt",
     "- + 24 =",
     "V"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "202",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اخراج \nكارت 610 وتركيبه على لوحة امتداد والقياس على المقاومات\n R80 \nوباستخدام الـ \nSelec"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "",
     "على نفس الكارت 610 قراءة الترددات"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "CPL - 301",
     "AL 25 B - 2"
    ],
    [
     "",
     "",
     "VDC"
    ],
    [
     "",
     "",
     "~"
    ],
    [
     "",
     "",
     "~"
    ],
    [
     "",
     "",
     "~"
    ],
    [
     "",
     "",
     "~"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "GPEP"
  },
  {
   "type": "paragraph",
   "text": "اسم \nالموقع: \nكود الجهاز:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالفحص: \nالتوقيع: \n تاريخ التنفيذ:"
  }
 ],
 "text": "الإجراء:\n الاختبارات الدورية\nمقدمـة\nان أجهزة الذبذبة \nالعالية \nPower Line Carrier\nعلى خطوط نقل القدرة بمحطات الكهرباء لا تقل أهمية عن أجهزة \nالوقايات المركبة بتلك المحطات حيث يعتبر عمل هذه الأجهزة مكملا لدور الوقايات. \nونظرا لأنه عند حدوث قصر على خط الربط بين محطتي كهرباء فإن أجهزة الوقاية بكل محطة \nتعمل على فصل المعدات الموصلة إليها بذات المحطة فقط دون التمكن من فصل معدات \nالجهة الأخرى وبالتالي عند عمل الوقاية بأحد جهتي الربط يستمر الخط قائما \nحتى تقوم \nأجهزة الوقاية \nبجهة الربط التالية بدورها في فصل معداتها لذا كان من الواجب استخدام \nأجهزة الذبذبة العالية \nحتى يتسنى نقل أوامر الفصل بين جهتي الربط دون الانتظار حتي \nتعمل أجهزة الوقاية بجهتي الربط كلا على حدة.\nاحتياطات \n الأمـان\nأعداد وثيقة أمر الشغل\nفصل الخط المعني بالصيانة من الجهتين \n وتأريضه\nعمل سور حول مكان العمل ووضع لافتات التحذير المناسبة\nوضع مفاتيح الاختبار بكلتا محطتي خط الربط على وضع اختبار\nالعدد والأدوات والأجهزة المستخدمة\nجهاز ضغط هواء نقال \n Blower\nجهاز قياس رقمي ....\nجهاز قياسي \n Selective Level Meter\nجهاز ضغط هواء نقال \n Blower\nجهاز قياس رقمي ....\nجهاز قياسي \n Selective Level Meter\nالاجراءات المطلوب تنفيذها\nاختبار الـ \nPLC للخطوط 132 ك ف\nيتم أخذ فراءت الـ \n DC \n فولت على \n TA-304\n AL25-2 \n بالأفوميتر الرقمي الطرف الأحمر على \n O\n = \n 1 +\n = \n 1 \n -\n = \n +\n= \n 15\n -\nta 304\nTA 304\nالمفتاح \nعلى وضع 3 النقطة \n(O, BF)\nبكارت TA \n304 \nRMF\n\n\n\n\nاخراج \nكارت 610 وتركيبه على لوحة امتداد والقياس على المقاومات\n R80 \nوباستخدام الـ \nSelec\n\n\nGPEP\nاسم \nالموقع: \nكود الجهاز:\nالقائم بالفحص: \nالتوقيع: \n تاريخ التنفيذ:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/PLC-001-01.gif",
   "alt": ""
  },
  {
   "src": "graphics/PLC-001-02.gif",
   "alt": ""
  },
  {
   "src": "graphics/PLC-001-03.gif",
   "alt": ""
  },
  {
   "src": "graphics/PLC-001-04.gif",
   "alt": ""
  }
 ]
}