{
 "id": "appr-docs-ad-com-ad-com-tp-plc-001-r0a-htm",
 "doc_number": "PLC-001-R0A",
 "title_en": "plc-001-r0a APPROVED",
 "title_ar": "plc-001-r0a \nAPPROVED",
 "category": "appr_docs",
 "source_path": "appr_docs/ad_com/ad_com_tp/PLC-001-r0a.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "en",
  "ar"
 ],
 "translation_status": "available",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "نظام\nمعلومات إجراءات\nالصيانة"
    ],
    [
     "",
     "الاتصالات",
     "إجـراءات الصيانـة"
    ],
    [
     "رقم المستند:\n PLC-001-r0a",
     "المعدة:\n أجهزة الذبذبة العالية PLC \n لخطوط \n الربط جهد 500\n ك ف\n فرنسى General \n Electric"
    ],
    [
     "صادرة الى: \n محطة كهرباء السد العالى"
    ],
    [
     "الموقف: \n معتمد"
    ],
    [
     "تاريخ الاعتماد: \n 18 ابريل 2005",
     "الإجراء:\n الاختبارات السنوية \n P1-Y1"
    ],
    [
     "تاريخ المراجعة \nالتالية: ابريل \n2010"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمـة"
  },
  {
   "type": "paragraph",
   "text": "ان أجهزة الذبذبة \nالعالية \nPower Line Carrier\nعلى خطوط نقل القدرة بمحطات الكهرباء لا تقل أهمية عن أجهزة \nالوقايات المركبة بتلك المحطات حيث يعتبر عمل هذه الأجهزة مكملا لدور الوقايات. \nونظرا لأنه عند حدوث قصر على خط الربط بين محطتي كهرباء فإن أجهزة الوقاية بكل محطة \nتعمل على فصل المعدات الموصلة إليها بذات المحطة فقط دون التمكن من فصل معدات الجهه \nالأخري وبالتالي عند عمل الوقاية بأحد جهتي الربط يستمر الخط قائما حتي تقوم \nأجهزة الوقاية \nبجهة الربط التالية بدورها في فصل معداتها لذا كان من الواجب استخدام \nأجهزة الذبذبة العالية حتي يتسني نقل أوامر الفصل بين جهتي الربط دون الانتظار حتي \nتعمل أجهزة الوقاية بجهتي الربط كلا على حدة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات \n الأمـان"
  },
  {
   "type": "list",
   "items": [
    "اصدار\n أمر شغل معتمد وتوفر كارت فئة السلامة والصحة المهنية للعاملين",
    "فصل الخط المعني بالصيانة من الجهتين وتأريضة",
    "عمل سور حول مكان العمل ووضع لافتات التحذير المناسبة",
    "وضع مفاتيح الاختبار بكلتا محطتي خط الربط على وضع اختبار"
   ]
  },
  {
   "type": "paragraph",
   "text": "العدد والأدوات والأجهزة المستخدمة"
  },
  {
   "type": "paragraph",
   "text": "جهاز ضغط هواء نقال \n Blower"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس رقمي ...."
  },
  {
   "type": "paragraph",
   "text": "جهاز المعايرة Rycom"
  },
  {
   "type": "paragraph",
   "text": "جهاز قياس التردد \n F. meter"
  },
  {
   "type": "list",
   "items": [
    "جهاز ضغط هواء نقال \n Blower",
    "جهاز قياس رقمي ....",
    "جهاز المعايرة Rycom",
    "جهاز قياس التردد \n F. meter"
   ]
  },
  {
   "type": "paragraph",
   "text": "الاجراءات المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "اختبار \nجهاز الإرسال\n CT.61A"
  },
  {
   "type": "table",
   "rows": [
    [
     "ضع مفتاح الـ \n TSS \n على وضع \n Off \n ، المفتاح \n TSR \n الخاص به في المحطة الأخري على وضع \n Test",
     "1."
    ],
    [
     "قياس التغذية \n 125 \n VDCعلى كارت \n PWR. AUX \n في النقطتين \n NEG-BAT&POS-BAT \n باستخدام جهاز \n AVO \n رقمي (في حدود10v)",
     "2."
    ],
    [
     "قياس \n التغذية \n A48 \n VDC \n على نفس الكارت \n (PWR-AUX)\n في النقطتين \n (A+48,com)\n وضبطه من \n المقاومة \n R18 \n في حدود (1v)",
     "3."
    ],
    [
     "قياس \n a36 \n VDCعلى كارت (PWR.AMPL/REG) \n في النقطتين (a+36,com) \n وضبطة من المقاومة \n R6 \n في حدود (1v)",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ضبط وقياس التردد \n عند J23"
  },
  {
   "type": "table",
   "rows": [
    [
     "اخرج كارت \n OSC.DRV \n وادخله بكارت الامتداد\n Extemder board \n بحيث تكون كلمة \n \"Tramsmiter up\" \n لأعلى في حالة ضبط جهاز الإرسال ثم إدخال كارت \n OSC.DRV \n مرة أخري في كارت الامتداد",
     "1."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "أولا : \nضبط تردد الـ \n FC+0.250 KHZ \n Guard"
  },
  {
   "type": "table",
   "rows": [
    [
     "ضع \n مفتاح الأختبار \n TSS \n على وضع Off",
     "1."
    ],
    [
     "ضع كابل جهاز قياس التردد \n Counter \n على J23 \n أو النقطتين \n (Out,Com) \n بكارت OSC,DRV",
     "2."
    ],
    [
     "اضبط التردد من المكثف \n C3 \n في حدود A3HZ",
     "3."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ثانيا \n : ضبط تردد \n الـ \n FC \n - 0.250 KHZ \n Trip"
  },
  {
   "type": "table",
   "rows": [
    [
     "ضع مفتاح الاختبار \n TSS\n على وضع \n Trip",
     "1."
    ],
    [
     "ضع كابل جهاز قياس التردد \n Counter \n على J23 \n أو النقطتين \n (Out,Com) \n بكارت OSC,DRV",
     "2."
    ],
    [
     "اضبط التردد من المكثف \n C 21 \n في حدود A\n 3 HZ",
     "3."
    ],
    [
     "اعد مفتاح \n الاختبار على وضع \n Off \n للتأكد من تردد\n Guard \n ثم اعادة كارت \n OSC - DRV \n إلى مكانه الصحيح",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ضبط وقياس \n Level \n عند J23 \n باستخدام جهاز \n Selective voltmeter"
  },
  {
   "type": "paragraph",
   "text": "أولا \n : ضبط \n a250 \n mv Guard level"
  },
  {
   "type": "table",
   "rows": [
    [
     "ضع \n مفتاح الاختبار على وضع \n Off",
     "1."
    ],
    [
     "وصل كابل جهاز الـ \n Selective \n على J 23",
     "2."
    ],
    [
     "ولف تردد جهاز الـ \n Selective \n على تردد Guard \n المراد قياس \n Level \n له",
     "3."
    ],
    [
     "اضبط \n Level \n اشارة Guard \n من المقاومة \n R45 \n على كارت \n OSC.DRV \n حتي القمة \n A2505mv",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "ضبط a500 \n mv : Trip Level"
  },
  {
   "type": "table",
   "rows": [
    [
     "ضع مفتاح الاختبار على وضع \n Trip \n بعد التأكد من مفتاح الاختبار لجهاز الاستقبال (الخاص بنفس \n جهاز الارسال) بالمحطة الاخري على وضع \n Test",
     "1."
    ],
    [
     "وصل \n كابل جهاز \n Selective\n على \n J23",
     "2."
    ],
    [
     "ولف جهاز الـ \n Selective \n على تردد Trip \n المراد قياس \n Level \n له",
     "3."
    ],
    [
     "اضبط \n Lever \n اشارة Trip \n من المقاومة \n R42 \n على كارت \n OSC. DRV \n حتي القمة (a50020mv)",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "خطوات اختبار جهاز \n الاستقبال CR-61A"
  },
  {
   "type": "table",
   "rows": [
    [
     "ضع \n مفتاح الاختبار \n TSR \n على وضع Test",
     "1."
    ],
    [
     "قياس\n a125 VDC \n باستخدام AVO \n الرقمي (a125 \n 7vdc)\n بكارت على النقطتين \n (NEGBAT , Pas BAT)",
     "2."
    ],
    [
     "اضبط\n (a48V1VDC) \n بكارت PWR, \n AUX\n على النقطتين \n (A48,com)",
     "3."
    ],
    [
     "اضبط \n (a361VDC)\n بكارت \n Filter\n على النقطتين \n (a+36, \n com)",
     "4."
    ],
    [
     "قياس التردد \n FC & 29 KHZ 2HZ \n على النقطتين \n (LOC.OSC , com) \n باستخدام جهاز عداد التردد \n Fre9. counter \n بكارت\n OSC . MIXER",
     "5."
    ],
    [
     "قياس التردد \n RF \n المستقبل من الجهه الأخري \n FC + 0.250 KHZ 3HZ\n على النقطتين \n (RF,com)",
     "6."
    ],
    [
     "اضبط \n RFIN \n من المقاومة R3 \n بكارت الـ Filter \n حتي \n a\n 18dBm \n في (Com , If \n out) \n بكارت OSC.\n MIXER \n باستخدام \n Selective Voltmeter",
     "7."
    ],
    [
     "اضبط \n CCM MERER \n حتي \n a 2mA \n باستخدام المقاومة \n R86 \n بكارت sigmal \n moise, \n carrier lvl monitot",
     "8."
    ],
    [
     "قياس \n Guard out \n باستخدام AVO \n رقمي على النقطتين \n Guard out,com \n بكارت \n Discriminator \n على أن تكون \n a51 vdc",
     "9."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Transmitter / Receiver Data"
  },
  {
   "type": "table",
   "rows": [
    [
     "Channels",
     "DC Voltage",
     "TRANSMITTER",
     "RECEIVER"
    ],
    [
     "I/P",
     "O/P",
     "I/P",
     "48V",
     "36V",
     "FC",
     "FG",
     "LEVEL",
     "I/P",
     "48V",
     "36V",
     "FC",
     "L.O"
    ],
    [
     "LZ96",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "L8B",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "B.F",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "S.R",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "G.O.S",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Amplifiers/Matching Transformer"
  },
  {
   "type": "table",
   "rows": [
    [
     "DC Voltage (250V DC \n REG.)"
    ],
    [
     "POWER REG.",
     "1",
     "2"
    ],
    [
     "I/P",
     "",
     ""
    ],
    [
     "O/P",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "WILMORE DC/DC \n CONVERTERS OUTPUT"
    ],
    [
     "NO.",
     "1",
     "2",
     "3",
     "4"
    ],
    [
     "O/P",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Output Levels"
  },
  {
   "type": "table",
   "rows": [
    [
     "Ch/Amp.",
     "LZ96",
     "L8B",
     "B.F",
     "S.R",
     "G.O.S"
    ],
    [
     "Amp. 1",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Amp. 2",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Amp. 3",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Amp. 4",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "اسم \nالمعدة: \nكود الجهاز:"
  },
  {
   "type": "paragraph",
   "text": "القائم بالفحص: \nالتوقيع: \n تاريخ التنفيذ:"
  }
 ],
 "text": "نظام\nمعلومات إجراءات\nالصيانة\n | الاتصالات | إجـراءات الصيانـة\nرقم المستند:\n PLC-001-r0a | المعدة:\n أجهزة الذبذبة العالية PLC \n لخطوط \n الربط جهد 500\n ك ف\n فرنسى General \n Electric\nصادرة الى: \n محطة كهرباء السد العالى\nالموقف: \n معتمد\nتاريخ الاعتماد: \n 18 ابريل 2005 | الإجراء:\n الاختبارات السنوية \n P1-Y1\nتاريخ المراجعة \nالتالية: ابريل \n2010\nمقدمـة\nان أجهزة الذبذبة \nالعالية \nPower Line Carrier\nعلى خطوط نقل القدرة بمحطات الكهرباء لا تقل أهمية عن أجهزة \nالوقايات المركبة بتلك المحطات حيث يعتبر عمل هذه الأجهزة مكملا لدور الوقايات. \nونظرا لأنه عند حدوث قصر على خط الربط بين محطتي كهرباء فإن أجهزة الوقاية بكل محطة \nتعمل على فصل المعدات الموصلة إليها بذات المحطة فقط دون التمكن من فصل معدات الجهه \nالأخري وبالتالي عند عمل الوقاية بأحد جهتي الربط يستمر الخط قائما حتي تقوم \nأجهزة الوقاية \nبجهة الربط التالية بدورها في فصل معداتها لذا كان من الواجب استخدام \nأجهزة الذبذبة العالية حتي يتسني نقل أوامر الفصل بين جهتي الربط دون الانتظار حتي \nتعمل أجهزة الوقاية بجهتي الربط كلا على حدة.\nاحتياطات \n الأمـان\nاصدار\n أمر شغل معتمد وتوفر كارت فئة السلامة والصحة المهنية للعاملين\nفصل الخط المعني بالصيانة من الجهتين وتأريضة\nعمل سور حول مكان العمل ووضع لافتات التحذير المناسبة\nوضع مفاتيح الاختبار بكلتا محطتي خط الربط على وضع اختبار\nالعدد والأدوات والأجهزة المستخدمة\nجهاز ضغط هواء نقال \n Blower\nجهاز قياس رقمي ....\nجهاز المعايرة Rycom\nجهاز قياس التردد \n F. meter\nجهاز ضغط هواء نقال \n Blower\nجهاز قياس رقمي ....\nجهاز المعايرة Rycom\nجهاز قياس التردد \n F. meter\nالاجراءات المطلوب تنفيذها\nاختبار \nجهاز الإرسال\n CT.61A\nضع مفتاح الـ \n TSS \n على وضع \n Off \n ، المفتاح \n TSR \n الخاص به في المحطة الأخري على وضع \n Test | 1.\nقياس التغذية \n 125 \n VDCعلى كارت \n PWR. AUX \n في النقطتين \n NEG-BAT&POS-BAT \n باستخدام جهاز \n AVO \n رقمي (في حدود10v) | 2.\nقياس \n التغذية \n A48 \n VDC \n على نفس الكارت \n (PWR-AUX)\n في النقطتين \n (A+48,com)\n وضبطه من \n المقاومة \n R18 \n في حدود (1v) | 3.\nقياس \n a36 \n VDCعلى كارت (PWR.AMPL/REG) \n في النقطتين (a+36,com) \n وضبطة من المقاومة \n R6 \n في حدود (1v) | 4.\nضبط وقياس التردد \n عند J23\nاخرج كارت \n OSC.DRV \n وادخله بكارت الامتداد\n Extemder board \n بحيث تكون كلمة \n \"Tramsmiter up\" \n لأعلى في حالة ضبط جهاز الإرسال ثم إدخال كارت \n OSC.DRV \n مرة أخري في كارت الامتداد | 1.\nأولا : \nضبط تردد الـ \n FC+0.250 KHZ \n Guard\nضع \n مفتاح الأختبار \n TSS \n على وضع Off | 1.\nضع كابل جهاز قياس التردد \n Counter \n على J23 \n أو النقطتين \n (Out,Com) \n بكارت OSC,DRV | 2.\nاضبط التردد من المكثف \n C3 \n في حدود A3HZ | 3.\nثانيا \n : ضبط تردد \n الـ \n FC \n - 0.250 KHZ \n Trip\nضع مفتاح الاختبار \n TSS\n على وضع \n Trip | 1.\nضع كابل جهاز قياس التردد \n Counter \n على J23 \n أو النقطتين \n (Out,Com) \n بكارت OSC,DRV | 2.\nاضبط التردد من المكثف \n C 21 \n في حدود A\n 3 HZ | 3.\nاعد مفتاح \n الاختبار على وضع \n Off \n للتأكد من تردد\n Guard \n ثم اعادة كارت \n OSC - DRV \n إلى مكانه الصحيح | 4.\nضبط وقياس \n Level \n عند J23 \n باستخدام جهاز \n Selective voltmeter\nأولا \n : ضبط \n a250 \n mv Guard level\nضع \n مفتاح الاختبار على وضع \n Off | 1.\nوصل كابل جهاز الـ \n Selective \n على J 23 | 2.\nولف تردد جهاز الـ \n Selective \n على تردد Guard \n المراد قياس \n Level \n له | 3.\nاضبط \n Level \n اشارة Guard \n من المقاومة \n R45 \n على كارت \n OSC.DRV \n حتي القمة \n A2505mv | 4.\nضبط a500 \n mv : Trip Level\nضع مفتاح الاختبار على وضع \n Trip \n بعد التأكد من مفتاح الاختبار لجهاز الاستقبال (الخاص بنفس \n جهاز الارسال) بالمحطة الاخري على وضع \n Test | 1.\nوصل \n كابل جهاز \n Selective\n على \n J23 | 2.\nولف جهاز الـ \n Selective \n على تردد Trip \n المراد قياس \n Level \n له | 3.\nاضبط \n Lever \n اشارة Trip \n من المقاومة \n R42 \n على كارت \n OSC. DRV \n حتي القمة (a50020mv) | 4.\nخطوات اختبار جهاز \n الاستقبال CR-61A\nضع \n مفتاح الاختبار \n TSR \n على وضع Test | 1.\nقياس\n a125 VDC \n باستخدام AVO \n الرقمي (a125 \n 7vdc)\n بكارت على النقطتين \n (NEGBAT , Pas BAT) | 2.\nاضبط\n (a48V1VDC) \n بكارت PWR, \n AUX\n على النقطتين \n (A48,com) | 3.\nاضبط \n (a361VDC)\n بكارت \n Filter\n على النقطتين \n (a+36, \n com) | 4.\nقياس التردد \n FC & 29 KHZ 2HZ \n على النقطتين \n (LOC.OSC , com) \n باستخدام جهاز عداد التردد \n Fre9. counter \n بكارت\n OSC . MIXER | 5.\nقياس التردد \n RF \n المستقبل من الجهه الأخري \n FC + 0.250 KHZ 3HZ\n على النقطتين \n (RF,com) | 6.\nاضبط \n RFIN \n من المقاومة R3 \n بكارت الـ Filter \n حتي \n a\n 18dBm \n في (Com , If \n out) \n بكارت OSC.\n MIXER \n باستخدام \n Selective Voltmeter | 7.\nاضبط \n CCM MERER \n حتي \n a 2mA \n باستخدام المقاومة \n R86 \n بكارت sigmal \n moise, \n carrier lvl monitot | 8.\nقياس \n Guard out \n باستخدام AVO \n رقمي على النقطتين \n Guard out,com \n بكارت \n Discriminator \n على أن تكون \n a51 vdc | 9.\nTransmitter / Receiver Data\nChannels | DC Voltage | TRANSMITTER | RECEIVER\nI/P | O/P | I/P | 48V | 36V | FC | FG | LEVEL | I/P | 48V | 36V | FC | L.O\nLZ96 |  |  |  |  |  |  |  |  |  |  |  |  | \nL8B |  |  |  |  |  |  |  |  |  |  |  |  | \nB.F |  |  |  |  |  |  |  |  |  |  |  |  | \nS.R |  |  |  |  |  |  |  |  |  |  |  |  | \nG.O.S |  |  |  |  |  |  |  |  |  |  |  |  | \nAmplifiers/Matching Transformer\nDC Voltage (250V DC \n REG.)\nPOWER REG. | 1 | 2\nI/P |  | \nO/P |  | \nWILMORE DC/DC \n CONVERTERS OUTPUT\nNO. | 1 | 2 | 3 | 4\nO/P |  |  |  | \nOutput Levels\nCh/Amp. | LZ96 | L8B | B.F | S.R | G.O.S\nAmp. 1 |  |  |  |  | \nAmp. 2 |  |  |  |  | \nAmp. 3 |  |  |  |  | \nAmp. 4 |  |  |  |  | \nاسم \nالمعدة: \nكود الجهاز:\nالقائم بالفحص: \nالتوقيع: \n تاريخ التنفيذ:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../images/mpis-1.gif",
   "alt": ""
  }
 ],
 "sections_en": [
  {
   "type": "table",
   "rows": [
    [
     "Maintenance Procedures Information System"
    ],
    [
     "",
     "Communications",
     "Maintenance Procedures"
    ],
    [
     "Document Number: PLC-001-r0a",
     "Equipment: Power Line Carrier (PLC) equipment for 500 kV tie lines, French General Electric"
    ],
    [
     "Issued to: High Dam Power Station"
    ],
    [
     "Status: Approved"
    ],
    [
     "Approval Date: 18 April 2005",
     "Procedure: Annual Tests P1-Y1"
    ],
    [
     "Next Review Date: April 2010"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Introduction"
  },
  {
   "type": "paragraph",
   "text": "Power Line Carrier (PLC) equipment on power transmission lines at power stations is no less important than the protection equipment installed at those stations, as the work of this equipment complements the role of protection. Since, when a short circuit occurs on the tie line between two power stations, the protection equipment at each station trips only the equipment connected to it at that same station, without being able to trip the equipment of the other side, then when protection operates at one side of the tie, the line remains in service until the protection equipment at the next tie side plays its role in tripping its equipment. It was therefore necessary to use PLC equipment so that trip commands can be transferred between the two sides of the tie without waiting for the protection equipment at both sides of the tie to operate each on its own."
  },
  {
   "type": "paragraph",
   "text": "Safety Precautions"
  },
  {
   "type": "list",
   "items": [
    "Issue an approved work order and provide the occupational safety and health category card for workers.",
    "Disconnect the line concerned by the maintenance from both sides and earth it.",
    "Erect a fence around the work place and place the appropriate warning signs.",
    "Put the test switches at both stations of the tie line in test position."
   ]
  },
  {
   "type": "paragraph",
   "text": "Tools and Instruments Used"
  },
  {
   "type": "paragraph",
   "text": "Portable air compressor (Blower)"
  },
  {
   "type": "paragraph",
   "text": "Digital measuring instrument ...."
  },
  {
   "type": "paragraph",
   "text": "Rycom calibration instrument"
  },
  {
   "type": "paragraph",
   "text": "Frequency measuring instrument (F. meter)"
  },
  {
   "type": "list",
   "items": [
    "Portable air compressor (Blower)",
    "Digital measuring instrument ....",
    "Rycom calibration instrument",
    "Frequency measuring instrument (F. meter)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedures to be Carried Out"
  },
  {
   "type": "paragraph",
   "text": "Testing the transmitter CT.61A"
  },
  {
   "type": "table",
   "rows": [
    [
     "Put the TSS switch in Off position; its TSR switch at the other station in Test position.",
     "1."
    ],
    [
     "Measure the 125 VDC supply on card PWR. AUX at the two points NEG-BAT & POS-BAT using a digital AVO (within 10 V).",
     "2."
    ],
    [
     "Measure the 48 VDC supply on the same card (PWR-AUX) at the two points (A+48, com) and adjust it from resistor R18 within (1 V).",
     "3."
    ],
    [
     "Measure 36 VDC on card (PWR.AMPL/REG) at the two points (a+36, com) and adjust it from resistor R6 within (1 V).",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Adjust and measure the frequency at J23."
  },
  {
   "type": "table",
   "rows": [
    [
     "Remove card OSC.DRV and insert it in the extension card (Extender board) so that the words \"Transmitter up\" are at the top when adjusting the transmitter, then insert card OSC.DRV again in the extension card.",
     "1."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "First: adjust the frequency of FC + 0.250 kHz Guard."
  },
  {
   "type": "table",
   "rows": [
    [
     "Put the TSS test switch in Off position.",
     "1."
    ],
    [
     "Put the frequency counter cable on J23 or on the two points (Out, Com) on card OSC,DRV.",
     "2."
    ],
    [
     "Adjust the frequency from capacitor C3 within 3 Hz.",
     "3."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Second: adjust the frequency of FC - 0.250 kHz Trip."
  },
  {
   "type": "table",
   "rows": [
    [
     "Put the TSS test switch in Trip position.",
     "1."
    ],
    [
     "Put the frequency counter cable on J23 or on the two points (Out, Com) on card OSC,DRV.",
     "2."
    ],
    [
     "Adjust the frequency from capacitor C21 within 3 Hz.",
     "3."
    ],
    [
     "Return the test switch to Off position to verify the Guard frequency, then return card OSC-DRV to its correct place.",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Adjust and measure the Level at J23 using a Selective voltmeter."
  },
  {
   "type": "paragraph",
   "text": "First: adjust 250 mV Guard level."
  },
  {
   "type": "table",
   "rows": [
    [
     "Put the test switch in Off position.",
     "1."
    ],
    [
     "Connect the Selective instrument cable to J23.",
     "2."
    ],
    [
     "Tune the Selective instrument frequency to the Guard frequency whose Level is to be measured.",
     "3."
    ],
    [
     "Adjust the Guard signal Level from resistor R45 on card OSC.DRV up to the peak of 250 ± 5 mV.",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Adjust 500 mV: Trip Level."
  },
  {
   "type": "table",
   "rows": [
    [
     "Put the test switch in Trip position after making sure that the test switch of the receiver (of the same transmitter) at the other station is in Test position.",
     "1."
    ],
    [
     "Connect the Selective instrument cable to J23.",
     "2."
    ],
    [
     "Tune the Selective instrument to the Trip frequency whose Level is to be measured.",
     "3."
    ],
    [
     "Adjust the Trip signal Level from resistor R42 on card OSC.DRV up to the peak (500 ± 20 mV).",
     "4."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Steps for testing the receiver CR-61A"
  },
  {
   "type": "table",
   "rows": [
    [
     "Put the TSR test switch in Test position.",
     "1."
    ],
    [
     "Measure 125 VDC using the digital AVO (125 ± 7 VDC) on the card at the two points (NEGBAT, Pos BAT).",
     "2."
    ],
    [
     "Adjust (48 ± 1 VDC) on card PWR, AUX at the two points (A48, com).",
     "3."
    ],
    [
     "Adjust (36 ± 1 VDC) on card Filter at the two points (a+36, com).",
     "4."
    ],
    [
     "Measure the frequency FC ± 29 kHz ± 2 Hz at the two points (LOC.OSC, com) using the frequency counter on card OSC.MIXER.",
     "5."
    ],
    [
     "Measure the RF frequency received from the other side, FC + 0.250 kHz ± 3 Hz, at the two points (RF, com).",
     "6."
    ],
    [
     "Adjust RFIN from resistor R3 on the Filter card up to 18 dBm at (Com, IF out) on card OSC.MIXER using a Selective Voltmeter.",
     "7."
    ],
    [
     "Adjust the CCM meter up to 2 mA using resistor R86 on card signal noise, carrier level monitor.",
     "8."
    ],
    [
     "Measure Guard out using a digital AVO at the two points Guard out, com on card Discriminator, to be 51 VDC.",
     "9."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Transmitter / Receiver Data"
  },
  {
   "type": "table",
   "rows": [
    [
     "Channels",
     "DC Voltage",
     "TRANSMITTER",
     "RECEIVER"
    ],
    [
     "I/P",
     "O/P",
     "I/P",
     "48V",
     "36V",
     "FC",
     "FG",
     "LEVEL",
     "I/P",
     "48V",
     "36V",
     "FC",
     "L.O"
    ],
    [
     "LZ96",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "L8B",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "B.F",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "S.R",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "G.O.S",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Amplifiers/Matching Transformer"
  },
  {
   "type": "table",
   "rows": [
    [
     "DC Voltage (250V DC \n REG.)"
    ],
    [
     "POWER REG.",
     "1",
     "2"
    ],
    [
     "I/P",
     "",
     ""
    ],
    [
     "O/P",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "WILMORE DC/DC \n CONVERTERS OUTPUT"
    ],
    [
     "NO.",
     "1",
     "2",
     "3",
     "4"
    ],
    [
     "O/P",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Output Levels"
  },
  {
   "type": "table",
   "rows": [
    [
     "Ch/Amp.",
     "LZ96",
     "L8B",
     "B.F",
     "S.R",
     "G.O.S"
    ],
    [
     "Amp. 1",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Amp. 2",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Amp. 3",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "Amp. 4",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Equipment name: Equipment code:"
  },
  {
   "type": "paragraph",
   "text": "Inspected by: Signature: Execution date:"
  }
 ],
 "text_en": "Maintenance Procedures Information System\n | Communications | Maintenance Procedures\nDocument Number: PLC-001-r0a | Equipment: Power Line Carrier (PLC) equipment for 500 kV tie lines, French General Electric\nIssued to: High Dam Power Station\nStatus: Approved\nApproval Date: 18 April 2005 | Procedure: Annual Tests P1-Y1\nNext Review Date: April 2010\nIntroduction\nPower Line Carrier (PLC) equipment on power transmission lines at power stations is no less important than the protection equipment installed at those stations, as the work of this equipment complements the role of protection. Since, when a short circuit occurs on the tie line between two power stations, the protection equipment at each station trips only the equipment connected to it at that same station, without being able to trip the equipment of the other side, then when protection operates at one side of the tie, the line remains in service until the protection equipment at the next tie side plays its role in tripping its equipment. It was therefore necessary to use PLC equipment so that trip commands can be transferred between the two sides of the tie without waiting for the protection equipment at both sides of the tie to operate each on its own.\nSafety Precautions\nIssue an approved work order and provide the occupational safety and health category card for workers.\nDisconnect the line concerned by the maintenance from both sides and earth it.\nErect a fence around the work place and place the appropriate warning signs.\nPut the test switches at both stations of the tie line in test position.\nTools and Instruments Used\nPortable air compressor (Blower)\nDigital measuring instrument ....\nRycom calibration instrument\nFrequency measuring instrument (F. meter)\nPortable air compressor (Blower)\nDigital measuring instrument ....\nRycom calibration instrument\nFrequency measuring instrument (F. meter)\nProcedures to be Carried Out\nTesting the transmitter CT.61A\nPut the TSS switch in Off position; its TSR switch at the other station in Test position. | 1.\nMeasure the 125 VDC supply on card PWR. AUX at the two points NEG-BAT & POS-BAT using a digital AVO (within 10 V). | 2.\nMeasure the 48 VDC supply on the same card (PWR-AUX) at the two points (A+48, com) and adjust it from resistor R18 within (1 V). | 3.\nMeasure 36 VDC on card (PWR.AMPL/REG) at the two points (a+36, com) and adjust it from resistor R6 within (1 V). | 4.\nAdjust and measure the frequency at J23.\nRemove card OSC.DRV and insert it in the extension card (Extender board) so that the words \"Transmitter up\" are at the top when adjusting the transmitter, then insert card OSC.DRV again in the extension card. | 1.\nFirst: adjust the frequency of FC + 0.250 kHz Guard.\nPut the TSS test switch in Off position. | 1.\nPut the frequency counter cable on J23 or on the two points (Out, Com) on card OSC,DRV. | 2.\nAdjust the frequency from capacitor C3 within 3 Hz. | 3.\nSecond: adjust the frequency of FC - 0.250 kHz Trip.\nPut the TSS test switch in Trip position. | 1.\nPut the frequency counter cable on J23 or on the two points (Out, Com) on card OSC,DRV. | 2.\nAdjust the frequency from capacitor C21 within 3 Hz. | 3.\nReturn the test switch to Off position to verify the Guard frequency, then return card OSC-DRV to its correct place. | 4.\nAdjust and measure the Level at J23 using a Selective voltmeter.\nFirst: adjust 250 mV Guard level.\nPut the test switch in Off position. | 1.\nConnect the Selective instrument cable to J23. | 2.\nTune the Selective instrument frequency to the Guard frequency whose Level is to be measured. | 3.\nAdjust the Guard signal Level from resistor R45 on card OSC.DRV up to the peak of 250 ± 5 mV. | 4.\nAdjust 500 mV: Trip Level.\nPut the test switch in Trip position after making sure that the test switch of the receiver (of the same transmitter) at the other station is in Test position. | 1.\nConnect the Selective instrument cable to J23. | 2.\nTune the Selective instrument to the Trip frequency whose Level is to be measured. | 3.\nAdjust the Trip signal Level from resistor R42 on card OSC.DRV up to the peak (500 ± 20 mV). | 4.\nSteps for testing the receiver CR-61A\nPut the TSR test switch in Test position. | 1.\nMeasure 125 VDC using the digital AVO (125 ± 7 VDC) on the card at the two points (NEGBAT, Pos BAT). | 2.\nAdjust (48 ± 1 VDC) on card PWR, AUX at the two points (A48, com). | 3.\nAdjust (36 ± 1 VDC) on card Filter at the two points (a+36, com). | 4.\nMeasure the frequency FC ± 29 kHz ± 2 Hz at the two points (LOC.OSC, com) using the frequency counter on card OSC.MIXER. | 5.\nMeasure the RF frequency received from the other side, FC + 0.250 kHz ± 3 Hz, at the two points (RF, com). | 6.\nAdjust RFIN from resistor R3 on the Filter card up to 18 dBm at (Com, IF out) on card OSC.MIXER using a Selective Voltmeter. | 7.\nAdjust the CCM meter up to 2 mA using resistor R86 on card signal noise, carrier level monitor. | 8.\nMeasure Guard out using a digital AVO at the two points Guard out, com on card Discriminator, to be 51 VDC. | 9.\nTransmitter / Receiver Data\nChannels | DC Voltage | TRANSMITTER | RECEIVER\nI/P | O/P | I/P | 48V | 36V | FC | FG | LEVEL | I/P | 48V | 36V | FC | L.O\nLZ96 |  |  |  |  |  |  |  |  |  |  |  |  | \nL8B |  |  |  |  |  |  |  |  |  |  |  |  | \nB.F |  |  |  |  |  |  |  |  |  |  |  |  | \nS.R |  |  |  |  |  |  |  |  |  |  |  |  | \nG.O.S |  |  |  |  |  |  |  |  |  |  |  |  | \nAmplifiers/Matching Transformer\nDC Voltage (250V DC \n REG.)\nPOWER REG. | 1 | 2\nI/P |  | \nO/P |  | \nWILMORE DC/DC \n CONVERTERS OUTPUT\nNO. | 1 | 2 | 3 | 4\nO/P |  |  |  | \nOutput Levels\nCh/Amp. | LZ96 | L8B | B.F | S.R | G.O.S\nAmp. 1 |  |  |  |  | \nAmp. 2 |  |  |  |  | \nAmp. 3 |  |  |  |  | \nAmp. 4 |  |  |  |  | \nEquipment name: Equipment code:\nInspected by: Signature: Execution date:",
 "translation_review": "draft — needs human review before operational use"
}