{
 "id": "arabic-web-ar-app-gen-cairo-epc-boilers-ar-fan-025-r0-htm",
 "doc_number": "FAN-025-R0",
 "title_en": "",
 "title_ar": "Fan-025-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Ar_app_gen/Cairo_EPC/Boilers/Ar_Fan-025-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Gas Recirculation \n Fans\n DX TSR 258\n Soly vent - Ventec"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Fan-025-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Cairo West PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \nموافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:Equipment Inspection (I2-Y1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 05 June 2007"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: June 2012"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection I2, which should be performed on an annually bases as indicated by Y1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "GRF\nsupply flue gases at furnace bottom to control reheat outlet temperature and to \nreduce NOX. pollution"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Kamel Abd El-Salem Abd \nEl-Rahman , tested by eng. Mohamed Ahmed Eid, accepted by general manager \neng. Al Sayed Mohamed Ahmed Al Tair, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,"
  },
  {
   "type": "paragraph",
   "text": "This document revised by eng Nageh Soliman \n Shousha CEPC inspection and \n quality control director، معتمد من قبل المهندس. عفاف ابراهيم الديب التفتيش ومراقبة الجودة CEPC \n رئيس القطاع، منسق MPIS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A يجب إصدار تصريح العمل"
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc."
  },
  {
   "type": "paragraph",
   "text": "Fan should be out of service."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the circuit breaker of the fans motor."
  },
  {
   "type": "list",
   "items": [
    "Fan should be out of service.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "أحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي"
  },
  {
   "type": "paragraph",
   "text": "Pneumatic tools, Hydraulic jack, blank and accessories."
  },
  {
   "type": "paragraph",
   "text": "Dial indicator, oil pump."
  },
  {
   "type": "paragraph",
   "text": "مطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم."
  },
  {
   "type": "paragraph",
   "text": "Filler, rags, lead wires, shims, clamp, rope."
  },
  {
   "type": "paragraph",
   "text": "Verneir cellipers, vibration measurement."
  },
  {
   "type": "paragraph",
   "text": "Lubricant oil as table 1."
  },
  {
   "type": "list",
   "items": [
    "أحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي",
    "Pneumatic tools, Hydraulic jack, blank and accessories.",
    "Dial indicator, oil pump.",
    "مطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم.",
    "Filler, rags, lead wires, shims, clamp, rope.",
    "Verneir cellipers, vibration measurement.",
    "Lubricant oil as table 1."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Check the bearing mounting \nbolts."
  },
  {
   "type": "paragraph",
   "text": "Check the radial \nand axial clearance of bearings using a lead wire and micrometer"
  },
  {
   "type": "paragraph",
   "text": "Change the bearing oil with \ntype (DTE oil 25)"
  },
  {
   "type": "paragraph",
   "text": "Carrying out the required \nalignment."
  },
  {
   "type": "paragraph",
   "text": "Put GRF (A,B) into \noperation and check vibration."
  },
  {
   "type": "list",
   "items": [
    "Check the bearing mounting \nbolts.",
    "Check the radial \nand axial clearance of bearings using a lead wire and micrometer",
    "Change the bearing oil with \ntype (DTE oil 25)",
    "Carrying out the required \nalignment.",
    "Put GRF (A,B) into \noperation and check vibration."
   ]
  },
  {
   "type": "paragraph",
   "text": "Alignment Procedures \nsee figure 1."
  },
  {
   "type": "paragraph",
   "text": "Dismantle and remove the coupling spacer."
  },
  {
   "type": "paragraph",
   "text": "Mount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part)."
  },
  {
   "type": "paragraph",
   "text": "Adjust the indicator \npointer to zero reading."
  },
  {
   "type": "paragraph",
   "text": "Rotate the fan on the \nCWD and record the initial reading for axial and radial direction."
  },
  {
   "type": "paragraph",
   "text": "Loose the motor mounting \nbolts and jack bolts."
  },
  {
   "type": "paragraph",
   "text": "According to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits."
  },
  {
   "type": "paragraph",
   "text": "تشديد تركيب المحرك \nالبراغي والترباس جاك."
  },
  {
   "type": "paragraph",
   "text": "Take a final reading for \nthe alignment check in the radial and axial direction."
  },
  {
   "type": "paragraph",
   "text": "Reassemble the coupling \nspacer."
  },
  {
   "type": "paragraph",
   "text": "Put the fan in operation."
  },
  {
   "type": "paragraph",
   "text": "Check the vibration using \nthe vibro-meter."
  },
  {
   "type": "list",
   "items": [
    "Dismantle and remove the coupling spacer.",
    "Mount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).",
    "Adjust the indicator \npointer to zero reading.",
    "Rotate the fan on the \nCWD and record the initial reading for axial and radial direction.",
    "Loose the motor mounting \nbolts and jack bolts.",
    "According to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.",
    "تشديد تركيب المحرك \nالبراغي والترباس جاك.",
    "Take a final reading for \nthe alignment check in the radial and axial direction.",
    "Reassemble the coupling \nspacer.",
    "Put the fan in operation.",
    "Check the vibration using \nthe vibro-meter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table 1"
  },
  {
   "type": "paragraph",
   "text": "Fan Journal Sleeve \n Bearing \n Type : ERWLG 14-125"
  },
  {
   "type": "paragraph",
   "text": "Fan Journal and Location \n Sleeve Bearing \n Type : ERWLK 18-200"
  },
  {
   "type": "paragraph",
   "text": "Fan Coupling\n Type JE 21-140"
  },
  {
   "type": "paragraph",
   "text": "مدخل ريشة المثبط \n السيطرة على الضرب"
  },
  {
   "type": "table",
   "rows": [
    [
     "Lubrication \n Location",
     "Type of Lubricant",
     "Quantity Required"
    ],
    [
     "",
     "Mobil oil DTE 25",
     "5.4 \n Liters per bearing"
    ],
    [
     "",
     "Mobil oil DTE 25",
     "9.2 \n Literper \n bearing"
    ],
    [
     "",
     "Mobilex grease 46",
     "700 gm per coupling"
    ],
    [
     "",
     "Mobilex \n Grease No. 2(EP2)",
     "Lubricated when delivery"
    ],
    [
     "Fludex coupling type : FAK 342",
     "Mobil oil DTE 22 or 24",
     "5.6 Litre per coupling"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Legend \nto Figure 1"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Bearing base"
  },
  {
   "type": "paragraph",
   "text": "I"
  },
  {
   "type": "paragraph",
   "text": "Thermometer \n Hole"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Housing Cover"
  },
  {
   "type": "paragraph",
   "text": "ثانيا"
  },
  {
   "type": "paragraph",
   "text": "Oil Gauge"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Bearing Shell"
  },
  {
   "type": "paragraph",
   "text": "ثالثا"
  },
  {
   "type": "paragraph",
   "text": "Oil Inlet"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Bottom Shell"
  },
  {
   "type": "paragraph",
   "text": "IV"
  },
  {
   "type": "paragraph",
   "text": "Oil Outlet \n Connection"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "Shaft"
  },
  {
   "type": "paragraph",
   "text": "V"
  },
  {
   "type": "paragraph",
   "text": "Pump Unit"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "Oil Ring"
  },
  {
   "type": "paragraph",
   "text": "VI"
  },
  {
   "type": "paragraph",
   "text": "Oil Drain Plug"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "Cover Bolts"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "Sight Glass"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "Shaft Seal"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "ملف التبريد"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Gas Recirculation \n Fans\n DX TSR 258\n Soly vent - Ventec\nرقم الوثيقة: Fan-025-r0\nصدرت إلى:\n Cairo West PS\nحالة: \nموافقة\nإجراء:Equipment Inspection (I2-Y1)\nموافقة تاريخ: 05 June 2007\nتاريخ ليكون \n تمت المراجعة: June 2012\nمقدمة\nThis document outlines the equipment \ninspection I2, which should be performed on an annually bases as indicated by Y1 in \nthe title block.\nGRF\nsupply flue gases at furnace bottom to control reheat outlet temperature and to \nreduce NOX. pollution\nThe first draft initiated by eng. Kamel Abd El-Salem Abd \nEl-Rahman , tested by eng. Mohamed Ahmed Eid, accepted by general manager \neng. Al Sayed Mohamed Ahmed Al Tair, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,\nThis document revised by eng Nageh Soliman \n Shousha CEPC inspection and \n quality control director، معتمد من قبل المهندس. عفاف ابراهيم الديب التفتيش ومراقبة الجودة CEPC \n رئيس القطاع، منسق MPIS.\nاحتياطات السلامة\nA يجب إصدار تصريح العمل\nThe qualified maintenance staff should carry the suitable ID safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc.\nFan should be out of service.\nDisconnect the circuit breaker of the fans motor.\nFan should be out of service.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nالأدوات والمعدات\nأحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي\nPneumatic tools, Hydraulic jack, blank and accessories.\nDial indicator, oil pump.\nمطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم.\nFiller, rags, lead wires, shims, clamp, rope.\nVerneir cellipers, vibration measurement.\nLubricant oil as table 1.\nأحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي\nPneumatic tools, Hydraulic jack, blank and accessories.\nDial indicator, oil pump.\nمطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم.\nFiller, rags, lead wires, shims, clamp, rope.\nVerneir cellipers, vibration measurement.\nLubricant oil as table 1.\nالعمل المراد تنفيذه\nCheck the bearing mounting \nbolts.\nCheck the radial \nand axial clearance of bearings using a lead wire and micrometer\nChange the bearing oil with \ntype (DTE oil 25)\nCarrying out the required \nalignment.\nPut GRF (A,B) into \noperation and check vibration.\nCheck the bearing mounting \nbolts.\nCheck the radial \nand axial clearance of bearings using a lead wire and micrometer\nChange the bearing oil with \ntype (DTE oil 25)\nCarrying out the required \nalignment.\nPut GRF (A,B) into \noperation and check vibration.\nAlignment Procedures \nsee figure 1.\nDismantle and remove the coupling spacer.\nMount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).\nAdjust the indicator \npointer to zero reading.\nRotate the fan on the \nCWD and record the initial reading for axial and radial direction.\nLoose the motor mounting \nbolts and jack bolts.\nAccording to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.\nتشديد تركيب المحرك \nالبراغي والترباس جاك.\nTake a final reading for \nthe alignment check in the radial and axial direction.\nReassemble the coupling \nspacer.\nPut the fan in operation.\nCheck the vibration using \nthe vibro-meter.\nDismantle and remove the coupling spacer.\nMount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).\nAdjust the indicator \npointer to zero reading.\nRotate the fan on the \nCWD and record the initial reading for axial and radial direction.\nLoose the motor mounting \nbolts and jack bolts.\nAccording to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.\nتشديد تركيب المحرك \nالبراغي والترباس جاك.\nTake a final reading for \nthe alignment check in the radial and axial direction.\nReassemble the coupling \nspacer.\nPut the fan in operation.\nCheck the vibration using \nthe vibro-meter.\nTable 1\nFan Journal Sleeve \n Bearing \n Type : ERWLG 14-125\nFan Journal and Location \n Sleeve Bearing \n Type : ERWLK 18-200\nFan Coupling\n Type JE 21-140\nمدخل ريشة المثبط \n السيطرة على الضرب\n\nالموقع: المروحة \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nLegend \nto Figure 1\n1\nBearing base\nI\nThermometer \n Hole\n2\nHousing Cover\nثانيا\nOil Gauge\n3\nBearing Shell\nثالثا\nOil Inlet\n4\nBottom Shell\nIV\nOil Outlet \n Connection\n5\nShaft\nV\nPump Unit\n6\nOil Ring\nVI\nOil Drain Plug\n7\nCover Bolts\n8\nSight Glass\n9\nShaft Seal\n10\nملف التبريد\nالشكل 1",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-027-01.jpg",
   "alt": ""
  }
 ]
}