{
 "id": "arabic-web-ar-app-gen-cairo-epc-boilers-ar-fan-026-r0-htm",
 "doc_number": "FAN-026-R0",
 "title_en": "",
 "title_ar": "Fan-026-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Ar_app_gen/Cairo_EPC/Boilers/Ar_Fan-026-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Forced Draft Fans"
  },
  {
   "type": "paragraph",
   "text": "DX DLIC 240\n Solyvent - Ventec"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Fan-026-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Cairo West PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \nموافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:Equipment Inspection (I1-W1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 05 June 2007"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: June 2012"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection I1, which should be performed on a weekly bases as indicated by W1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Kamel Abd El-Salem Abd \nEl-Rahman , tested by eng. Mohamed Ahmed Eid, accepted by general manager \neng. Al Sayed Mohamed Ahmed Al Tair, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,"
  },
  {
   "type": "paragraph",
   "text": "This document تمت مراجعته بواسطة المهندس. ناجح سليمان \n فحص شوشة CEPC & \n مدير مراقبة الجودة, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n head Sector, MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A يجب إصدار تصريح العمل"
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc."
  },
  {
   "type": "paragraph",
   "text": "Fan in service."
  },
  {
   "type": "list",
   "items": [
    "Fan in service.",
    "Fan in service.",
    "Fan in service.",
    "Fan in service.",
    "Fan in service."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Portable vibrometer"
  },
  {
   "type": "paragraph",
   "text": "Rags, Organic fluids"
  },
  {
   "type": "list",
   "items": [
    "Portable vibrometer",
    "Rags, Organic fluids"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Clean the outside surface \nof fan"
  },
  {
   "type": "paragraph",
   "text": "Check the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter."
  },
  {
   "type": "list",
   "items": [
    "Clean the outside surface \nof fan",
    "Check the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter."
   ]
  },
  {
   "type": "paragraph",
   "text": "Bearing Vibration Level:"
  },
  {
   "type": "paragraph",
   "text": "Admissible level peak to \npeak: up to 126 u m (4.5mm/s)"
  },
  {
   "type": "paragraph",
   "text": "Stop level peak to peak: \n320 um (11mm/s)"
  },
  {
   "type": "list",
   "items": [
    "Admissible level peak to \npeak: up to 126 u m (4.5mm/s)",
    "Stop level peak to peak: \n320 um (11mm/s)"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "FDF Vibration Measurements"
  },
  {
   "type": "paragraph",
   "text": "تحمل رقم"
  },
  {
   "type": "paragraph",
   "text": "Position"
  },
  {
   "type": "paragraph",
   "text": "#1 \n Bearing"
  },
  {
   "type": "paragraph",
   "text": "#2 \n تحمل"
  },
  {
   "type": "paragraph",
   "text": "#3 \n تحمل"
  },
  {
   "type": "paragraph",
   "text": "#4 \n Bearing"
  },
  {
   "type": "paragraph",
   "text": "Unit No."
  },
  {
   "type": "paragraph",
   "text": "Load"
  },
  {
   "type": "paragraph",
   "text": "micro m"
  },
  {
   "type": "paragraph",
   "text": "micro m"
  },
  {
   "type": "paragraph",
   "text": "micro m"
  },
  {
   "type": "paragraph",
   "text": "micro m"
  },
  {
   "type": "paragraph",
   "text": "Vertical"
  },
  {
   "type": "paragraph",
   "text": "Horizontal"
  },
  {
   "type": "paragraph",
   "text": "Axial"
  },
  {
   "type": "paragraph",
   "text": "Vertical"
  },
  {
   "type": "paragraph",
   "text": "Horizontal"
  },
  {
   "type": "paragraph",
   "text": "Axial"
  },
  {
   "type": "paragraph",
   "text": "Vertical"
  },
  {
   "type": "paragraph",
   "text": "Horizontal"
  },
  {
   "type": "paragraph",
   "text": "Axial"
  },
  {
   "type": "paragraph",
   "text": "Vertical"
  },
  {
   "type": "paragraph",
   "text": "Horizontal"
  },
  {
   "type": "paragraph",
   "text": "Axial"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "جلسة",
     "",
     "",
     "",
     "",
     "",
     ""
    ],
    [
     "micro m",
     "",
     "",
     "",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "5A",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "5B",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "6A",
     ""
    ],
    [
     "",
     "",
     "",
     "",
     "",
     "",
     "6B",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Forced Draft Fans\nDX DLIC 240\n Solyvent - Ventec\nرقم الوثيقة: Fan-026-r0\nصدرت إلى:\n Cairo West PS\nحالة: \nموافقة\nإجراء:Equipment Inspection (I1-W1)\nموافقة تاريخ: 05 June 2007\nتاريخ ليكون \n تمت المراجعة: June 2012\nمقدمة\nThis document outlines the equipment \ninspection I1, which should be performed on a weekly bases as indicated by W1 in \nthe title block.\nThe first draft initiated by eng. Kamel Abd El-Salem Abd \nEl-Rahman , tested by eng. Mohamed Ahmed Eid, accepted by general manager \neng. Al Sayed Mohamed Ahmed Al Tair, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,\nThis document تمت مراجعته بواسطة المهندس. ناجح سليمان \n فحص شوشة CEPC & \n مدير مراقبة الجودة, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n head Sector, MPIS coordinator.\nاحتياطات السلامة\nA يجب إصدار تصريح العمل\nThe qualified maintenance staff should carry the suitable ID safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc.\nFan in service.\nFan in service.\nFan in service.\nFan in service.\nFan in service.\nFan in service.\nالأدوات والمعدات\nPortable vibrometer\nRags, Organic fluids\nPortable vibrometer\nRags, Organic fluids\nالعمل المراد تنفيذه\nClean the outside surface \nof fan\nCheck the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter.\nClean the outside surface \nof fan\nCheck the vibration of FDF \nbearing at 3 directions using \nthe vibro-meter.\nBearing Vibration Level:\nAdmissible level peak to \npeak: up to 126 u m (4.5mm/s)\nStop level peak to peak: \n320 um (11mm/s)\nAdmissible level peak to \npeak: up to 126 u m (4.5mm/s)\nStop level peak to peak: \n320 um (11mm/s)\nالموقع: المروحة \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nFDF Vibration Measurements\nتحمل رقم\nPosition\n#1 \n Bearing\n#2 \n تحمل\n#3 \n تحمل\n#4 \n Bearing\nUnit No.\nLoad\nmicro m\nmicro m\nmicro m\nmicro m\nVertical\nHorizontal\nAxial\nVertical\nHorizontal\nAxial\nVertical\nHorizontal\nAxial\nVertical\nHorizontal\nAxial\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-026-2.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-026-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-026-01.jpg",
   "alt": ""
  }
 ]
}