{
 "id": "arabic-web-ar-app-gen-cairo-epc-boilers-ar-fan-027-r0-htm",
 "doc_number": "FAN-027-R0",
 "title_en": "",
 "title_ar": "Fan-027-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Ar_app_gen/Cairo_EPC/Boilers/Ar_Fan-027-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:\n Forced Draft Fans\n DX-DLIC-240\n Solyvent - Ventec"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Fan-027-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Cairo West PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \nموافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:Equipment Inspection (I2-Y1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 05 June 2007"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: June 2012"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the equipment \ninspection I2, which should be performed on an annually bases as indicated by Y1 in \nthe title block."
  },
  {
   "type": "paragraph",
   "text": "Forced draft fan FDF supply air to wind box for firing \nand remove gases from boiler."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Kamel Abd El-Salam Abd \nEl-Rahman, tested by eng. Mohamed Ahmad Eid, accepted by general manager \neng. El-Sayed Mohamed Ahmed, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,"
  },
  {
   "type": "paragraph",
   "text": "This document تمت مراجعته بواسطة المهندس. ناجح سليمان \n فحص شوشة CEPC & \n مدير مراقبة الجودة, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n Head Sector, MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A يجب إصدار تصريح العمل"
  },
  {
   "type": "paragraph",
   "text": "The qualified maintenance staff should carry the suitable ID safety category."
  },
  {
   "type": "paragraph",
   "text": "Safety \n fence with caution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc."
  },
  {
   "type": "paragraph",
   "text": "Unit should be out of service."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the circuit breaker of the fans motor."
  },
  {
   "type": "list",
   "items": [
    "Unit should be out of service.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor.",
    "Disconnect the circuit breaker of the fans motor."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "أحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي"
  },
  {
   "type": "paragraph",
   "text": "Pneumatic tools, Hydraulic jack, blank and accessories."
  },
  {
   "type": "paragraph",
   "text": "Dial indicator, oil pump."
  },
  {
   "type": "paragraph",
   "text": "مطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم."
  },
  {
   "type": "paragraph",
   "text": "Filler, rags, lead wires, shims, clamp, rope."
  },
  {
   "type": "paragraph",
   "text": "Verneir cellipers, vibration measurement."
  },
  {
   "type": "paragraph",
   "text": "Lubricant oil as table 1."
  },
  {
   "type": "list",
   "items": [
    "أحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي",
    "Pneumatic tools, Hydraulic jack, blank and accessories.",
    "Dial indicator, oil pump.",
    "مطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم.",
    "Filler, rags, lead wires, shims, clamp, rope.",
    "Verneir cellipers, vibration measurement.",
    "Lubricant oil as table 1."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Silencer washing (A,B)."
  },
  {
   "type": "paragraph",
   "text": "Check impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection."
  },
  {
   "type": "paragraph",
   "text": "Check the bearing mounting bolts."
  },
  {
   "type": "paragraph",
   "text": "Measure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer."
  },
  {
   "type": "paragraph",
   "text": "Change the bearing oil with \ntype (DTE 25). figure 2"
  },
  {
   "type": "paragraph",
   "text": "Carrying out the required \nalignment."
  },
  {
   "type": "paragraph",
   "text": "Put FDF (A,B) into \noperation and check vibration."
  },
  {
   "type": "list",
   "items": [
    "Silencer washing (A,B).",
    "Check impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection.",
    "Check the bearing mounting bolts.",
    "Measure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer.",
    "Change the bearing oil with \ntype (DTE 25). figure 2",
    "Carrying out the required \nalignment.",
    "Put FDF (A,B) into \noperation and check vibration."
   ]
  },
  {
   "type": "paragraph",
   "text": "Alignment Procedures"
  },
  {
   "type": "paragraph",
   "text": "Coupling spacer dismantle \nand remove."
  },
  {
   "type": "paragraph",
   "text": "Mount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part)."
  },
  {
   "type": "paragraph",
   "text": "Adjust the indicator \npointer to zero reading."
  },
  {
   "type": "paragraph",
   "text": "Rotate the fan on the \nCWD and record the initial reading for axial and radial direction."
  },
  {
   "type": "paragraph",
   "text": "Loose the motor mounting \nbolts and jack bolts."
  },
  {
   "type": "paragraph",
   "text": "According to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits."
  },
  {
   "type": "paragraph",
   "text": "تشديد تركيب المحرك \nالبراغي والترباس جاك."
  },
  {
   "type": "paragraph",
   "text": "Take a final reading for \nthe alignment check in the radial and axial direction."
  },
  {
   "type": "paragraph",
   "text": "Reassemble the coupling \nspacer."
  },
  {
   "type": "paragraph",
   "text": "Put the fan in operation."
  },
  {
   "type": "paragraph",
   "text": "Check the vibration using \nthe vibrometer."
  },
  {
   "type": "list",
   "items": [
    "Coupling spacer dismantle \nand remove.",
    "Mount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).",
    "Adjust the indicator \npointer to zero reading.",
    "Rotate the fan on the \nCWD and record the initial reading for axial and radial direction.",
    "Loose the motor mounting \nbolts and jack bolts.",
    "According to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.",
    "تشديد تركيب المحرك \nالبراغي والترباس جاك.",
    "Take a final reading for \nthe alignment check in the radial and axial direction.",
    "Reassemble the coupling \nspacer.",
    "Put the fan in operation.",
    "Check the vibration using \nthe vibrometer."
   ]
  },
  {
   "type": "paragraph",
   "text": "Table 1"
  },
  {
   "type": "paragraph",
   "text": "Fan Journal Sleeve \n Bearing \n Type : ERWLG 18-200"
  },
  {
   "type": "paragraph",
   "text": "Fan Journal and Location \n Sleeve Bearing \n Type : ERWLK 18-200"
  },
  {
   "type": "paragraph",
   "text": "Fan Coupling \n Type ZE152"
  },
  {
   "type": "paragraph",
   "text": "مدخل ريشة المثبط \n السيطرة على الضرب"
  },
  {
   "type": "table",
   "rows": [
    [
     "Lubrication \n Location",
     "Type of Lubricant",
     "Quantity Required"
    ],
    [
     "",
     "Mobil oil DTE 25",
     "9.2 \n لتر لكل تحمل"
    ],
    [
     "",
     "Mobil oil DTE 25",
     "9.2 per \n bearing"
    ],
    [
     "",
     "Mobilex grease 46",
     "3500 \n gm"
    ],
    [
     "",
     "Mobilex \n Grease No. 2 (EP2)",
     "Lubricated when delivery"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: المروحة \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "Figure 1: Inlet Vane Control"
  },
  {
   "type": "paragraph",
   "text": "Legend \nto Figure 2"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "Bearing base"
  },
  {
   "type": "paragraph",
   "text": "I"
  },
  {
   "type": "paragraph",
   "text": "Thermometer \n Hole"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "Housing Cover"
  },
  {
   "type": "paragraph",
   "text": "ثانيا"
  },
  {
   "type": "paragraph",
   "text": "Oil Gauge"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "Bearing Shell"
  },
  {
   "type": "paragraph",
   "text": "ثالثا"
  },
  {
   "type": "paragraph",
   "text": "Oil Inlet"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "Bottom Shell"
  },
  {
   "type": "paragraph",
   "text": "IV"
  },
  {
   "type": "paragraph",
   "text": "Oil Outlet \n Connection"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "Shaft"
  },
  {
   "type": "paragraph",
   "text": "V"
  },
  {
   "type": "paragraph",
   "text": "Pump Unit"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "Oil Ring"
  },
  {
   "type": "paragraph",
   "text": "VI"
  },
  {
   "type": "paragraph",
   "text": "Oil Drain Plug"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "Cover Bolts"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "Sight Glass"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "Shaft Seal"
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 2"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\n Forced Draft Fans\n DX-DLIC-240\n Solyvent - Ventec\nرقم الوثيقة: Fan-027-r0\nصدرت إلى:\n Cairo West PS\nحالة: \nموافقة\nإجراء:Equipment Inspection (I2-Y1)\nموافقة تاريخ: 05 June 2007\nتاريخ ليكون \n تمت المراجعة: June 2012\nمقدمة\nThis document outlines the equipment \ninspection I2, which should be performed on an annually bases as indicated by Y1 in \nthe title block.\nForced draft fan FDF supply air to wind box for firing \nand remove gases from boiler.\nThe first draft initiated by eng. Kamel Abd El-Salam Abd \nEl-Rahman, tested by eng. Mohamed Ahmad Eid, accepted by general manager \neng. El-Sayed Mohamed Ahmed, approved by eng. Mohamed Abdel Hafez Al-Sharedy: \nhead sector of Cairo West Power Station,\nThis document تمت مراجعته بواسطة المهندس. ناجح سليمان \n فحص شوشة CEPC & \n مدير مراقبة الجودة, and certified by eng. Afaf Ebrahim El-Dib CEPC inspection & quality control's \n Head Sector, MPIS coordinator.\nاحتياطات السلامة\nA يجب إصدار تصريح العمل\nThe qualified maintenance staff should carry the suitable ID safety category.\nSafety \n fence with caution marks surrounding the work area is required.\nWear \n safety and healthy equipment as safety helmet, safety shoes, breathing mask, ....etc.\nUnit should be out of service.\nDisconnect the circuit breaker of the fans motor.\nUnit should be out of service.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nDisconnect the circuit breaker of the fans motor.\nالأدوات والمعدات\nأحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي\nPneumatic tools, Hydraulic jack, blank and accessories.\nDial indicator, oil pump.\nمطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم.\nFiller, rags, lead wires, shims, clamp, rope.\nVerneir cellipers, vibration measurement.\nLubricant oil as table 1.\nأحجام مختلفة، أنواع وجع، مطرقة، مفك البراغي\nPneumatic tools, Hydraulic jack, blank and accessories.\nDial indicator, oil pump.\nمطحنة، فرشاة، خراطيم الهواء، مضخة الشحوم.\nFiller, rags, lead wires, shims, clamp, rope.\nVerneir cellipers, vibration measurement.\nLubricant oil as table 1.\nالعمل المراد تنفيذه\nSilencer washing (A,B).\nCheck impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection.\nCheck the bearing mounting bolts.\nMeasure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer.\nChange the bearing oil with \ntype (DTE 25). figure 2\nCarrying out the required \nalignment.\nPut FDF (A,B) into \noperation and check vibration.\nSilencer washing (A,B).\nCheck impeller housings and \ninlet damper guide vanes, blades and linkage for cracks and loose \nconnection.\nCheck the bearing mounting bolts.\nMeasure the clearance of \nthe bearings for radial \nand axial using a lead wire and micrometer.\nChange the bearing oil with \ntype (DTE 25). figure 2\nCarrying out the required \nalignment.\nPut FDF (A,B) into \noperation and check vibration.\nAlignment Procedures\nCoupling spacer dismantle \nand remove.\nMount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).\nAdjust the indicator \npointer to zero reading.\nRotate the fan on the \nCWD and record the initial reading for axial and radial direction.\nLoose the motor mounting \nbolts and jack bolts.\nAccording to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.\nتشديد تركيب المحرك \nالبراغي والترباس جاك.\nTake a final reading for \nthe alignment check in the radial and axial direction.\nReassemble the coupling \nspacer.\nPut the fan in operation.\nCheck the vibration using \nthe vibrometer.\nCoupling spacer dismantle \nand remove.\nMount the dial indicators \none at the axial direction and one on the radial direction both on half coupling \nmotor side (fixed part).\nAdjust the indicator \npointer to zero reading.\nRotate the fan on the \nCWD and record the initial reading for axial and radial direction.\nLoose the motor mounting \nbolts and jack bolts.\nAccording to the initial \nreading shims to be added or removed under the motor legs to adjust the reading \nto the accepted limits.\nتشديد تركيب المحرك \nالبراغي والترباس جاك.\nTake a final reading for \nthe alignment check in the radial and axial direction.\nReassemble the coupling \nspacer.\nPut the fan in operation.\nCheck the vibration using \nthe vibrometer.\nTable 1\nFan Journal Sleeve \n Bearing \n Type : ERWLG 18-200\nFan Journal and Location \n Sleeve Bearing \n Type : ERWLK 18-200\nFan Coupling \n Type ZE152\nمدخل ريشة المثبط \n السيطرة على الضرب\n\nالموقع: المروحة \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nFigure 1: Inlet Vane Control\nLegend \nto Figure 2\n1\nBearing base\nI\nThermometer \n Hole\n2\nHousing Cover\nثانيا\nOil Gauge\n3\nBearing Shell\nثالثا\nOil Inlet\n4\nBottom Shell\nIV\nOil Outlet \n Connection\n5\nShaft\nV\nPump Unit\n6\nOil Ring\nVI\nOil Drain Plug\n7\nCover Bolts\n8\nSight Glass\n9\nShaft Seal\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Fan-027-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Fan-027-01.jpg",
   "alt": ""
  }
 ]
}