{
 "id": "arabic-web-ar-app-gen-mdepc-boiler-ar-v-034-r0-htm",
 "doc_number": "V-034-R0",
 "title_en": "",
 "title_ar": "V-034-r0 \nAPPROVED",
 "category": "arabic_web",
 "source_path": "arabic_web/Ar_app_gen/MDEPC/Boiler/Ar_V-034-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n محطات"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات\nGate Valve HV (1A-HV-001)\n Alstom USA"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: V-034-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: Nubaria \n 2x750 MW"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:Equipment Inspection \n (I1-Y1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة \n تاريخ: \n 07 مايو 2009"
  },
  {
   "type": "paragraph",
   "text": "تاريخ المراد مراجعتها: \n مايو 2014"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب أن تكون \n يتم إجراؤها على أساس سنوي كما هو موضح بواسطة Y1 في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "This valves is used for isolating HP main steam (when outage HRSG)"
  },
  {
   "type": "paragraph",
   "text": "Tتقني \n مواصفات صمام HV 014:"
  },
  {
   "type": "paragraph",
   "text": "Valve Type"
  },
  {
   "type": "paragraph",
   "text": "Cast steel GATE valve"
  },
  {
   "type": "paragraph",
   "text": "حجم الصمام"
  },
  {
   "type": "paragraph",
   "text": "350mm"
  },
  {
   "type": "paragraph",
   "text": "Design"
  },
  {
   "type": "paragraph",
   "text": "F.V"
  },
  {
   "type": "paragraph",
   "text": "Pressure testing"
  },
  {
   "type": "paragraph",
   "text": "Acc. ASME B16.34"
  },
  {
   "type": "paragraph",
   "text": "End Connection"
  },
  {
   "type": "paragraph",
   "text": "BW. SCHED.140 Acc. ASME B16.25 FIG 3C"
  },
  {
   "type": "paragraph",
   "text": "فئة خاصة"
  },
  {
   "type": "paragraph",
   "text": "1690 LBS"
  },
  {
   "type": "paragraph",
   "text": "نظام الطلاء"
  },
  {
   "type": "paragraph",
   "text": "1 Layer Hempel Silicone Zinc"
  },
  {
   "type": "paragraph",
   "text": "جير"
  },
  {
   "type": "paragraph",
   "text": "Execo Type: 1B11/1B6 (12:1)"
  },
  {
   "type": "paragraph",
   "text": "Electrical Actuator"
  },
  {
   "type": "paragraph",
   "text": "Rotork Type: AWT 35A Syncropack"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. أحمد حسن، اختبار م. عبد المجيد \n الحناوي بموافقة المدير العام م. مجدي عقبة، تحقيق م. مجدي حجازي \n مهندس فحص ومراقبة الجودة MDEPC ومعتمد من قبل المهندس. أحمد صوان رئيس قطاع النوبارية فرع فلسطين."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by eng. Samir Abd EL-Gelil ; MDEPC inspection & \n quality control general manager, MPIS coordinator , and certified by \n accountant Mohamed Nageeb : MDEPC planning & financial predicating head \n sector, and supervisor of inspection & quality controls head sector."
  },
  {
   "type": "paragraph",
   "text": "السلامة \nالاحتياطات"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued \n and the qualified maintenance staff should carry the suitable safety \n category"
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل"
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety helmet, safety shoes breathing \n mask ... etc"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker of the valve actuator."
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric terminals of the actuator."
  },
  {
   "type": "paragraph",
   "text": "Isolate the valve mechanically by closing isolating manual \n valves after and before (HV 001)."
  },
  {
   "type": "paragraph",
   "text": "تأكد من ضرورة تصريف الخط بالكامل."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued \n and the qualified maintenance staff should carry the suitable safety \n category",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل",
    "Wear safety and healthy equipment as safety helmet, safety shoes breathing \n mask ... etc",
    "Isolate the circuit breaker of the valve actuator.",
    "Disconnect electric terminals of the actuator.",
    "Isolate the valve mechanically by closing isolating manual \n valves after and before (HV 001).",
    "تأكد من ضرورة تصريف الخط بالكامل."
   ]
  },
  {
   "type": "paragraph",
   "text": "أدوات \nوالمعدات"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance \n tools set ."
  },
  {
   "type": "paragraph",
   "text": "Special tools for\n valves Special \n wrench"
  },
  {
   "type": "paragraph",
   "text": "Handled with lifting \n lugs"
  },
  {
   "type": "paragraph",
   "text": "Straight edge , rugs, \n cleaning, fluid"
  },
  {
   "type": "paragraph",
   "text": "Puller."
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance \n tools set .",
    "Special tools for\n valves Special \n wrench",
    "Handled with lifting \n lugs",
    "Straight edge , rugs, \n cleaning, fluid",
    "Puller."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل ليكون \nنفذت"
  },
  {
   "type": "paragraph",
   "text": "Steps \nof the dismantling valve (Figure 1)"
  },
  {
   "type": "paragraph",
   "text": "Disconnect electric and( IC) \n terminal of the actuator."
  },
  {
   "type": "paragraph",
   "text": "Disconnect the actuator."
  },
  {
   "type": "paragraph",
   "text": "Unscrew the nuts from the \n gland bolts and remove the gland bolts. Part no 15."
  },
  {
   "type": "paragraph",
   "text": "فك الجوز الاحتفاظ الجزء رقم \n 19 ."
  },
  {
   "type": "paragraph",
   "text": "Loosen the yoke 22 to end to \n remove parts no 20&19&18+positoner."
  },
  {
   "type": "paragraph",
   "text": "Unscrew body bolts part no14 \n &15."
  },
  {
   "type": "paragraph",
   "text": "Remove the packing washer part \n no.8 and segments part no4."
  },
  {
   "type": "paragraph",
   "text": "Lift the bonnet carefully to \n keep the seal ring graphite part no10."
  },
  {
   "type": "paragraph",
   "text": "Lift the wedge and stem \n part no 4&5."
  },
  {
   "type": "list",
   "items": [
    "Disconnect electric and( IC) \n terminal of the actuator.",
    "Disconnect the actuator.",
    "Unscrew the nuts from the \n gland bolts and remove the gland bolts. Part no 15.",
    "فك الجوز الاحتفاظ الجزء رقم \n 19 .",
    "Loosen the yoke 22 to end to \n remove parts no 20&19&18+positoner.",
    "Unscrew body bolts part no14 \n &15.",
    "Remove the packing washer part \n no.8 and segments part no4.",
    "Lift the bonnet carefully to \n keep the seal ring graphite part no10.",
    "Lift the wedge and stem \n part no 4&5."
   ]
  },
  {
   "type": "paragraph",
   "text": "Inspection for Re-assembly"
  },
  {
   "type": "paragraph",
   "text": "Thoroughly wipe all parts with \n solvent and clean cloth."
  },
  {
   "type": "paragraph",
   "text": "Examine the following parts for pitting or scratches: SEAT - Sealing surface &STEM - Packing area &WEDGE - Sealing surface"
  },
  {
   "type": "paragraph",
   "text": "Grease all threaded parts with \n molykote"
  },
  {
   "type": "paragraph",
   "text": "Change seal ring graphite."
  },
  {
   "type": "list",
   "items": [
    "Thoroughly wipe all parts with \n solvent and clean cloth.",
    "Examine the following parts for pitting or scratches: SEAT - Sealing surface &STEM - Packing area &WEDGE - Sealing surface",
    "Grease all threaded parts with \n molykote",
    "Change seal ring graphite."
   ]
  },
  {
   "type": "paragraph",
   "text": "التجميع \nمن \nصمام"
  },
  {
   "type": "paragraph",
   "text": "Insert the stem/wedge-assembly \n into the valve-body."
  },
  {
   "type": "paragraph",
   "text": "Insert the seal ring in the \n bonnet ."
  },
  {
   "type": "paragraph",
   "text": "Insert the bonnet into the \n valve body (with markings )"
  },
  {
   "type": "paragraph",
   "text": "Place the gland over the \n stem."
  },
  {
   "type": "paragraph",
   "text": "Put the yoke together with the \n gland-flange over the stem."
  },
  {
   "type": "paragraph",
   "text": "ثبت شفة الغدة باستخدام \n مسامير مسمار."
  },
  {
   "type": "paragraph",
   "text": "Fix the body bolts."
  },
  {
   "type": "paragraph",
   "text": "Tighten the nuts of the \n studs bolts. (to compress the packing)"
  },
  {
   "type": "paragraph",
   "text": "قم بفك المكسرات من \n مسامير مسمار."
  },
  {
   "type": "paragraph",
   "text": "Now again carefully tighten the \n nuts of the stud bolts."
  },
  {
   "type": "paragraph",
   "text": "In case of leaking tighten the \n nuts of the gland bolts. carefully, until leakage stops"
  },
  {
   "type": "paragraph",
   "text": "Insert the actuator."
  },
  {
   "type": "paragraph",
   "text": "Connect the electric and (IC) \n terminal."
  },
  {
   "type": "list",
   "items": [
    "Insert the stem/wedge-assembly \n into the valve-body.",
    "Insert the seal ring in the \n bonnet .",
    "Insert the bonnet into the \n valve body (with markings )",
    "Place the gland over the \n stem.",
    "Put the yoke together with the \n gland-flange over the stem.",
    "ثبت شفة الغدة باستخدام \n مسامير مسمار.",
    "Fix the body bolts.",
    "Tighten the nuts of the \n studs bolts. (to compress the packing)",
    "قم بفك المكسرات من \n مسامير مسمار.",
    "Now again carefully tighten the \n nuts of the stud bolts.",
    "In case of leaking tighten the \n nuts of the gland bolts. carefully, until leakage stops",
    "Insert the actuator.",
    "Connect the electric and (IC) \n terminal."
   ]
  },
  {
   "type": "paragraph",
   "text": "موقع: \n رمز النظام: \n تاريخ الاختبار الأخير:\nتم الفحص بواسطة: إمضاء: \n تاريخ الاختبار: \nتمت الموافقة عليه بواسطة: إمضاء:"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1: صمام البوابة الفولاذية المصبوبة"
  },
  {
   "type": "paragraph",
   "text": "Special Class : 1690 \nLBS"
  },
  {
   "type": "table",
   "rows": [
    [
     "01",
     "جسم",
     "15",
     "Eye Bolt / Nut"
    ],
    [
     "02",
     "غطاء محرك السيارة",
     "16",
     "Bolt / Nut"
    ],
    [
     "03",
     "Seat Ring",
     "17",
     "Gland"
    ],
    [
     "04",
     "Wedge Flexible",
     "18",
     "Gland Flange"
    ],
    [
     "05",
     "ينبع",
     "19",
     "Retaining Nut"
    ],
    [
     "08",
     "Packing",
     "20",
     "Support"
    ],
    [
     "09",
     "Stem Packing",
     "22",
     "نير"
    ],
    [
     "10",
     "Seal Ring",
     "31",
     "Nameplate"
    ],
    [
     "11",
     "Thrust Ring",
     "32",
     "دبوس"
    ],
    [
     "12",
     "Segmental Ring",
     "33/34",
     "جير"
    ],
    [
     "13",
     "Bonnet Bolt / Nut",
     "35",
     "Electric Actuator"
    ],
    [
     "14",
     "Support",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n محطات\nالإجراء الفني\nمعدات\nGate Valve HV (1A-HV-001)\n Alstom USA\nرقم الوثيقة: V-034-r0\nصدرت إلى: Nubaria \n 2x750 MW\nحالة: \n موافقة\nإجراء:Equipment Inspection \n (I1-Y1)\nموافقة \n تاريخ: \n 07 مايو 2009\nتاريخ المراد مراجعتها: \n مايو 2014\nمقدمة\nتوضح هذه الوثيقة قائمة فحص المعدات I1، التي يجب أن تكون \n يتم إجراؤها على أساس سنوي كما هو موضح بواسطة Y1 في مقطع العنوان أعلاه.\nThis valves is used for isolating HP main steam (when outage HRSG)\nTتقني \n مواصفات صمام HV 014:\nValve Type\nCast steel GATE valve\nحجم الصمام\n350mm\nDesign\nF.V\nPressure testing\nAcc. ASME B16.34\nEnd Connection\nBW. SCHED.140 Acc. ASME B16.25 FIG 3C\nفئة خاصة\n1690 LBS\nنظام الطلاء\n1 Layer Hempel Silicone Zinc\nجير\nExeco Type: 1B11/1B6 (12:1)\nElectrical Actuator\nRotork Type: AWT 35A Syncropack\nالمسودة الأولى بدأها المهندس. أحمد حسن، اختبار م. عبد المجيد \n الحناوي بموافقة المدير العام م. مجدي عقبة، تحقيق م. مجدي حجازي \n مهندس فحص ومراقبة الجودة MDEPC ومعتمد من قبل المهندس. أحمد صوان رئيس قطاع النوبارية فرع فلسطين.\nThis document accepted by eng. Samir Abd EL-Gelil ; MDEPC inspection & \n quality control general manager, MPIS coordinator , and certified by \n accountant Mohamed Nageeb : MDEPC planning & financial predicating head \n sector, and supervisor of inspection & quality controls head sector.\nالسلامة \nالاحتياطات\nA work permit must be issued \n and the qualified maintenance staff should carry the suitable safety \n category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل\nWear safety and healthy equipment as safety helmet, safety shoes breathing \n mask ... etc\nIsolate the circuit breaker of the valve actuator.\nDisconnect electric terminals of the actuator.\nIsolate the valve mechanically by closing isolating manual \n valves after and before (HV 001).\nتأكد من ضرورة تصريف الخط بالكامل.\nA work permit must be issued \n and the qualified maintenance staff should carry the suitable safety \n category\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل\nWear safety and healthy equipment as safety helmet, safety shoes breathing \n mask ... etc\nIsolate the circuit breaker of the valve actuator.\nDisconnect electric terminals of the actuator.\nIsolate the valve mechanically by closing isolating manual \n valves after and before (HV 001).\nتأكد من ضرورة تصريف الخط بالكامل.\nأدوات \nوالمعدات\nComplete maintenance \n tools set .\nSpecial tools for\n valves Special \n wrench\nHandled with lifting \n lugs\nStraight edge , rugs, \n cleaning, fluid\nPuller.\nComplete maintenance \n tools set .\nSpecial tools for\n valves Special \n wrench\nHandled with lifting \n lugs\nStraight edge , rugs, \n cleaning, fluid\nPuller.\nالعمل ليكون \nنفذت\nSteps \nof the dismantling valve (Figure 1)\nDisconnect electric and( IC) \n terminal of the actuator.\nDisconnect the actuator.\nUnscrew the nuts from the \n gland bolts and remove the gland bolts. Part no 15.\nفك الجوز الاحتفاظ الجزء رقم \n 19 .\nLoosen the yoke 22 to end to \n remove parts no 20&19&18+positoner.\nUnscrew body bolts part no14 \n &15.\nRemove the packing washer part \n no.8 and segments part no4.\nLift the bonnet carefully to \n keep the seal ring graphite part no10.\nLift the wedge and stem \n part no 4&5.\nDisconnect electric and( IC) \n terminal of the actuator.\nDisconnect the actuator.\nUnscrew the nuts from the \n gland bolts and remove the gland bolts. Part no 15.\nفك الجوز الاحتفاظ الجزء رقم \n 19 .\nLoosen the yoke 22 to end to \n remove parts no 20&19&18+positoner.\nUnscrew body bolts part no14 \n &15.\nRemove the packing washer part \n no.8 and segments part no4.\nLift the bonnet carefully to \n keep the seal ring graphite part no10.\nLift the wedge and stem \n part no 4&5.\nInspection for Re-assembly\nThoroughly wipe all parts with \n solvent and clean cloth.\nExamine the following parts for pitting or scratches: SEAT - Sealing surface &STEM - Packing area &WEDGE - Sealing surface\nGrease all threaded parts with \n molykote\nChange seal ring graphite.\nThoroughly wipe all parts with \n solvent and clean cloth.\nExamine the following parts for pitting or scratches: SEAT - Sealing surface &STEM - Packing area &WEDGE - Sealing surface\nGrease all threaded parts with \n molykote\nChange seal ring graphite.\nالتجميع \nمن \nصمام\nInsert the stem/wedge-assembly \n into the valve-body.\nInsert the seal ring in the \n bonnet .\nInsert the bonnet into the \n valve body (with markings )\nPlace the gland over the \n stem.\nPut the yoke together with the \n gland-flange over the stem.\nثبت شفة الغدة باستخدام \n مسامير مسمار.\nFix the body bolts.\nTighten the nuts of the \n studs bolts. (to compress the packing)\nقم بفك المكسرات من \n مسامير مسمار.\nNow again carefully tighten the \n nuts of the stud bolts.\nIn case of leaking tighten the \n nuts of the gland bolts. carefully, until leakage stops\nInsert the actuator.\nConnect the electric and (IC) \n terminal.\nInsert the stem/wedge-assembly \n into the valve-body.\nInsert the seal ring in the \n bonnet .\nInsert the bonnet into the \n valve body (with markings )\nPlace the gland over the \n stem.\nPut the yoke together with the \n gland-flange over the stem.\nثبت شفة الغدة باستخدام \n مسامير مسمار.\nFix the body bolts.\nTighten the nuts of the \n studs bolts. (to compress the packing)\nقم بفك المكسرات من \n مسامير مسمار.\nNow again carefully tighten the \n nuts of the stud bolts.\nIn case of leaking tighten the \n nuts of the gland bolts. carefully, until leakage stops\nInsert the actuator.\nConnect the electric and (IC) \n terminal.\nموقع: \n رمز النظام: \n تاريخ الاختبار الأخير:\nتم الفحص بواسطة: إمضاء: \n تاريخ الاختبار: \nتمت الموافقة عليه بواسطة: إمضاء:\nالشكل 1: صمام البوابة الفولاذية المصبوبة\nSpecial Class : 1690 \nLBS\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "Graphics/V-034-01.jpg",
   "alt": ""
  }
 ]
}