{
 "id": "arabic-web-boilers-ar-ah-001-r1-htm",
 "doc_number": "AH-001-R1",
 "title_en": "",
 "title_ar": "AH-001-r1 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-001-r1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "ليونجستروم\nأول برنو \n تعمل الآلة"
  },
  {
   "type": "paragraph",
   "text": "ليونجستروم\nأول برنو \n تعمل الآلة"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "Vertical rotary \n regenerative air heater use for \n heating air to combustion chamber by heat transfer from outlet gasses .\n This document lists the equipment inspection I1 of vertical rotary \n regenerative air heater, which must be, performed every 2 month base as \n indicated by M2 in the title block. \n ."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by \n eng.: Adel Mahmoud Al-Maadawi, reviewed by maintenance director eng. \n Saad Mostafa, revised by eng. Samir Abdel-Gelil at EDEPCo.,accepted by \n maintenance general director: Ali Mostafa Al-lithy and approved by \n eng.Mostafa Alam Head Sector of Talkha steam power station 2 x 210 MW."
  },
  {
   "type": "paragraph",
   "text": "Updated by eng. Fawzy Ahmed \n Basuoni, accepted by maintenance general director: Mohmed Ali Abou \n Alnga and approved by eng. Farok Awod Ali Head Sector of Talkha steam \n power station 2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., \n accepted by general director: Samir Abdel-Gelil and approved by eng.: \n Mohmed Nageb Head Sector of Inspection& Quality control sector ."
  },
  {
   "type": "paragraph",
   "text": "يتم تحديث هذه الوثيقة لمراجعة 5 سنوات"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء السلامة \n خوذة، أحذية."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "ارتداء السلامة \n خوذة، أحذية.",
    "ارتداء السلامة \n خوذة، أحذية."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مقياس الشعور."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، مقياس الشعور."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Be sure there \n is no any abnormal noise or vibration and prevented it if found."
  },
  {
   "type": "paragraph",
   "text": "Be sure there \n is no any air or flue gases leakage from manholes and prevented it if found."
  },
  {
   "type": "paragraph",
   "text": "Check the \n operation of the oil lubricating pump and repair it if there is any abnormal \n condition (noise vibration -leakage Pressure drop )."
  },
  {
   "type": "paragraph",
   "text": "Check the oil \n level of oil lubricating tank and add oil if the level less than 2/3 of oil \n side glass."
  },
  {
   "type": "paragraph",
   "text": "Check the oil \n level of upper guide bearing and be sure there is no any leakage and add oil \n if the level less than 2/3 of oil side glass."
  },
  {
   "type": "paragraph",
   "text": "Check the oil \n level of drive unit and be sure there in no any oil leakage and add oil if the \n level less than 2/3 of oil side glass."
  },
  {
   "type": "paragraph",
   "text": "Check and \n record / measure the temperature of the upper and lower bearing ( its about 40 \n 50 C )."
  },
  {
   "type": "paragraph",
   "text": "Clean the \n intake oil filter inside the oil tank."
  },
  {
   "type": "paragraph",
   "text": "Read and record \n the pressure of the oil-lubricating pump (350:380 kpa)."
  },
  {
   "type": "paragraph",
   "text": "Check the oil \n level of drive unit of blowing equipment and add oil if the level less than \n 2/3 of oil side glass."
  },
  {
   "type": "paragraph",
   "text": "Be \n sure there is no any leakage in the oil and cooling water pipes and correct \n it if found."
  },
  {
   "type": "list",
   "items": [
    "Be sure there \n is no any abnormal noise or vibration and prevented it if found.",
    "Be sure there \n is no any air or flue gases leakage from manholes and prevented it if found.",
    "Check the \n operation of the oil lubricating pump and repair it if there is any abnormal \n condition (noise vibration -leakage Pressure drop ).",
    "Check the oil \n level of oil lubricating tank and add oil if the level less than 2/3 of oil \n side glass.",
    "Check the oil \n level of upper guide bearing and be sure there is no any leakage and add oil \n if the level less than 2/3 of oil side glass.",
    "Check the oil \n level of drive unit and be sure there in no any oil leakage and add oil if the \n level less than 2/3 of oil side glass.",
    "Check and \n record / measure the temperature of the upper and lower bearing ( its about 40 \n 50 C ).",
    "Clean the \n intake oil filter inside the oil tank.",
    "Read and record \n the pressure of the oil-lubricating pump (350:380 kpa).",
    "Check the oil \n level of drive unit of blowing equipment and add oil if the level less than \n 2/3 of oil side glass.",
    "Be \n sure there is no any leakage in the oil and cooling water pipes and correct \n it if found."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "........................................................................................................................................"
  },
  {
   "type": "paragraph",
   "text": "Location: Equipment code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: Signature \n: Date :"
  },
  {
   "type": "paragraph",
   "text": "MRDS MAINTENANCE RECORD DATA SHEET MRDS"
  },
  {
   "type": "paragraph",
   "text": "TABLE \nNo. (1)"
  },
  {
   "type": "paragraph",
   "text": "لا."
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "جلسة\n قيمة"
  },
  {
   "type": "paragraph",
   "text": "وحدة"
  },
  {
   "type": "paragraph",
   "text": "Record value"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات"
  },
  {
   "type": "paragraph",
   "text": "Before ins."
  },
  {
   "type": "paragraph",
   "text": "After\n Ins."
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "مضخة ضغط الزيت"
  },
  {
   "type": "paragraph",
   "text": "348-370"
  },
  {
   "type": "paragraph",
   "text": "Kpa"
  },
  {
   "type": "paragraph",
   "text": "Upper bearing temp."
  },
  {
   "type": "paragraph",
   "text": "Lower bearing temp."
  },
  {
   "type": "paragraph",
   "text": "Oil tank temp."
  },
  {
   "type": "paragraph",
   "text": "Air out let temp."
  },
  {
   "type": "table",
   "rows": [
    [
     "2",
     "",
     "53 \nC",
     "C",
     "",
     "",
     ""
    ],
    [
     "3",
     "",
     "53 C",
     "C",
     "",
     "",
     ""
    ],
    [
     "4",
     "",
     "30-40 C",
     "C",
     "",
     "",
     ""
    ],
    [
     "5",
     "",
     "الغاز",
     "Oil",
     "C",
     "الغاز",
     "Oil",
     "الغاز",
     "Oil",
     ""
    ],
    [
     "240",
     "260",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nليونجستروم\nأول برنو \n تعمل الآلة\nليونجستروم\nأول برنو \n تعمل الآلة\nمقدمة\nVertical rotary \n regenerative air heater use for \n heating air to combustion chamber by heat transfer from outlet gasses .\n This document lists the equipment inspection I1 of vertical rotary \n regenerative air heater, which must be, performed every 2 month base as \n indicated by M2 in the title block. \n .\nThe first draft initiated by \n eng.: Adel Mahmoud Al-Maadawi, reviewed by maintenance director eng. \n Saad Mostafa, revised by eng. Samir Abdel-Gelil at EDEPCo.,accepted by \n maintenance general director: Ali Mostafa Al-lithy and approved by \n eng.Mostafa Alam Head Sector of Talkha steam power station 2 x 210 MW.\nUpdated by eng. Fawzy Ahmed \n Basuoni, accepted by maintenance general director: Mohmed Ali Abou \n Alnga and approved by eng. Farok Awod Ali Head Sector of Talkha steam \n power station 2 x 210 MW. revised by eng. Magdy Hgazey at MDEP Co., \n accepted by general director: Samir Abdel-Gelil and approved by eng.: \n Mohmed Nageb Head Sector of Inspection& Quality control sector .\nيتم تحديث هذه الوثيقة لمراجعة 5 سنوات\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nسياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،\nارتداء السلامة \n خوذة، أحذية.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nارتداء السلامة \n خوذة، أحذية.\nارتداء السلامة \n خوذة، أحذية.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مقياس الشعور.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مقياس الشعور.\nالعمل المراد تنفيذه\nBe sure there \n is no any abnormal noise or vibration and prevented it if found.\nBe sure there \n is no any air or flue gases leakage from manholes and prevented it if found.\nCheck the \n operation of the oil lubricating pump and repair it if there is any abnormal \n condition (noise vibration -leakage Pressure drop ).\nCheck the oil \n level of oil lubricating tank and add oil if the level less than 2/3 of oil \n side glass.\nCheck the oil \n level of upper guide bearing and be sure there is no any leakage and add oil \n if the level less than 2/3 of oil side glass.\nCheck the oil \n level of drive unit and be sure there in no any oil leakage and add oil if the \n level less than 2/3 of oil side glass.\nCheck and \n record / measure the temperature of the upper and lower bearing ( its about 40 \n 50 C ).\nClean the \n intake oil filter inside the oil tank.\nRead and record \n the pressure of the oil-lubricating pump (350:380 kpa).\nCheck the oil \n level of drive unit of blowing equipment and add oil if the level less than \n 2/3 of oil side glass.\nBe \n sure there is no any leakage in the oil and cooling water pipes and correct \n it if found.\nBe sure there \n is no any abnormal noise or vibration and prevented it if found.\nBe sure there \n is no any air or flue gases leakage from manholes and prevented it if found.\nCheck the \n operation of the oil lubricating pump and repair it if there is any abnormal \n condition (noise vibration -leakage Pressure drop ).\nCheck the oil \n level of oil lubricating tank and add oil if the level less than 2/3 of oil \n side glass.\nCheck the oil \n level of upper guide bearing and be sure there is no any leakage and add oil \n if the level less than 2/3 of oil side glass.\nCheck the oil \n level of drive unit and be sure there in no any oil leakage and add oil if the \n level less than 2/3 of oil side glass.\nCheck and \n record / measure the temperature of the upper and lower bearing ( its about 40 \n 50 C ).\nClean the \n intake oil filter inside the oil tank.\nRead and record \n the pressure of the oil-lubricating pump (350:380 kpa).\nCheck the oil \n level of drive unit of blowing equipment and add oil if the level less than \n 2/3 of oil side glass.\nBe \n sure there is no any leakage in the oil and cooling water pipes and correct \n it if found.\nملحوظات:\n........................................................................................................................................\n........................................................................................................................................\nLocation: Equipment code:\nChecked \nby: Signature \n: Date :\nMRDS MAINTENANCE RECORD DATA SHEET MRDS\nTABLE \nNo. (1)\nلا.\nغرض\nجلسة\n قيمة\nوحدة\nRecord value\nملاحظات\nBefore ins.\nAfter\n Ins.\n1\nمضخة ضغط الزيت\n348-370\nKpa\nUpper bearing temp.\nLower bearing temp.\nOil tank temp.\nAir out let temp.\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}