{
 "id": "arabic-web-boilers-ar-ah-005-r0-htm",
 "doc_number": "AH-005-R0",
 "title_en": "",
 "title_ar": "AH-005-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \n document out lines the major maintenance procedure P1, which must performed \n every five years as indicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Regenerative Air Heater used for saving heat from flue gasses and use this \n heat for heating combustion air to increase boiler efficiency"
  },
  {
   "type": "paragraph",
   "text": "The \n first draft initiated by eng. Abdalla Mohamed Abdalla, \n reviewed by director eng. Gamal Mahmoud Ahmed Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, \n accepted by general director eng. Mohamed Abd El-Salam Mahmoud, approved by eng: Michael Goerge: \n head sector of Ayoun Moussa steam power station 2x320 MW, and certified by \n eng Aly Mostafa Al Lethy; EDEPCo. Inspection and quality control Head Sector."
  },
  {
   "type": "paragraph",
   "text": "التقنية \n المواصفات"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "Regenerative air heaters"
    ],
    [
     "No. of regenerative air heater",
     "2 for each unit"
    ],
    [
     "Regenerative air heater type",
     "ليونجستروم"
    ],
    [
     "Speed",
     "1 RPM"
    ],
    [
     "نوع المحمل",
     "Support & Guide"
    ],
    [
     "تصنيع",
     "ABB - USA"
    ],
    [
     "Hot end layer",
     "42 inch"
    ],
    [
     "Hot intermediate layer",
     "24 inch"
    ],
    [
     "Cold end layer",
     "12 بوصة"
    ],
    [
     "ختم الدوار",
     ""
    ],
    [
     "1. Radial seals",
     "Hot and cold leaf type"
    ],
    [
     "2. أختام عمود الدوار"
    ],
    [
     "3. Axial seals"
    ],
    [
     "4. عن طريق تمرير الأختام"
    ],
    [
     "Rotor Drive",
     ""
    ],
    [
     "1. Motor - TEFC",
     "Reliance 20 HP"
    ],
    [
     "2. Frame",
     "256 - T"
    ],
    [
     "3. Speed reducer",
     "فيلادلفيا 7AP"
    ],
    [
     "4. النسبة",
     "129.5/1"
    ],
    [
     "5. اقتران",
     "Falk"
    ],
    [
     "6. Coupling fluid",
     "Falk # 320HFN 10"
    ],
    [
     "7. Overrunning clutch",
     "Built in"
    ],
    [
     "8. Lubricator & filter",
     "Norgren"
    ],
    [
     "9. Aux. drive",
     "Lngersoll-rand"
    ],
    [
     "10. Solenoid valve",
     "Asco"
    ],
    [
     "Aux. Drive",
     ""
    ],
    [
     "1. Aux. drive",
     "10 HP"
    ],
    [
     "2. Reducer",
     "Falk"
    ],
    [
     "3. Coupling",
     "Falk"
    ],
    [
     "4. Speed",
     "1 Rpm"
    ],
    [
     "Rotor Support Bearing",
     ""
    ],
    [
     "1. محمل الدفع",
     "Waukesha"
    ],
    [
     "2. Radial bearing",
     "23230"
    ],
    [
     "تحمل دليل الدوار",
     "SKF - 23060"
    ],
    [
     "Lubrication",
     "1. Mobil extra heavy ISO VG 150 (for support & guide bearing)"
    ],
    [
     "2. Super cylinder (for rotor drive)"
    ],
    [
     "Oil capacity",
     "1. Guide bearing (22.7 lit)"
    ],
    [
     "2. Support bearing (60.6 lit)"
    ],
    [
     "3. Rotor drive (99.4 lit)"
    ],
    [
     "Integral Oil Circulating System",
     ""
    ],
    [
     "Motor (TEFC)",
     "Reliance HP"
    ],
    [
     "مضخة",
     "Roper"
    ],
    [
     "فلتر",
     "P.T.I technologies"
    ],
    [
     "Exchanger",
     "Ross cooler"
    ],
    [
     "ترموستات",
     "Fenwall"
    ],
    [
     "Retractable soot blower",
     "الماس - الولايات المتحدة الأمريكية"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution marks \n surrounding the work area is requires,"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "paragraph",
   "text": "Isolate the circuit breaker for the motor of \n regenerative air heater"
  },
  {
   "type": "paragraph",
   "text": "Isolate the electrical cable feeding of the motor \n regenerative air heater"
  },
  {
   "type": "paragraph",
   "text": "The regenerative air heater must be isolated \n mechanically by closing suction and delivery valves"
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة",
    "Safety fence with caution marks \n surrounding the work area is requires,",
    "ارتدي خوذة الأمان والأحذية... إلخ",
    "Isolate the circuit breaker for the motor of \n regenerative air heater",
    "Isolate the electrical cable feeding of the motor \n regenerative air heater",
    "The regenerative air heater must be isolated \n mechanically by closing suction and delivery valves"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, Manual puller, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب، مقياس الشعور"
  },
  {
   "type": "paragraph",
   "text": "Hammer, Dial indicator."
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "paragraph",
   "text": "التفكيك of Heat \nTransfer Surface in Semi-Modular Air Preheaters"
  },
  {
   "type": "paragraph",
   "text": "Remove rotor housing basket installation/removal door."
  },
  {
   "type": "paragraph",
   "text": "Rotate the rotor to line up the basket opening in the rotor with the basket \n installation/removal opening in the housing panel."
  },
  {
   "type": "paragraph",
   "text": "Unbolt reversible pulley and install on the top side of the movable platform."
  },
  {
   "type": "paragraph",
   "text": "Cut loose welds between the rotor \n structure (diaphragms and rotor shell) and the axial seal bars and the \n adjustable circumferential basket seal angles."
  },
  {
   "type": "paragraph",
   "text": "Hook the \"Tugger\" cable to the cold side \n basket cover frame and pull baskets out of rotor . Repeat this step until all \n baskets have been removed from the layer."
  },
  {
   "type": "paragraph",
   "text": "Adjust basket platform to level of next layer and repeat steps 4 and 5."
  },
  {
   "type": "paragraph",
   "text": "Repeat steps 4 through 6 until all heat transfer surface is removed from the \n semi-modular rotor compartment."
  },
  {
   "type": "paragraph",
   "text": "Rotate the rotor to the full sector closest to opposite of the last unloaded \n sector and repeat steps 4 through 7."
  },
  {
   "type": "paragraph",
   "text": "Repeat steps 4 through 8 until all heat transfer surface has been removed from \n the semi-modular rotor."
  },
  {
   "type": "paragraph",
   "text": "Unthread the 'Tugger\" cable through the \n pulleys. Unbolt the reversible pulley and install on the bottom side of the \n movable platform. Thread the \"Tugger\" \n cable through pulley's."
  },
  {
   "type": "list",
   "items": [
    "Remove rotor housing basket installation/removal door.",
    "Rotate the rotor to line up the basket opening in the rotor with the basket \n installation/removal opening in the housing panel.",
    "Unbolt reversible pulley and install on the top side of the movable platform.",
    "Cut loose welds between the rotor \n structure (diaphragms and rotor shell) and the axial seal bars and the \n adjustable circumferential basket seal angles.",
    "Hook the \"Tugger\" cable to the cold side \n basket cover frame and pull baskets out of rotor . Repeat this step until all \n baskets have been removed from the layer.",
    "Adjust basket platform to level of next layer and repeat steps 4 and 5.",
    "Repeat steps 4 through 6 until all heat transfer surface is removed from the \n semi-modular rotor compartment.",
    "Rotate the rotor to the full sector closest to opposite of the last unloaded \n sector and repeat steps 4 through 7.",
    "Repeat steps 4 through 8 until all heat transfer surface has been removed from \n the semi-modular rotor.",
    "Unthread the 'Tugger\" cable through the \n pulleys. Unbolt the reversible pulley and install on the bottom side of the \n movable platform. Thread the \"Tugger\" \n cable through pulley's."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Seal Assembly, Replacement \nand Setting Fig 1, 2"
  },
  {
   "type": "paragraph",
   "text": "Radial Seals"
  },
  {
   "type": "paragraph",
   "text": "Remove present radial seals and holding strips. It may be necessary to burn or \n twist bolts off to remove seals ... etc"
  },
  {
   "type": "paragraph",
   "text": "When installing the new seals start at the outboard end by inserting bolts \n along with washers in outboard and inboard bolt holes of outboard seal. The \n bolts are to be inserted in the trailing edge of the diaphragms"
  },
  {
   "type": "paragraph",
   "text": "Install radial seal section and secure with nuts and washers. Do not tighten \n but what seal may be moved in or out as required for final setting"
  },
  {
   "type": "paragraph",
   "text": "Install remaining bolts and washers in this section"
  },
  {
   "type": "paragraph",
   "text": "Repeat this procedure for the inboard radial seal leaf section to clear the \n rotor post seal."
  },
  {
   "type": "paragraph",
   "text": "After new seals have been installed on all diaphragms, install seal straight \n edge assembly by bolting to support channels which have been welded, one \n inboard and one outboard in either the gas or air side of the hot and cold \n connecting plates"
  },
  {
   "type": "paragraph",
   "text": "Rotate the rotor such that the seals of one diaphragm are at the edge of a \n sector plate. By use of a feeler gauge set the inner and outer seals to the \n specified clearance and tighten the nuts"
  },
  {
   "type": "paragraph",
   "text": "قم بتدوير الدوار بحيث تكون الأختام على حافة لوحة القطاع المعاكس. تحقق \n التخليص من لوحة القطاع الداخلي والخارجي. إذا كان الاختلاف في \n التخليص ليس أكبر من"
  },
  {
   "type": "list",
   "items": [
    "Remove present radial seals and holding strips. It may be necessary to burn or \n twist bolts off to remove seals ... etc",
    "When installing the new seals start at the outboard end by inserting bolts \n along with washers in outboard and inboard bolt holes of outboard seal. The \n bolts are to be inserted in the trailing edge of the diaphragms",
    "Install radial seal section and secure with nuts and washers. Do not tighten \n but what seal may be moved in or out as required for final setting",
    "Install remaining bolts and washers in this section",
    "Repeat this procedure for the inboard radial seal leaf section to clear the \n rotor post seal.",
    "After new seals have been installed on all diaphragms, install seal straight \n edge assembly by bolting to support channels which have been welded, one \n inboard and one outboard in either the gas or air side of the hot and cold \n connecting plates",
    "Rotate the rotor such that the seals of one diaphragm are at the edge of a \n sector plate. By use of a feeler gauge set the inner and outer seals to the \n specified clearance and tighten the nuts",
    "قم بتدوير الدوار بحيث تكون الأختام على حافة لوحة القطاع المعاكس. تحقق \n التخليص من لوحة القطاع الداخلي والخارجي. إذا كان الاختلاف في \n التخليص ليس أكبر من"
   ]
  },
  {
   "type": "paragraph",
   "text": "If the variation is greater than 0.20\" (0.5 mm) reset the seals to the \n specified clearance from the sector plate having the largest clearance from \n the diaphragm using the clearances given on seal setting chart"
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor such that diaphragm with the seals which have been set to the \n sector plate is located under seal straight edge. Adjust straight edge so that \n it just contacts seal and secure"
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor such that seals of each diaphragm are located under straight \n edge. Adjust seal leaves so that they just contact the straight edge and \n secure"
  },
  {
   "type": "paragraph",
   "text": "After all redial seals have been set to straight edge and secured, remove \n straight edge and store for future use"
  },
  {
   "type": "paragraph",
   "text": "Axial"
  },
  {
   "type": "paragraph",
   "text": "For access to the axial seals, remove the covers from seal access openings \n which are located each side of the main pedestals"
  },
  {
   "type": "paragraph",
   "text": "Remove present axial seal leaves and holding strips by removing nuts which \n secure these components"
  },
  {
   "type": "paragraph",
   "text": "Install axial seal straight edge which is bolted to channels which have been \n welded to the inside of the rotor housing adjacent to the axial seal plate at \n both hot and cold end"
  },
  {
   "type": "paragraph",
   "text": "Set straight edge such that it is 3/16\" (5mm) from point of maximum horizontal \n A run out of pin rack rail and rotor sealing angle. These points may be \n determined and marked by rotating the rotor by a stationary pointer"
  },
  {
   "type": "paragraph",
   "text": "قم بتثبيت شرائط التثبيت وأوراق الختم وتأمينها بالمكسرات والغسالات. افعل \n لا يتم تشديدها ولكن يمكن تحريك أوراق الختم للداخل أو للخارج كما هو مطلوب للنهائي \n التعديل"
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor such that axial seal is located under straight edge. Adjust seal \n leaves so that they just contact straight edge and secure"
  },
  {
   "type": "paragraph",
   "text": "قم بتثبيت شرائط التثبيت وأوراق الختم المحورية على الأغشية المتبقية، ثم قم بالإعداد \n الأختام إلى الحافة المستقيمة"
  },
  {
   "type": "paragraph",
   "text": "Proceed to check and reset axial seal plates, if necessary, by rotating rotor \n until the axial seals of one diaphragm are at edge of axial seal plate. Refer \n to the seal setting chart by use of feeler gauge check the clearance from the \n axial seal to the axial seal plate at both hot and cold end. If it does not \n vary more than"
  },
  {
   "type": "list",
   "items": [
    "For access to the axial seals, remove the covers from seal access openings \n which are located each side of the main pedestals",
    "Remove present axial seal leaves and holding strips by removing nuts which \n secure these components",
    "Install axial seal straight edge which is bolted to channels which have been \n welded to the inside of the rotor housing adjacent to the axial seal plate at \n both hot and cold end",
    "Set straight edge such that it is 3/16\" (5mm) from point of maximum horizontal \n A run out of pin rack rail and rotor sealing angle. These points may be \n determined and marked by rotating the rotor by a stationary pointer",
    "قم بتثبيت شرائط التثبيت وأوراق الختم وتأمينها بالمكسرات والغسالات. افعل \n لا يتم تشديدها ولكن يمكن تحريك أوراق الختم للداخل أو للخارج كما هو مطلوب للنهائي \n التعديل",
    "Rotate rotor such that axial seal is located under straight edge. Adjust seal \n leaves so that they just contact straight edge and secure",
    "قم بتثبيت شرائط التثبيت وأوراق الختم المحورية على الأغشية المتبقية، ثم قم بالإعداد \n الأختام إلى الحافة المستقيمة",
    "Proceed to check and reset axial seal plates, if necessary, by rotating rotor \n until the axial seals of one diaphragm are at edge of axial seal plate. Refer \n to the seal setting chart by use of feeler gauge check the clearance from the \n axial seal to the axial seal plate at both hot and cold end. If it does not \n vary more than"
   ]
  },
  {
   "type": "paragraph",
   "text": "If the variation is greater than the .020\" ( 0.5 mm) move axial seal plate \n in or out by use of the adjusters which are located exterior of the air \n preheater in the main pedestal to obtain the specified clearance"
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor such that axial seal is at exit edge of axial seal plate and \n check clearance. If the variation from specified setting is greater than \n .020\" ( 0.5 mm) adjust axial seal plate to obtain required clearance at hot \n and cold ends"
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor such that axial seal is at opposite axial seal plate. Follow \n above procedure in checking the clearances and adjustment of axial seal plate, \n if required"
  },
  {
   "type": "paragraph",
   "text": "Replace axial seal access covers"
  },
  {
   "type": "paragraph",
   "text": "تجاوز"
  },
  {
   "type": "paragraph",
   "text": "The bypass seals are bolted to the by-pass seal angle which is attached to the \n connecting plate flange. These seals run from sector plate to sector plate on \n both the gas and air side at the hot and cold ends. Access to these seals is \n from the inside of the air preheater. To replace these seals remove the \n present seals and holding strips. Retain the holding strips for use with the \n new seals. It may be necessary to burn or twist bolts off to remove seals."
  },
  {
   "type": "paragraph",
   "text": "When installing the new seals make sure you have the proper width seals. When \n installing the new seals make sure that the outer leaves stagger the inner \n leaves such that the bend slots are not exposed. It will be necessary to trim \n the seal leaves to fit against the axial seal plates and sector plates. It may \n also be necessary to trim one or more"
  },
  {
   "type": "paragraph",
   "text": "Of the outer seal leaves to maintain bolt hole alignment. When installing the \n new seals it is important that they be correctly positioned on the pin rack \n and rotor sealing angle to avoid run off during operation. At the cold end, \n the top of the seal leaves should be 1/2\"-1\"(13-19mm) from the bottom of the \n pin rack rail."
  },
  {
   "type": "paragraph",
   "text": "Refer to the seal setting chart in this section of the O & M manual for the \n specified clearance between the bypass seals and sealing surfaces at both the \n hot and cold end. \n قد يلزم نشر أوراق الختم للداخل أو للخارج للحصول على هذا التخليص."
  },
  {
   "type": "list",
   "items": [
    "The bypass seals are bolted to the by-pass seal angle which is attached to the \n connecting plate flange. These seals run from sector plate to sector plate on \n both the gas and air side at the hot and cold ends. Access to these seals is \n from the inside of the air preheater. To replace these seals remove the \n present seals and holding strips. Retain the holding strips for use with the \n new seals. It may be necessary to burn or twist bolts off to remove seals.",
    "When installing the new seals make sure you have the proper width seals. When \n installing the new seals make sure that the outer leaves stagger the inner \n leaves such that the bend slots are not exposed. It will be necessary to trim \n the seal leaves to fit against the axial seal plates and sector plates. It may \n also be necessary to trim one or more",
    "Of the outer seal leaves to maintain bolt hole alignment. When installing the \n new seals it is important that they be correctly positioned on the pin rack \n and rotor sealing angle to avoid run off during operation. At the cold end, \n the top of the seal leaves should be 1/2\"-1\"(13-19mm) from the bottom of the \n pin rack rail.",
    "Refer to the seal setting chart in this section of the O & M manual for the \n specified clearance between the bypass seals and sealing surfaces at both the \n hot and cold end. \n قد يلزم نشر أوراق الختم للداخل أو للخارج للحصول على هذا التخليص."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Post"
  },
  {
   "type": "paragraph",
   "text": "It is seldom necessary to replace the rotor post seals. However, if the \n occasion should arise, remove the present seals which are seal welded to the \n diaphragms and lugs and grind off the welds"
  },
  {
   "type": "paragraph",
   "text": "When installing the new seals make sure 4543 you have the correct width seal. \n The seal for the cold end is wider than the hot end seal."
  },
  {
   "type": "paragraph",
   "text": "The seals for each respective end are furnished in four 90 degree sections and \n are notched to fit over the inboard end of the diaphragms"
  },
  {
   "type": "paragraph",
   "text": "When installing the rotor post seals make sure you have 1/4\" (6mm) clearance \n between the seal and the horizontal sealing surface. You should also have \n 1/16\" (2mm) clearance between the seal and the vertical sealing surface. The \n seal sections are to be welded at the joints and seal welded to the lugs and \n diaphragms only."
  },
  {
   "type": "list",
   "items": [
    "It is seldom necessary to replace the rotor post seals. However, if the \n occasion should arise, remove the present seals which are seal welded to the \n diaphragms and lugs and grind off the welds",
    "When installing the new seals make sure 4543 you have the correct width seal. \n The seal for the cold end is wider than the hot end seal.",
    "The seals for each respective end are furnished in four 90 degree sections and \n are notched to fit over the inboard end of the diaphragms",
    "When installing the rotor post seals make sure you have 1/4\" (6mm) clearance \n between the seal and the horizontal sealing surface. You should also have \n 1/16\" (2mm) clearance between the seal and the vertical sealing surface. The \n seal sections are to be welded at the joints and seal welded to the lugs and \n diaphragms only."
   ]
  },
  {
   "type": "paragraph",
   "text": "Replacement of Rotor Support \nBearing"
  },
  {
   "type": "paragraph",
   "text": "Drain oil from bearing housing."
  },
  {
   "type": "paragraph",
   "text": "Remove bearing housing cover. (Splits to be match \n marked.)"
  },
  {
   "type": "paragraph",
   "text": "Disconnect and remove thermocouple and \n thermostat"
  },
  {
   "type": "paragraph",
   "text": "Remove oil lines from bearing housing"
  },
  {
   "type": "paragraph",
   "text": "Remove bearing housing; hold down bolts"
  },
  {
   "type": "paragraph",
   "text": "Raise bearing housing by use of jacking bolts \n until load is removed from mounting pads and shims. Keep each set of pads and \n shims together and note location from which they were removed for reinstallation"
  },
  {
   "type": "paragraph",
   "text": "مبيت المحمل السفلي باستخدام براغي الرفع حتى \n يتصل بلوحة الدعم في القسم الأوسط."
  },
  {
   "type": "paragraph",
   "text": "Install safety eye \n bolt (swivel type) to bearing housing"
  },
  {
   "type": "paragraph",
   "text": "Slide bearing housing from underneath rotor post \n until it is in an accessible location for removal and replacement"
  },
  {
   "type": "paragraph",
   "text": "Remove bolts and retainer plate from stub shaft"
  },
  {
   "type": "paragraph",
   "text": "Remove bearing from stub shaft and runner bore. A \n puller may be used if necessary. Use extreme care so that surface of runner \n will not be scratched or gouged"
  },
  {
   "type": "paragraph",
   "text": "Clean bearing surface at end of stub shaft and \n bore of runner"
  },
  {
   "type": "paragraph",
   "text": "Apply a coat of light oil to inner and outer race \n of new bearing and install on end of stub shaft and in runner bore. Jacking \n bolts may be used between O.D. runner and\n I.D. bearing housing to center runner so \n that radial bearing will slide easily into place. \n Install retainer \n plate and tighten bolts evenly and تدريجيا \n to 150 ft/lbs. (204\n nm) torque"
  },
  {
   "type": "paragraph",
   "text": "Position bearing housing under rotor post"
  },
  {
   "type": "paragraph",
   "text": "Raise bearing housing evenly using \n jacking bolts until runner and flange of rotor post are seated. Check with \n feeler gauge"
  },
  {
   "type": "paragraph",
   "text": "أعد تثبيت منصات التثبيت والحشوات في نفس الوقت \n مكانها كما كانت قبل الإزالة"
  },
  {
   "type": "paragraph",
   "text": "Install bearing housing hold down bolts. Do not \n tighten"
  },
  {
   "type": "paragraph",
   "text": "Lower jacking bolts until bearing housing rests \n on mounting pads"
  },
  {
   "type": "paragraph",
   "text": "استخدام مستوى الدقة أعلى المحمل \n السكن، والتحقق من مستوى السكن \"ريشيم\" إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "قم بربط مبيت المحمل بالضغط على البراغي حتى 660-690 \n ft./lbs. (895-935 \n نانومتر) عزم الدوران"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الكتل وخفض الدوار باستخدام الرافعات حتى \n يتم وضع العداء وشفة العمود الدوار بالكامل"
  },
  {
   "type": "paragraph",
   "text": "Remove jacks and reinstall static spool segments \n removed for access to jack rotor"
  },
  {
   "type": "paragraph",
   "text": "Install oil suction line, oil inlet linen and \n dipstick"
  },
  {
   "type": "paragraph",
   "text": "Install thermocouple and thermostat"
  },
  {
   "type": "paragraph",
   "text": "Fill bearing housing to proper level with new oil"
  },
  {
   "type": "paragraph",
   "text": "Install bearing housing cover using a sealant \n between splits and also at area where cover bolts to \n trunnion شفة"
  },
  {
   "type": "list",
   "items": [
    "Drain oil from bearing housing.",
    "Remove bearing housing cover. (Splits to be match \n marked.)",
    "Disconnect and remove thermocouple and \n thermostat",
    "Remove oil lines from bearing housing",
    "Remove bearing housing; hold down bolts",
    "Raise bearing housing by use of jacking bolts \n until load is removed from mounting pads and shims. Keep each set of pads and \n shims together and note location from which they were removed for reinstallation",
    "مبيت المحمل السفلي باستخدام براغي الرفع حتى \n يتصل بلوحة الدعم في القسم الأوسط.",
    "Install safety eye \n bolt (swivel type) to bearing housing",
    "Slide bearing housing from underneath rotor post \n until it is in an accessible location for removal and replacement",
    "Remove bolts and retainer plate from stub shaft",
    "Remove bearing from stub shaft and runner bore. A \n puller may be used if necessary. Use extreme care so that surface of runner \n will not be scratched or gouged",
    "Clean bearing surface at end of stub shaft and \n bore of runner",
    "Apply a coat of light oil to inner and outer race \n of new bearing and install on end of stub shaft and in runner bore. Jacking \n bolts may be used between O.D. runner and\n I.D. bearing housing to center runner so \n that radial bearing will slide easily into place. \n Install retainer \n plate and tighten bolts evenly and تدريجيا \n to 150 ft/lbs. (204\n nm) torque",
    "Position bearing housing under rotor post",
    "Raise bearing housing evenly using \n jacking bolts until runner and flange of rotor post are seated. Check with \n feeler gauge",
    "أعد تثبيت منصات التثبيت والحشوات في نفس الوقت \n مكانها كما كانت قبل الإزالة",
    "Install bearing housing hold down bolts. Do not \n tighten",
    "Lower jacking bolts until bearing housing rests \n on mounting pads",
    "استخدام مستوى الدقة أعلى المحمل \n السكن، والتحقق من مستوى السكن \"ريشيم\" إذا لزم الأمر",
    "قم بربط مبيت المحمل بالضغط على البراغي حتى 660-690 \n ft./lbs. (895-935 \n نانومتر) عزم الدوران",
    "قم بإزالة الكتل وخفض الدوار باستخدام الرافعات حتى \n يتم وضع العداء وشفة العمود الدوار بالكامل",
    "Remove jacks and reinstall static spool segments \n removed for access to jack rotor",
    "Install oil suction line, oil inlet linen and \n dipstick",
    "Install thermocouple and thermostat",
    "Fill bearing housing to proper level with new oil",
    "Install bearing housing cover using a sealant \n between splits and also at area where cover bolts to \n trunnion شفة"
   ]
  },
  {
   "type": "paragraph",
   "text": "Replacement of Rotor Guide \nBearing"
  },
  {
   "type": "paragraph",
   "text": "Block guide trunnion to prevent movement"
  },
  {
   "type": "paragraph",
   "text": "استنزاف الزيت من السكن المحمل"
  },
  {
   "type": "paragraph",
   "text": "disconnect water piping to heat exchanger"
  },
  {
   "type": "paragraph",
   "text": "Remove bolts which secure bearing housing cover to bearing housing"
  },
  {
   "type": "paragraph",
   "text": "Using a sling and eye bolts provided for this purpose, remove bearing housing \n cover along with the oil circulating system with internal discharge and \n suction lines attached"
  },
  {
   "type": "paragraph",
   "text": "Remove radial bearing ring"
  },
  {
   "type": "paragraph",
   "text": "Remove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8\" (9.5 mm)."
  },
  {
   "type": "paragraph",
   "text": "Remove the pipe plug from the center of the trunnion \n and connect a hydraulic pressure. ram having 5,000-10,000 psi (170 K/m2 \n - 340 K/m2) capacity. Using \n hydraulic pressure, break the adapter sleeve loose. After breaking the \n adapter sleeve loose remove the locking cap bolts and locking cap"
  },
  {
   "type": "paragraph",
   "text": "Using a sling along with eye bolts in the adapter sleeve remove the adapter \n sleeve and bearing"
  },
  {
   "type": "paragraph",
   "text": "Remove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16\" (4.8 mm). \n Hydraulic pressure may now be employed to break bearing loose from sleeve by \n connecting pressure hose to tapped hole in end of adapter sleeve"
  },
  {
   "type": "paragraph",
   "text": "Once bearing has broken loose remove locknut and bearing from adapter sleeve"
  },
  {
   "type": "paragraph",
   "text": "Force new bearing on adapter sleeve using the locknut and simultaneously"
  },
  {
   "type": "paragraph",
   "text": "Position guide bearing assembly unit over trunnion \n using sling and eye bolts in adapter sleeve"
  },
  {
   "type": "paragraph",
   "text": "Lower unit down on trunnion. Install locking cap \n at top of trunnion."
  },
  {
   "type": "paragraph",
   "text": "Reinstall radial bearing ring"
  },
  {
   "type": "paragraph",
   "text": "Install housing cover and circulating system making sure that packing under \n cover is in proper position"
  },
  {
   "type": "paragraph",
   "text": "Fill housing to proper level with recommended lubricant"
  },
  {
   "type": "list",
   "items": [
    "Block guide trunnion to prevent movement",
    "استنزاف الزيت من السكن المحمل",
    "disconnect water piping to heat exchanger",
    "Remove bolts which secure bearing housing cover to bearing housing",
    "Using a sling and eye bolts provided for this purpose, remove bearing housing \n cover along with the oil circulating system with internal discharge and \n suction lines attached",
    "Remove radial bearing ring",
    "Remove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8\" (9.5 mm).",
    "Remove the pipe plug from the center of the trunnion \n and connect a hydraulic pressure. ram having 5,000-10,000 psi (170 K/m2 \n - 340 K/m2) capacity. Using \n hydraulic pressure, break the adapter sleeve loose. After breaking the \n adapter sleeve loose remove the locking cap bolts and locking cap",
    "Using a sling along with eye bolts in the adapter sleeve remove the adapter \n sleeve and bearing",
    "Remove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16\" (4.8 mm). \n Hydraulic pressure may now be employed to break bearing loose from sleeve by \n connecting pressure hose to tapped hole in end of adapter sleeve",
    "Once bearing has broken loose remove locknut and bearing from adapter sleeve",
    "Force new bearing on adapter sleeve using the locknut and simultaneously",
    "Position guide bearing assembly unit over trunnion \n using sling and eye bolts in adapter sleeve",
    "Lower unit down on trunnion. Install locking cap \n at top of trunnion.",
    "Reinstall radial bearing ring",
    "Install housing cover and circulating system making sure that packing under \n cover is in proper position",
    "Fill housing to proper level with recommended lubricant"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 1"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Support Bearing"
  },
  {
   "type": "paragraph",
   "text": "REFER TO ENGINEERING DRAWING FOR DETAILED \n DESCRIPTION"
  },
  {
   "type": "paragraph",
   "text": "Air Preheater \n OM-2224"
  },
  {
   "type": "paragraph",
   "text": "Determine dimension between rotor post header and jack support. Obtain \n (four) 4* (102mm) diameter or rectangular bars of this dimension and install \n adjacent to jacks to block the rotor. \n Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with \n removal of blocks after support bearing has been inspected or replaced."
  },
  {
   "type": "list",
   "items": [
    "Determine dimension between rotor post header and jack support. Obtain \n (four) 4* (102mm) diameter or rectangular bars of this dimension and install \n adjacent to jacks to block the rotor. \n Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with \n removal of blocks after support bearing has been inspected or replaced."
   ]
  },
  {
   "type": "paragraph",
   "text": "Proceed with inspection or replacement of support bearing following \n procedure noted on\n OM-2258/1 or OM-2258/1/sm."
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Jack selection data and\nRecommended \n Jacking Procedure"
    ],
    [
     "Rrecommended \n Jacking Procedure \n Unbolt and remove section from trunnion spool for access to end of rotor \n post\n Position jacks or rams on jack supports so that when elevated they will \n contact the rotor post headers\n Raise jacks or rams until they contact the rotor post headers",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "GUIDE BEARING - \nSemi Modular (VI)"
  },
  {
   "type": "paragraph",
   "text": "Refer to Engineering Drawing for Detailed Description"
  },
  {
   "type": "paragraph",
   "text": "الشكل 5"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis \n document out lines the major maintenance procedure P1, which must performed \n every five years as indicated by Y5 in the title block.\nRegenerative Air Heater used for saving heat from flue gasses and use this \n heat for heating combustion air to increase boiler efficiency\nThe \n first draft initiated by eng. Abdalla Mohamed Abdalla, \n reviewed by director eng. Gamal Mahmoud Ahmed Arafa, revised by EDEPC quality control eng. Samir Abd el-Gelil, \n accepted by general director eng. Mohamed Abd El-Salam Mahmoud, approved by eng: Michael Goerge: \n head sector of Ayoun Moussa steam power station 2x320 MW, and certified by \n eng Aly Mostafa Al Lethy; EDEPCo. Inspection and quality control Head Sector.\nالتقنية \n المواصفات\nغرض | Regenerative air heaters\nNo. of regenerative air heater | 2 for each unit\nRegenerative air heater type | ليونجستروم\nSpeed | 1 RPM\nنوع المحمل | Support & Guide\nتصنيع | ABB - USA\nHot end layer | 42 inch\nHot intermediate layer | 24 inch\nCold end layer | 12 بوصة\nختم الدوار | \n1. Radial seals | Hot and cold leaf type\n2. أختام عمود الدوار\n3. Axial seals\n4. عن طريق تمرير الأختام\nRotor Drive | \n1. Motor - TEFC | Reliance 20 HP\n2. Frame | 256 - T\n3. Speed reducer | فيلادلفيا 7AP\n4. النسبة | 129.5/1\n5. اقتران | Falk\n6. Coupling fluid | Falk # 320HFN 10\n7. Overrunning clutch | Built in\n8. Lubricator & filter | Norgren\n9. Aux. drive | Lngersoll-rand\n10. Solenoid valve | Asco\nAux. Drive | \n1. Aux. drive | 10 HP\n2. Reducer | Falk\n3. Coupling | Falk\n4. Speed | 1 Rpm\nRotor Support Bearing | \n1. محمل الدفع | Waukesha\n2. Radial bearing | 23230\nتحمل دليل الدوار | SKF - 23060\nLubrication | 1. Mobil extra heavy ISO VG 150 (for support & guide bearing)\n2. Super cylinder (for rotor drive)\nOil capacity | 1. Guide bearing (22.7 lit)\n2. Support bearing (60.6 lit)\n3. Rotor drive (99.4 lit)\nIntegral Oil Circulating System | \nMotor (TEFC) | Reliance HP\nمضخة | Roper\nفلتر | P.T.I technologies\nExchanger | Ross cooler\nترموستات | Fenwall\nRetractable soot blower | الماس - الولايات المتحدة الأمريكية\nاحتياطات السلامة\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the motor of \n regenerative air heater\nIsolate the electrical cable feeding of the motor \n regenerative air heater\nThe regenerative air heater must be isolated \n mechanically by closing suction and delivery valves\nعمل \n يجب إصدار التصريح، ويجب أن يحمل موظفو الصيانة المؤهلون \n فئة السلامة المناسبة\nSafety fence with caution marks \n surrounding the work area is requires,\nارتدي خوذة الأمان والأحذية... إلخ\nIsolate the circuit breaker for the motor of \n regenerative air heater\nIsolate the electrical cable feeding of the motor \n regenerative air heater\nThe regenerative air heater must be isolated \n mechanically by closing suction and delivery valves\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Manual puller, Torque wrench\nجهاز رفع مناسب، مقياس الشعور\nHammer, Dial indicator.\nWork to be Carried \nOut\nالتفكيك of Heat \nTransfer Surface in Semi-Modular Air Preheaters\nRemove rotor housing basket installation/removal door.\nRotate the rotor to line up the basket opening in the rotor with the basket \n installation/removal opening in the housing panel.\nUnbolt reversible pulley and install on the top side of the movable platform.\nCut loose welds between the rotor \n structure (diaphragms and rotor shell) and the axial seal bars and the \n adjustable circumferential basket seal angles.\nHook the \"Tugger\" cable to the cold side \n basket cover frame and pull baskets out of rotor . Repeat this step until all \n baskets have been removed from the layer.\nAdjust basket platform to level of next layer and repeat steps 4 and 5.\nRepeat steps 4 through 6 until all heat transfer surface is removed from the \n semi-modular rotor compartment.\nRotate the rotor to the full sector closest to opposite of the last unloaded \n sector and repeat steps 4 through 7.\nRepeat steps 4 through 8 until all heat transfer surface has been removed from \n the semi-modular rotor.\nUnthread the 'Tugger\" cable through the \n pulleys. Unbolt the reversible pulley and install on the bottom side of the \n movable platform. Thread the \"Tugger\" \n cable through pulley's.\nRemove rotor housing basket installation/removal door.\nRotate the rotor to line up the basket opening in the rotor with the basket \n installation/removal opening in the housing panel.\nUnbolt reversible pulley and install on the top side of the movable platform.\nCut loose welds between the rotor \n structure (diaphragms and rotor shell) and the axial seal bars and the \n adjustable circumferential basket seal angles.\nHook the \"Tugger\" cable to the cold side \n basket cover frame and pull baskets out of rotor . Repeat this step until all \n baskets have been removed from the layer.\nAdjust basket platform to level of next layer and repeat steps 4 and 5.\nRepeat steps 4 through 6 until all heat transfer surface is removed from the \n semi-modular rotor compartment.\nRotate the rotor to the full sector closest to opposite of the last unloaded \n sector and repeat steps 4 through 7.\nRepeat steps 4 through 8 until all heat transfer surface has been removed from \n the semi-modular rotor.\nUnthread the 'Tugger\" cable through the \n pulleys. Unbolt the reversible pulley and install on the bottom side of the \n movable platform. Thread the \"Tugger\" \n cable through pulley's.\nRotor Seal Assembly, Replacement \nand Setting Fig 1, 2\nRadial Seals\nRemove present radial seals and holding strips. It may be necessary to burn or \n twist bolts off to remove seals ... etc\nWhen installing the new seals start at the outboard end by inserting bolts \n along with washers in outboard and inboard bolt holes of outboard seal. The \n bolts are to be inserted in the trailing edge of the diaphragms\nInstall radial seal section and secure with nuts and washers. Do not tighten \n but what seal may be moved in or out as required for final setting\nInstall remaining bolts and washers in this section\nRepeat this procedure for the inboard radial seal leaf section to clear the \n rotor post seal.\nAfter new seals have been installed on all diaphragms, install seal straight \n edge assembly by bolting to support channels which have been welded, one \n inboard and one outboard in either the gas or air side of the hot and cold \n connecting plates\nRotate the rotor such that the seals of one diaphragm are at the edge of a \n sector plate. By use of a feeler gauge set the inner and outer seals to the \n specified clearance and tighten the nuts\nقم بتدوير الدوار بحيث تكون الأختام على حافة لوحة القطاع المعاكس. تحقق \n التخليص من لوحة القطاع الداخلي والخارجي. إذا كان الاختلاف في \n التخليص ليس أكبر من\nRemove present radial seals and holding strips. It may be necessary to burn or \n twist bolts off to remove seals ... etc\nWhen installing the new seals start at the outboard end by inserting bolts \n along with washers in outboard and inboard bolt holes of outboard seal. The \n bolts are to be inserted in the trailing edge of the diaphragms\nInstall radial seal section and secure with nuts and washers. Do not tighten \n but what seal may be moved in or out as required for final setting\nInstall remaining bolts and washers in this section\nRepeat this procedure for the inboard radial seal leaf section to clear the \n rotor post seal.\nAfter new seals have been installed on all diaphragms, install seal straight \n edge assembly by bolting to support channels which have been welded, one \n inboard and one outboard in either the gas or air side of the hot and cold \n connecting plates\nRotate the rotor such that the seals of one diaphragm are at the edge of a \n sector plate. By use of a feeler gauge set the inner and outer seals to the \n specified clearance and tighten the nuts\nقم بتدوير الدوار بحيث تكون الأختام على حافة لوحة القطاع المعاكس. تحقق \n التخليص من لوحة القطاع الداخلي والخارجي. إذا كان الاختلاف في \n التخليص ليس أكبر من\nIf the variation is greater than 0.20\" (0.5 mm) reset the seals to the \n specified clearance from the sector plate having the largest clearance from \n the diaphragm using the clearances given on seal setting chart\nRotate rotor such that diaphragm with the seals which have been set to the \n sector plate is located under seal straight edge. Adjust straight edge so that \n it just contacts seal and secure\nRotate rotor such that seals of each diaphragm are located under straight \n edge. Adjust seal leaves so that they just contact the straight edge and \n secure\nAfter all redial seals have been set to straight edge and secured, remove \n straight edge and store for future use\nAxial\nFor access to the axial seals, remove the covers from seal access openings \n which are located each side of the main pedestals\nRemove present axial seal leaves and holding strips by removing nuts which \n secure these components\nInstall axial seal straight edge which is bolted to channels which have been \n welded to the inside of the rotor housing adjacent to the axial seal plate at \n both hot and cold end\nSet straight edge such that it is 3/16\" (5mm) from point of maximum horizontal \n A run out of pin rack rail and rotor sealing angle. These points may be \n determined and marked by rotating the rotor by a stationary pointer\nقم بتثبيت شرائط التثبيت وأوراق الختم وتأمينها بالمكسرات والغسالات. افعل \n لا يتم تشديدها ولكن يمكن تحريك أوراق الختم للداخل أو للخارج كما هو مطلوب للنهائي \n التعديل\nRotate rotor such that axial seal is located under straight edge. Adjust seal \n leaves so that they just contact straight edge and secure\nقم بتثبيت شرائط التثبيت وأوراق الختم المحورية على الأغشية المتبقية، ثم قم بالإعداد \n الأختام إلى الحافة المستقيمة\nProceed to check and reset axial seal plates, if necessary, by rotating rotor \n until the axial seals of one diaphragm are at edge of axial seal plate. Refer \n to the seal setting chart by use of feeler gauge check the clearance from the \n axial seal to the axial seal plate at both hot and cold end. If it does not \n vary more than\nFor access to the axial seals, remove the covers from seal access openings \n which are located each side of the main pedestals\nRemove present axial seal leaves and holding strips by removing nuts which \n secure these components\nInstall axial seal straight edge which is bolted to channels which have been \n welded to the inside of the rotor housing adjacent to the axial seal plate at \n both hot and cold end\nSet straight edge such that it is 3/16\" (5mm) from point of maximum horizontal \n A run out of pin rack rail and rotor sealing angle. These points may be \n determined and marked by rotating the rotor by a stationary pointer\nقم بتثبيت شرائط التثبيت وأوراق الختم وتأمينها بالمكسرات والغسالات. افعل \n لا يتم تشديدها ولكن يمكن تحريك أوراق الختم للداخل أو للخارج كما هو مطلوب للنهائي \n التعديل\nRotate rotor such that axial seal is located under straight edge. Adjust seal \n leaves so that they just contact straight edge and secure\nقم بتثبيت شرائط التثبيت وأوراق الختم المحورية على الأغشية المتبقية، ثم قم بالإعداد \n الأختام إلى الحافة المستقيمة\nProceed to check and reset axial seal plates, if necessary, by rotating rotor \n until the axial seals of one diaphragm are at edge of axial seal plate. Refer \n to the seal setting chart by use of feeler gauge check the clearance from the \n axial seal to the axial seal plate at both hot and cold end. If it does not \n vary more than\nIf the variation is greater than the .020\" ( 0.5 mm) move axial seal plate \n in or out by use of the adjusters which are located exterior of the air \n preheater in the main pedestal to obtain the specified clearance\nRotate rotor such that axial seal is at exit edge of axial seal plate and \n check clearance. If the variation from specified setting is greater than \n .020\" ( 0.5 mm) adjust axial seal plate to obtain required clearance at hot \n and cold ends\nRotate rotor such that axial seal is at opposite axial seal plate. Follow \n above procedure in checking the clearances and adjustment of axial seal plate, \n if required\nReplace axial seal access covers\nتجاوز\nThe bypass seals are bolted to the by-pass seal angle which is attached to the \n connecting plate flange. These seals run from sector plate to sector plate on \n both the gas and air side at the hot and cold ends. Access to these seals is \n from the inside of the air preheater. To replace these seals remove the \n present seals and holding strips. Retain the holding strips for use with the \n new seals. It may be necessary to burn or twist bolts off to remove seals.\nWhen installing the new seals make sure you have the proper width seals. When \n installing the new seals make sure that the outer leaves stagger the inner \n leaves such that the bend slots are not exposed. It will be necessary to trim \n the seal leaves to fit against the axial seal plates and sector plates. It may \n also be necessary to trim one or more\nOf the outer seal leaves to maintain bolt hole alignment. When installing the \n new seals it is important that they be correctly positioned on the pin rack \n and rotor sealing angle to avoid run off during operation. At the cold end, \n the top of the seal leaves should be 1/2\"-1\"(13-19mm) from the bottom of the \n pin rack rail.\nRefer to the seal setting chart in this section of the O & M manual for the \n specified clearance between the bypass seals and sealing surfaces at both the \n hot and cold end. \n قد يلزم نشر أوراق الختم للداخل أو للخارج للحصول على هذا التخليص.\nThe bypass seals are bolted to the by-pass seal angle which is attached to the \n connecting plate flange. These seals run from sector plate to sector plate on \n both the gas and air side at the hot and cold ends. Access to these seals is \n from the inside of the air preheater. To replace these seals remove the \n present seals and holding strips. Retain the holding strips for use with the \n new seals. It may be necessary to burn or twist bolts off to remove seals.\nWhen installing the new seals make sure you have the proper width seals. When \n installing the new seals make sure that the outer leaves stagger the inner \n leaves such that the bend slots are not exposed. It will be necessary to trim \n the seal leaves to fit against the axial seal plates and sector plates. It may \n also be necessary to trim one or more\nOf the outer seal leaves to maintain bolt hole alignment. When installing the \n new seals it is important that they be correctly positioned on the pin rack \n and rotor sealing angle to avoid run off during operation. At the cold end, \n the top of the seal leaves should be 1/2\"-1\"(13-19mm) from the bottom of the \n pin rack rail.\nRefer to the seal setting chart in this section of the O & M manual for the \n specified clearance between the bypass seals and sealing surfaces at both the \n hot and cold end. \n قد يلزم نشر أوراق الختم للداخل أو للخارج للحصول على هذا التخليص.\nRotor Post\nIt is seldom necessary to replace the rotor post seals. However, if the \n occasion should arise, remove the present seals which are seal welded to the \n diaphragms and lugs and grind off the welds\nWhen installing the new seals make sure 4543 you have the correct width seal. \n The seal for the cold end is wider than the hot end seal.\nThe seals for each respective end are furnished in four 90 degree sections and \n are notched to fit over the inboard end of the diaphragms\nWhen installing the rotor post seals make sure you have 1/4\" (6mm) clearance \n between the seal and the horizontal sealing surface. You should also have \n 1/16\" (2mm) clearance between the seal and the vertical sealing surface. The \n seal sections are to be welded at the joints and seal welded to the lugs and \n diaphragms only.\nIt is seldom necessary to replace the rotor post seals. However, if the \n occasion should arise, remove the present seals which are seal welded to the \n diaphragms and lugs and grind off the welds\nWhen installing the new seals make sure 4543 you have the correct width seal. \n The seal for the cold end is wider than the hot end seal.\nThe seals for each respective end are furnished in four 90 degree sections and \n are notched to fit over the inboard end of the diaphragms\nWhen installing the rotor post seals make sure you have 1/4\" (6mm) clearance \n between the seal and the horizontal sealing surface. You should also have \n 1/16\" (2mm) clearance between the seal and the vertical sealing surface. The \n seal sections are to be welded at the joints and seal welded to the lugs and \n diaphragms only.\nReplacement of Rotor Support \nBearing\nDrain oil from bearing housing.\nRemove bearing housing cover. (Splits to be match \n marked.)\nDisconnect and remove thermocouple and \n thermostat\nRemove oil lines from bearing housing\nRemove bearing housing; hold down bolts\nRaise bearing housing by use of jacking bolts \n until load is removed from mounting pads and shims. Keep each set of pads and \n shims together and note location from which they were removed for reinstallation\nمبيت المحمل السفلي باستخدام براغي الرفع حتى \n يتصل بلوحة الدعم في القسم الأوسط.\nInstall safety eye \n bolt (swivel type) to bearing housing\nSlide bearing housing from underneath rotor post \n until it is in an accessible location for removal and replacement\nRemove bolts and retainer plate from stub shaft\nRemove bearing from stub shaft and runner bore. A \n puller may be used if necessary. Use extreme care so that surface of runner \n will not be scratched or gouged\nClean bearing surface at end of stub shaft and \n bore of runner\nApply a coat of light oil to inner and outer race \n of new bearing and install on end of stub shaft and in runner bore. Jacking \n bolts may be used between O.D. runner and\n I.D. bearing housing to center runner so \n that radial bearing will slide easily into place. \n Install retainer \n plate and tighten bolts evenly and تدريجيا \n to 150 ft/lbs. (204\n nm) torque\nPosition bearing housing under rotor post\nRaise bearing housing evenly using \n jacking bolts until runner and flange of rotor post are seated. Check with \n feeler gauge\nأعد تثبيت منصات التثبيت والحشوات في نفس الوقت \n مكانها كما كانت قبل الإزالة\nInstall bearing housing hold down bolts. Do not \n tighten\nLower jacking bolts until bearing housing rests \n on mounting pads\nاستخدام مستوى الدقة أعلى المحمل \n السكن، والتحقق من مستوى السكن \"ريشيم\" إذا لزم الأمر\nقم بربط مبيت المحمل بالضغط على البراغي حتى 660-690 \n ft./lbs. (895-935 \n نانومتر) عزم الدوران\nقم بإزالة الكتل وخفض الدوار باستخدام الرافعات حتى \n يتم وضع العداء وشفة العمود الدوار بالكامل\nRemove jacks and reinstall static spool segments \n removed for access to jack rotor\nInstall oil suction line, oil inlet linen and \n dipstick\nInstall thermocouple and thermostat\nFill bearing housing to proper level with new oil\nInstall bearing housing cover using a sealant \n between splits and also at area where cover bolts to \n trunnion شفة\nDrain oil from bearing housing.\nRemove bearing housing cover. (Splits to be match \n marked.)\nDisconnect and remove thermocouple and \n thermostat\nRemove oil lines from bearing housing\nRemove bearing housing; hold down bolts\nRaise bearing housing by use of jacking bolts \n until load is removed from mounting pads and shims. Keep each set of pads and \n shims together and note location from which they were removed for reinstallation\nمبيت المحمل السفلي باستخدام براغي الرفع حتى \n يتصل بلوحة الدعم في القسم الأوسط.\nInstall safety eye \n bolt (swivel type) to bearing housing\nSlide bearing housing from underneath rotor post \n until it is in an accessible location for removal and replacement\nRemove bolts and retainer plate from stub shaft\nRemove bearing from stub shaft and runner bore. A \n puller may be used if necessary. Use extreme care so that surface of runner \n will not be scratched or gouged\nClean bearing surface at end of stub shaft and \n bore of runner\nApply a coat of light oil to inner and outer race \n of new bearing and install on end of stub shaft and in runner bore. Jacking \n bolts may be used between O.D. runner and\n I.D. bearing housing to center runner so \n that radial bearing will slide easily into place. \n Install retainer \n plate and tighten bolts evenly and تدريجيا \n to 150 ft/lbs. (204\n nm) torque\nPosition bearing housing under rotor post\nRaise bearing housing evenly using \n jacking bolts until runner and flange of rotor post are seated. Check with \n feeler gauge\nأعد تثبيت منصات التثبيت والحشوات في نفس الوقت \n مكانها كما كانت قبل الإزالة\nInstall bearing housing hold down bolts. Do not \n tighten\nLower jacking bolts until bearing housing rests \n on mounting pads\nاستخدام مستوى الدقة أعلى المحمل \n السكن، والتحقق من مستوى السكن \"ريشيم\" إذا لزم الأمر\nقم بربط مبيت المحمل بالضغط على البراغي حتى 660-690 \n ft./lbs. (895-935 \n نانومتر) عزم الدوران\nقم بإزالة الكتل وخفض الدوار باستخدام الرافعات حتى \n يتم وضع العداء وشفة العمود الدوار بالكامل\nRemove jacks and reinstall static spool segments \n removed for access to jack rotor\nInstall oil suction line, oil inlet linen and \n dipstick\nInstall thermocouple and thermostat\nFill bearing housing to proper level with new oil\nInstall bearing housing cover using a sealant \n between splits and also at area where cover bolts to \n trunnion شفة\nReplacement of Rotor Guide \nBearing\nBlock guide trunnion to prevent movement\nاستنزاف الزيت من السكن المحمل\ndisconnect water piping to heat exchanger\nRemove bolts which secure bearing housing cover to bearing housing\nUsing a sling and eye bolts provided for this purpose, remove bearing housing \n cover along with the oil circulating system with internal discharge and \n suction lines attached\nRemove radial bearing ring\nRemove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8\" (9.5 mm).\nRemove the pipe plug from the center of the trunnion \n and connect a hydraulic pressure. ram having 5,000-10,000 psi (170 K/m2 \n - 340 K/m2) capacity. Using \n hydraulic pressure, break the adapter sleeve loose. After breaking the \n adapter sleeve loose remove the locking cap bolts and locking cap\nUsing a sling along with eye bolts in the adapter sleeve remove the adapter \n sleeve and bearing\nRemove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16\" (4.8 mm). \n Hydraulic pressure may now be employed to break bearing loose from sleeve by \n connecting pressure hose to tapped hole in end of adapter sleeve\nOnce bearing has broken loose remove locknut and bearing from adapter sleeve\nForce new bearing on adapter sleeve using the locknut and simultaneously\nPosition guide bearing assembly unit over trunnion \n using sling and eye bolts in adapter sleeve\nLower unit down on trunnion. Install locking cap \n at top of trunnion.\nReinstall radial bearing ring\nInstall housing cover and circulating system making sure that packing under \n cover is in proper position\nFill housing to proper level with recommended lubricant\nBlock guide trunnion to prevent movement\nاستنزاف الزيت من السكن المحمل\ndisconnect water piping to heat exchanger\nRemove bolts which secure bearing housing cover to bearing housing\nUsing a sling and eye bolts provided for this purpose, remove bearing housing \n cover along with the oil circulating system with internal discharge and \n suction lines attached\nRemove radial bearing ring\nRemove bars which lock bolts that secure locking cap to top of trunnion Loosen bolts and back out 3/8\" (9.5 mm).\nRemove the pipe plug from the center of the trunnion \n and connect a hydraulic pressure. ram having 5,000-10,000 psi (170 K/m2 \n - 340 K/m2) capacity. Using \n hydraulic pressure, break the adapter sleeve loose. After breaking the \n adapter sleeve loose remove the locking cap bolts and locking cap\nUsing a sling along with eye bolts in the adapter sleeve remove the adapter \n sleeve and bearing\nRemove the bearing from the adapter sleeve by first removing the SKF lock plate and back off locknut approximately 3/16\" (4.8 mm). \n Hydraulic pressure may now be employed to break bearing loose from sleeve by \n connecting pressure hose to tapped hole in end of adapter sleeve\nOnce bearing has broken loose remove locknut and bearing from adapter sleeve\nForce new bearing on adapter sleeve using the locknut and simultaneously\nPosition guide bearing assembly unit over trunnion \n using sling and eye bolts in adapter sleeve\nLower unit down on trunnion. Install locking cap \n at top of trunnion.\nReinstall radial bearing ring\nInstall housing cover and circulating system making sure that packing under \n cover is in proper position\nFill housing to proper level with recommended lubricant\nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nالشكل 1\nSupport Bearing\nREFER TO ENGINEERING DRAWING FOR DETAILED \n DESCRIPTION\nAir Preheater \n OM-2224\nDetermine dimension between rotor post header and jack support. Obtain \n (four) 4* (102mm) diameter or rectangular bars of this dimension and install \n adjacent to jacks to block the rotor. \n Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with \n removal of blocks after support bearing has been inspected or replaced.\nDetermine dimension between rotor post header and jack support. Obtain \n (four) 4* (102mm) diameter or rectangular bars of this dimension and install \n adjacent to jacks to block the rotor. \n Only three blocks are required for trisector air preheaters. Leave jacks or rams in place to assist with \n removal of blocks after support bearing has been inspected or replaced.\nProceed with inspection or replacement of support bearing following \n procedure noted on\n OM-2258/1 or OM-2258/1/sm.\n | Jack selection data and\nRecommended \n Jacking Procedure\nRrecommended \n Jacking Procedure \n Unbolt and remove section from trunnion spool for access to end of rotor \n post\n Position jacks or rams on jack supports so that when elevated they will \n contact the rotor post headers\n Raise jacks or rams until they contact the rotor post headers | \nGUIDE BEARING - \nSemi Modular (VI)\nRefer to Engineering Drawing for Detailed Description\nالشكل 5",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-004-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-005-06.jpg",
   "alt": ""
  }
 ]
}