{
 "id": "arabic-web-boilers-ar-ah-006-r0-htm",
 "doc_number": "AH-006-R0",
 "title_en": "",
 "title_ar": "AH-006-r0 \napproved",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-006-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \n document lists the equipment inspection I1, which must performed every two \n months as indicated by M2 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The Ljungstrom air heater absorbs waste heat from flue gases, then transfers this heat to incoming cold air to increase the temperature of the incoming combustion or air process."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. \nEmad El din Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPCo. inspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of \nAbu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "يكتب",
     "23َ - VIR - 72ً Case Model 4APCU4 AS"
    ],
    [
     "Serial No.",
     "7178 \n 7179"
    ],
    [
     "No.\nل \n re-generative air heater for every unit",
     "2"
    ],
    [
     "Bearing Type \n (Guide Bearing):",
     "Radial \n Bearing SKF # 23034KMC / C3 / W33"
    ],
    [
     "تحمل دعم الدوار:",
     "Thrust \n Bearing SKF # 29476 spherical Roller Thrust"
    ],
    [
     "Quantity of \n lubrication for support bearing housing",
     "12 Gallon."
    ],
    [
     "Quantity of \n lubrication for guide bearing housing",
     "3 Gallon \n (3/4 Gallon )"
    ],
    [
     "Type of gear \n box of heater drive",
     "Falk 4APC \n D.S. Ratio"
    ],
    [
     "Type of \n electric motor of gear box:",
     "GE 7.5 \n HP"
    ],
    [
     "Electric Motor \n Speed",
     "1800 rpm"
    ],
    [
     "Quantity of \n lubrication for gear boxes \n heater drive",
     "3.5 Gallon"
    ],
    [
     "Blower drive \n gear box type",
     "Abort 225 DW \n Ratio 7500 : 1"
    ],
    [
     "Coupling of \n drive rotor",
     "Falk T 10 - \n Size 30T"
    ],
    [
     "Heating \n elements",
     "Hot \n end 36\" depth"
    ],
    [
     "",
     "Hot Intermediate 12\" \n depth"
    ],
    [
     "",
     "Cold Intermediate 12\" \n depth"
    ],
    [
     "",
     "نهاية باردة 12\" \n depth"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "Be sure the cooling water of the upper \n bearing is closed."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "يجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا",
    "Be sure the cooling water of the upper \n bearing is closed."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة"
   ]
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, Feeler, gauge, Hammer"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, Manual puller, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Before \nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check any abnormal \n noise or vibration."
  },
  {
   "type": "paragraph",
   "text": "Check any air or flue \n gases leakage from manholes."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of upper guide bearing."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of lower support bearing."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of drive unit."
  },
  {
   "type": "paragraph",
   "text": "يفحص the \n temperature of the upper and lower bearing, temp. should be ≤ 50"
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of drive unit for blowing equipment."
  },
  {
   "type": "paragraph",
   "text": "يفحص \n auxiliary drive in service for a few minutes"
  },
  {
   "type": "list",
   "items": [
    "Check any abnormal \n noise or vibration.",
    "Check any air or flue \n gases leakage from manholes.",
    "يفحص the oil \n level of upper guide bearing.",
    "يفحص the oil \n level of lower support bearing.",
    "يفحص the oil \n level of drive unit.",
    "يفحص the \n temperature of the upper and lower bearing, temp. should be ≤ 50",
    "يفحص the oil \n level of drive unit for blowing equipment.",
    "يفحص \n auxiliary drive in service for a few minutes"
   ]
  },
  {
   "type": "paragraph",
   "text": "بعد \nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Vent the water cooling system for Guide \n Bearing in the top end and clean it if needed."
  },
  {
   "type": "paragraph",
   "text": "Check sealing clearance according to \n table No. 1 and figure No. 6"
  },
  {
   "type": "paragraph",
   "text": "تحقق من حدود المحاذاة للاقتران."
  },
  {
   "type": "list",
   "items": [
    "Vent the water cooling system for Guide \n Bearing in the top end and clean it if needed.",
    "Check sealing clearance according to \n table No. 1 and figure No. 6",
    "تحقق من حدود المحاذاة للاقتران."
   ]
  },
  {
   "type": "paragraph",
   "text": "جدول رقم 1 : \n Air \nHeater Seal Clearance"
  },
  {
   "type": "table",
   "rows": [
    [
     "Radial Seal",
     "الختم المحيطي"
    ],
    [
     "A",
     "B",
     "C",
     "D",
     "E",
     "F",
     "G",
     "H"
    ],
    [
     "0.00\"",
     "0.290\"",
     "0.140\"",
     "0.00\"",
     "0.010\"",
     "0.125\"",
     "1.5\"",
     "1.5\""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Table No. 2 : Aرباط \nحدود للاقتران"
  },
  {
   "type": "table",
   "rows": [
    [
     "Lube Wt (l b)",
     "0.19"
    ],
    [
     "Operating alignment limits (inch)",
     "< \n0.005\""
    ],
    [
     "Gap of coupling (inch)",
     "0.125\""
    ],
    [
     "Cover Bolt Torque (1b in)",
     "200"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "paragraph",
   "text": "Operate the \n regenerative air heater by coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
  },
  {
   "type": "list",
   "items": [
    "Operate the \n regenerative air heater by coordination with the shift engineer.",
    "Ensure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure \nNO. 6"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis \n document lists the equipment inspection I1, which must performed every two \n months as indicated by M2 in the title block.\nThe Ljungstrom air heater absorbs waste heat from flue gases, then transfers this heat to incoming cold air to increase the temperature of the incoming combustion or air process.\nThe first draft initiated by eng. \nEmad El din Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPCo. inspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of \nAbu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector.\nالمواصفات الفنية\nيكتب | 23َ - VIR - 72ً Case Model 4APCU4 AS\nSerial No. | 7178 \n 7179\nNo.\nل \n re-generative air heater for every unit | 2\nBearing Type \n (Guide Bearing): | Radial \n Bearing SKF # 23034KMC / C3 / W33\nتحمل دعم الدوار: | Thrust \n Bearing SKF # 29476 spherical Roller Thrust\nQuantity of \n lubrication for support bearing housing | 12 Gallon.\nQuantity of \n lubrication for guide bearing housing | 3 Gallon \n (3/4 Gallon )\nType of gear \n box of heater drive | Falk 4APC \n D.S. Ratio\nType of \n electric motor of gear box: | GE 7.5 \n HP\nElectric Motor \n Speed | 1800 rpm\nQuantity of \n lubrication for gear boxes \n heater drive | 3.5 Gallon\nBlower drive \n gear box type | Abort 225 DW \n Ratio 7500 : 1\nCoupling of \n drive rotor | Falk T 10 - \n Size 30T\nHeating \n elements | Hot \n end 36\" depth\n | Hot Intermediate 12\" \n depth\n | Cold Intermediate 12\" \n depth\n | نهاية باردة 12\" \n depth\nاحتياطات السلامة\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nيجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا\nBe sure the cooling water of the upper \n bearing is closed.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nيجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا\nBe sure the cooling water of the upper \n bearing is closed.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Feeler, gauge, Hammer\nSuitable lifting device, Manual puller, Torque wrench\nWork to be Carried \nOut\nBefore \nIsolating the Air Heater Mechanically and Electrically\nCheck any abnormal \n noise or vibration.\nCheck any air or flue \n gases leakage from manholes.\nيفحص the oil \n level of upper guide bearing.\nيفحص the oil \n level of lower support bearing.\nيفحص the oil \n level of drive unit.\nيفحص the \n temperature of the upper and lower bearing, temp. should be ≤ 50\nيفحص the oil \n level of drive unit for blowing equipment.\nيفحص \n auxiliary drive in service for a few minutes\nCheck any abnormal \n noise or vibration.\nCheck any air or flue \n gases leakage from manholes.\nيفحص the oil \n level of upper guide bearing.\nيفحص the oil \n level of lower support bearing.\nيفحص the oil \n level of drive unit.\nيفحص the \n temperature of the upper and lower bearing, temp. should be ≤ 50\nيفحص the oil \n level of drive unit for blowing equipment.\nيفحص \n auxiliary drive in service for a few minutes\nبعد \nIsolating the Air Heater Mechanically and Electrically\nVent the water cooling system for Guide \n Bearing in the top end and clean it if needed.\nCheck sealing clearance according to \n table No. 1 and figure No. 6\nتحقق من حدود المحاذاة للاقتران.\nVent the water cooling system for Guide \n Bearing in the top end and clean it if needed.\nCheck sealing clearance according to \n table No. 1 and figure No. 6\nتحقق من حدود المحاذاة للاقتران.\nجدول رقم 1 : \n Air \nHeater Seal Clearance\nRadial Seal | الختم المحيطي\nA | B | C | D | E | F | G | H\n0.00\" | 0.290\" | 0.140\" | 0.00\" | 0.010\" | 0.125\" | 1.5\" | 1.5\"\nTable No. 2 : Aرباط \nحدود للاقتران\nLube Wt (l b) | 0.19\nOperating alignment limits (inch) | < \n0.005\"\nGap of coupling (inch) | 0.125\"\nCover Bolt Torque (1b in) | 200\nReturn Regenerative Air Heater into Service\nOperate the \n regenerative air heater by coordination with the shift engineer.\nEnsure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nOperate the \n regenerative air heater by coordination with the shift engineer.\nEnsure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nFigure \nNO. 6",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-006-01.jpg",
   "alt": ""
  }
 ]
}