{
 "id": "arabic-web-boilers-ar-ah-007-r0-htm",
 "doc_number": "AH-007-R0",
 "title_en": "",
 "title_ar": "AH-007-r0 \napproved",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-007-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document lموجود\nthe minor maintenance procedure P1, which must performed on an annually \nbases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The Ljungstrom \nair heater absorbs waste heat from flue gas, then transfers this heat to \nincoming cold air to increase the temperature of the incoming combustion or \nair process."
  },
  {
   "type": "paragraph",
   "text": "The first draft is initiated by \neng. \nEmad El din Ali Elbana, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of Abu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specification of \nthe Vertical Rotary Regenerative Air Heater Ljungstrom"
  },
  {
   "type": "table",
   "rows": [
    [
     "يكتب",
     "23َ - VIR - 72ً Case Model 4APCU4 AS"
    ],
    [
     "Serial No.",
     "7178 \n 7179"
    ],
    [
     "No.\n ل \n regenerative air heater for every unit",
     "2"
    ],
    [
     "Bearing Type \n (Guide Bearing):",
     "Radial \n Bearing SKF # 23034KMC / C3 / W33"
    ],
    [
     "تحمل دعم الدوار:",
     "Thrust \n Bearing SKF # 29476 spherical Roller Thrust"
    ],
    [
     "Quantity of \n lubrication for support Bearing Housing",
     "12 Gallon."
    ],
    [
     "Quantity of \n lubrication for Guide Bearing Housing",
     "3 Gallon \n (3/4 Gallon )"
    ],
    [
     "Type of gear \n box of heater drive",
     "Falk 4APC \n D.S. Ratio"
    ],
    [
     "Type of \n electric Motor of gear box:",
     "GE 7.5 \n HP"
    ],
    [
     "Electric Motor \n Speed",
     "1800 rpm"
    ],
    [
     "Quantity of \n lubrication for gear boxs \n heater drive",
     "3.5 Gallon"
    ],
    [
     "Blower drive \n gear box Type",
     "Abort 225 DW \n Ratio 7500 : 1"
    ],
    [
     "Coupling of \n drive rotor",
     "Falk T 10 - \n Size 30T"
    ],
    [
     "Heating \n Elements",
     "Hot \n end 36\" depth"
    ],
    [
     "",
     "Hot Intermediate 12\" \n depth"
    ],
    [
     "",
     "Cold Intermediate 12\" \n depth"
    ],
    [
     "",
     "نهاية باردة 12\" \n depth"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "Be sure the cooling water of the upper \n bearing is closed."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "يجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا",
    "Be sure the cooling water of the upper \n bearing is closed."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, Feeler, gauge, Hammer"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, Manual puller, Torque wrench"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "Cleaning fluid, Feeler, gauge, Hammer",
    "Suitable lifting device, Manual puller, Torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Before \nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check any abnormal \n noise or vibration."
  },
  {
   "type": "paragraph",
   "text": "Check any air or flue \n gases leakage from manholes."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of upper guide bearing."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of Lower support bearing."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of drive unit."
  },
  {
   "type": "paragraph",
   "text": "يفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC"
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of drive unit for blowing equipment."
  },
  {
   "type": "paragraph",
   "text": "يفحص \n auxiliary drive in service for a few minutes."
  },
  {
   "type": "paragraph",
   "text": "Check pressure after \n and before blowing orifice plate."
  },
  {
   "type": "paragraph",
   "text": "Cheek leakage steam \n from the steam admission valves and blowing equipment."
  },
  {
   "type": "paragraph",
   "text": "Cheek any leakage oil \n from drive unit of air heater."
  },
  {
   "type": "paragraph",
   "text": "Cheek any leakage oil \n from upper and lower bearing"
  },
  {
   "type": "list",
   "items": [
    "Check any abnormal \n noise or vibration.",
    "Check any air or flue \n gases leakage from manholes.",
    "يفحص the oil \n level of upper guide bearing.",
    "يفحص the oil \n level of Lower support bearing.",
    "يفحص the oil \n level of drive unit.",
    "يفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC",
    "يفحص the oil \n level of drive unit for blowing equipment.",
    "يفحص \n auxiliary drive in service for a few minutes.",
    "Check pressure after \n and before blowing orifice plate.",
    "Cheek leakage steam \n from the steam admission valves and blowing equipment.",
    "Cheek any leakage oil \n from drive unit of air heater.",
    "Cheek any leakage oil \n from upper and lower bearing"
   ]
  },
  {
   "type": "heading",
   "level": 4,
   "text": "بعد\nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Washing air preheater \n at the hot end to cleaning it in out age of the unit until the (PH) of drain \n water equal Washing water PH = 8"
  },
  {
   "type": "paragraph",
   "text": "Vent the water cooling \n system for Guide Bearing in the top end and clean it if needed."
  },
  {
   "type": "paragraph",
   "text": "تحقق من الختم \n التخليص حسب الجدول رقم (1) والشكل رقم ( \n3 \n , 4, 5)"
  },
  {
   "type": "paragraph",
   "text": "تغيير زيت \n محمل الدليل العلوي، الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "Change the oil of \n Lower support bearing, figure 1."
  },
  {
   "type": "paragraph",
   "text": "Change the oil of \n drive unit for air heater figure 9."
  },
  {
   "type": "paragraph",
   "text": "تغيير زيت \n وحدة القيادة لمعدات النفخ، الشكل 6"
  },
  {
   "type": "paragraph",
   "text": "Change the Lubrication \n of coupling for main motor and coupling air motor, figure 9."
  },
  {
   "type": "paragraph",
   "text": "Change the Lubrication \n of coupling for motor and reducer speed of blowing device, figure 6"
  },
  {
   "type": "paragraph",
   "text": "Change the Lubrication \n of coupling for reducer speed and mechanism of blowing device, \nشكل \n6."
  },
  {
   "type": "paragraph",
   "text": "Check coupling \n alignment between air motor and reducer speed of drive unit table (2)"
  },
  {
   "type": "paragraph",
   "text": "Check coupling \n alignment between main motor and reducer speed of drive unit table (2)."
  },
  {
   "type": "paragraph",
   "text": "Check coupling \n alignment between the motor and reducer speed of blowing device figure (6)"
  },
  {
   "type": "paragraph",
   "text": "Check coupling \n alignment between reducer speed and mechanism of blowing device figure (6)"
  },
  {
   "type": "paragraph",
   "text": "Cleaning air filters \n of air supply once a gear figure (10) or if it required check the level of oil \n fog lubricators and increase it if required for air line to air motor"
  },
  {
   "type": "paragraph",
   "text": "Cheek the rotor pin \n gear and meshing between the pinion gear and rotor pin and check pinion air \n seal, figure (8)"
  },
  {
   "type": "paragraph",
   "text": "Cheek the nozzle and \n cleaning it and tight jets of blowing arms, figure (6)"
  },
  {
   "type": "paragraph",
   "text": "Cheek and lubricate \n the mechanism of blowing device, figure \n(8)"
  },
  {
   "type": "paragraph",
   "text": "Cheek and lubricate \n reducer speed of drive unit, figure (8)"
  },
  {
   "type": "paragraph",
   "text": "Cheek the fire exiting \n washer pipe and prevent any leakage if found"
  },
  {
   "type": "paragraph",
   "text": "Repair any part if \n need"
  },
  {
   "type": "paragraph",
   "text": "Operate the Washing \n device and fire fighting system manually by air motor to tested it"
  },
  {
   "type": "paragraph",
   "text": "Cheek the air motor \n drive and meantance it if needed."
  },
  {
   "type": "paragraph",
   "text": "Cheek the cold end and \n intermediate and replacement the bad condition basket figure (2)."
  },
  {
   "type": "list",
   "items": [
    "Washing air preheater \n at the hot end to cleaning it in out age of the unit until the (PH) of drain \n water equal Washing water PH = 8",
    "Vent the water cooling \n system for Guide Bearing in the top end and clean it if needed.",
    "تحقق من الختم \n التخليص حسب الجدول رقم (1) والشكل رقم ( \n3 \n , 4, 5)",
    "تغيير زيت \n محمل الدليل العلوي، الشكل 1",
    "Change the oil of \n Lower support bearing, figure 1.",
    "Change the oil of \n drive unit for air heater figure 9.",
    "تغيير زيت \n وحدة القيادة لمعدات النفخ، الشكل 6",
    "Change the Lubrication \n of coupling for main motor and coupling air motor, figure 9.",
    "Change the Lubrication \n of coupling for motor and reducer speed of blowing device, figure 6",
    "Change the Lubrication \n of coupling for reducer speed and mechanism of blowing device, \nشكل \n6.",
    "Check coupling \n alignment between air motor and reducer speed of drive unit table (2)",
    "Check coupling \n alignment between main motor and reducer speed of drive unit table (2).",
    "Check coupling \n alignment between the motor and reducer speed of blowing device figure (6)",
    "Check coupling \n alignment between reducer speed and mechanism of blowing device figure (6)",
    "Cleaning air filters \n of air supply once a gear figure (10) or if it required check the level of oil \n fog lubricators and increase it if required for air line to air motor",
    "Cheek the rotor pin \n gear and meshing between the pinion gear and rotor pin and check pinion air \n seal, figure (8)",
    "Cheek the nozzle and \n cleaning it and tight jets of blowing arms, figure (6)",
    "Cheek and lubricate \n the mechanism of blowing device, figure \n(8)",
    "Cheek and lubricate \n reducer speed of drive unit, figure (8)",
    "Cheek the fire exiting \n washer pipe and prevent any leakage if found",
    "Repair any part if \n need",
    "Operate the Washing \n device and fire fighting system manually by air motor to tested it",
    "Cheek the air motor \n drive and meantance it if needed.",
    "Cheek the cold end and \n intermediate and replacement the bad condition basket figure (2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "paragraph",
   "text": "Operate the \n regenerative air heater by coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
  },
  {
   "type": "list",
   "items": [
    "Operate the \n regenerative air heater by coordination with the shift engineer.",
    "Ensure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "جدول رقم 1 :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Radial Seal",
     "الختم المحيطي"
    ],
    [
     "A",
     "B",
     "C",
     "D",
     "E",
     "F",
     "G",
     "H"
    ],
    [
     "0.00\"",
     "0.290\"",
     "0.140\"",
     "0.00\"",
     "0.010\"",
     "0.125\"",
     "1.5\"",
     "1.5\""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Table No. 2 :"
  },
  {
   "type": "table",
   "rows": [
    [
     "Lube Wt (l b)",
     "0.19"
    ],
    [
     "Operating alignment limits (inch)",
     "< \n0.005\""
    ],
    [
     "Gap of coupling (inch)",
     "0.125\""
    ],
    [
     "Cover Bolt Torque (1b in)",
     "200"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure No. 2"
  },
  {
   "type": "paragraph",
   "text": "الشكل رقم 3"
  },
  {
   "type": "paragraph",
   "text": "Figure \nNo. 4"
  },
  {
   "type": "paragraph",
   "text": "Figure No. 5"
  },
  {
   "type": "paragraph",
   "text": "Figure No. 6"
  },
  {
   "type": "paragraph",
   "text": "الشكل رقم \n7"
  },
  {
   "type": "paragraph",
   "text": "الشكل رقم 8"
  },
  {
   "type": "table",
   "rows": [
    [
     "جزء\nلا.",
     "وصف",
     "جزء\nلا.",
     "وصف",
     "جزء\nلا.",
     "وصف",
     "جزء\nلا.",
     "وصف"
    ],
    [
     "1",
     "Housing",
     "15",
     "مساعد. ه.س. تحويلة رمح.",
     "34",
     "Bearing ND 43306t",
     "43",
     "Oil Seal"
    ],
    [
     "2",
     "Bearing Cage",
     "16",
     "Helical Piston & Shaft",
     "35",
     "Bearing ND 43304",
     "44",
     "Oil Filling Plug"
    ],
    [
     "3",
     "Change Gear Cover",
     "19",
     "جير حلزوني",
     "36",
     "Bearing H-A 5305 TS",
     "45",
     "Grease Fitting"
    ],
    [
     "4",
     "Fan",
     "20",
     "مكبس مشطوف ورمح",
     "37",
     "تحمل ND 45309 - ث",
     "46",
     "قوس المحرك الكهربائي"
    ],
    [
     "5",
     "غطاء",
     "21",
     "Bevel Gear",
     "38",
     "تحمل (4APH) ND 41311",
     "47",
     "اقتران"
    ],
    [
     "6",
     "Bushing",
     "22",
     "جير حلزوني",
     "",
     "(4APC) MRC 312MG",
     "48",
     "Air Motor Bracket"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل \nرقم 9"
  },
  {
   "type": "paragraph",
   "text": "Figure \nNo. 10"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document lموجود\nthe minor maintenance procedure P1, which must performed on an annually \nbases as \nindicated by Y1 in the title block.\nThe Ljungstrom \nair heater absorbs waste heat from flue gas, then transfers this heat to \nincoming cold air to increase the temperature of the incoming combustion or \nair process.\nThe first draft is initiated by \neng. \nEmad El din Ali Elbana, reviewed by eng. Sadek Massoad, revised by \nEDEPC \ninspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of Abu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector.\nTechnical Specification of \nthe Vertical Rotary Regenerative Air Heater Ljungstrom\nيكتب | 23َ - VIR - 72ً Case Model 4APCU4 AS\nSerial No. | 7178 \n 7179\nNo.\n ل \n regenerative air heater for every unit | 2\nBearing Type \n (Guide Bearing): | Radial \n Bearing SKF # 23034KMC / C3 / W33\nتحمل دعم الدوار: | Thrust \n Bearing SKF # 29476 spherical Roller Thrust\nQuantity of \n lubrication for support Bearing Housing | 12 Gallon.\nQuantity of \n lubrication for Guide Bearing Housing | 3 Gallon \n (3/4 Gallon )\nType of gear \n box of heater drive | Falk 4APC \n D.S. Ratio\nType of \n electric Motor of gear box: | GE 7.5 \n HP\nElectric Motor \n Speed | 1800 rpm\nQuantity of \n lubrication for gear boxs \n heater drive | 3.5 Gallon\nBlower drive \n gear box Type | Abort 225 DW \n Ratio 7500 : 1\nCoupling of \n drive rotor | Falk T 10 - \n Size 30T\nHeating \n Elements | Hot \n end 36\" depth\n | Hot Intermediate 12\" \n depth\n | Cold Intermediate 12\" \n depth\n | نهاية باردة 12\" \n depth\nاحتياطات السلامة\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nيجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا\nBe sure the cooling water of the upper \n bearing is closed.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nيجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا\nBe sure the cooling water of the upper \n bearing is closed.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Feeler, gauge, Hammer\nSuitable lifting device, Manual puller, Torque wrench\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Feeler, gauge, Hammer\nSuitable lifting device, Manual puller, Torque wrench\nالعمل المراد تنفيذه\nBefore \nIsolating the Air Heater Mechanically and Electrically\nCheck any abnormal \n noise or vibration.\nCheck any air or flue \n gases leakage from manholes.\nيفحص the oil \n level of upper guide bearing.\nيفحص the oil \n level of Lower support bearing.\nيفحص the oil \n level of drive unit.\nيفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC\nيفحص the oil \n level of drive unit for blowing equipment.\nيفحص \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nCheck any abnormal \n noise or vibration.\nCheck any air or flue \n gases leakage from manholes.\nيفحص the oil \n level of upper guide bearing.\nيفحص the oil \n level of Lower support bearing.\nيفحص the oil \n level of drive unit.\nيفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC\nيفحص the oil \n level of drive unit for blowing equipment.\nيفحص \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nبعد\nIsolating the Air Heater Mechanically and Electrically\nWashing air preheater \n at the hot end to cleaning it in out age of the unit until the (PH) of drain \n water equal Washing water PH = 8\nVent the water cooling \n system for Guide Bearing in the top end and clean it if needed.\nتحقق من الختم \n التخليص حسب الجدول رقم (1) والشكل رقم ( \n3 \n , 4, 5)\nتغيير زيت \n محمل الدليل العلوي، الشكل 1\nChange the oil of \n Lower support bearing, figure 1.\nChange the oil of \n drive unit for air heater figure 9.\nتغيير زيت \n وحدة القيادة لمعدات النفخ، الشكل 6\nChange the Lubrication \n of coupling for main motor and coupling air motor, figure 9.\nChange the Lubrication \n of coupling for motor and reducer speed of blowing device, figure 6\nChange the Lubrication \n of coupling for reducer speed and mechanism of blowing device, \nشكل \n6.\nCheck coupling \n alignment between air motor and reducer speed of drive unit table (2)\nCheck coupling \n alignment between main motor and reducer speed of drive unit table (2).\nCheck coupling \n alignment between the motor and reducer speed of blowing device figure (6)\nCheck coupling \n alignment between reducer speed and mechanism of blowing device figure (6)\nCleaning air filters \n of air supply once a gear figure (10) or if it required check the level of oil \n fog lubricators and increase it if required for air line to air motor\nCheek the rotor pin \n gear and meshing between the pinion gear and rotor pin and check pinion air \n seal, figure (8)\nCheek the nozzle and \n cleaning it and tight jets of blowing arms, figure (6)\nCheek and lubricate \n the mechanism of blowing device, figure \n(8)\nCheek and lubricate \n reducer speed of drive unit, figure (8)\nCheek the fire exiting \n washer pipe and prevent any leakage if found\nRepair any part if \n need\nOperate the Washing \n device and fire fighting system manually by air motor to tested it\nCheek the air motor \n drive and meantance it if needed.\nCheek the cold end and \n intermediate and replacement the bad condition basket figure (2).\nWashing air preheater \n at the hot end to cleaning it in out age of the unit until the (PH) of drain \n water equal Washing water PH = 8\nVent the water cooling \n system for Guide Bearing in the top end and clean it if needed.\nتحقق من الختم \n التخليص حسب الجدول رقم (1) والشكل رقم ( \n3 \n , 4, 5)\nتغيير زيت \n محمل الدليل العلوي، الشكل 1\nChange the oil of \n Lower support bearing, figure 1.\nChange the oil of \n drive unit for air heater figure 9.\nتغيير زيت \n وحدة القيادة لمعدات النفخ، الشكل 6\nChange the Lubrication \n of coupling for main motor and coupling air motor, figure 9.\nChange the Lubrication \n of coupling for motor and reducer speed of blowing device, figure 6\nChange the Lubrication \n of coupling for reducer speed and mechanism of blowing device, \nشكل \n6.\nCheck coupling \n alignment between air motor and reducer speed of drive unit table (2)\nCheck coupling \n alignment between main motor and reducer speed of drive unit table (2).\nCheck coupling \n alignment between the motor and reducer speed of blowing device figure (6)\nCheck coupling \n alignment between reducer speed and mechanism of blowing device figure (6)\nCleaning air filters \n of air supply once a gear figure (10) or if it required check the level of oil \n fog lubricators and increase it if required for air line to air motor\nCheek the rotor pin \n gear and meshing between the pinion gear and rotor pin and check pinion air \n seal, figure (8)\nCheek the nozzle and \n cleaning it and tight jets of blowing arms, figure (6)\nCheek and lubricate \n the mechanism of blowing device, figure \n(8)\nCheek and lubricate \n reducer speed of drive unit, figure (8)\nCheek the fire exiting \n washer pipe and prevent any leakage if found\nRepair any part if \n need\nOperate the Washing \n device and fire fighting system manually by air motor to tested it\nCheek the air motor \n drive and meantance it if needed.\nCheek the cold end and \n intermediate and replacement the bad condition basket figure (2).\nReturn Regenerative Air Heater into Service\nOperate the \n regenerative air heater by coordination with the shift engineer.\nEnsure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nOperate the \n regenerative air heater by coordination with the shift engineer.\nEnsure that the\n regenerative air heater is \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nجدول رقم 1 :\nRadial Seal | الختم المحيطي\nA | B | C | D | E | F | G | H\n0.00\" | 0.290\" | 0.140\" | 0.00\" | 0.010\" | 0.125\" | 1.5\" | 1.5\"\nTable No. 2 :\nLube Wt (l b) | 0.19\nOperating alignment limits (inch) | < \n0.005\"\nGap of coupling (inch) | 0.125\"\nCover Bolt Torque (1b in) | 200\nFigure No. 2\nالشكل رقم 3\nFigure \nNo. 4\nFigure No. 5\nFigure No. 6\nالشكل رقم \n7\nالشكل رقم 8\nجزء\nلا. | وصف | جزء\nلا. | وصف | جزء\nلا. | وصف | جزء\nلا. | وصف\n1 | Housing | 15 | مساعد. ه.س. تحويلة رمح. | 34 | Bearing ND 43306t | 43 | Oil Seal\n2 | Bearing Cage | 16 | Helical Piston & Shaft | 35 | Bearing ND 43304 | 44 | Oil Filling Plug\n3 | Change Gear Cover | 19 | جير حلزوني | 36 | Bearing H-A 5305 TS | 45 | Grease Fitting\n4 | Fan | 20 | مكبس مشطوف ورمح | 37 | تحمل ND 45309 - ث | 46 | قوس المحرك الكهربائي\n5 | غطاء | 21 | Bevel Gear | 38 | تحمل (4APH) ND 41311 | 47 | اقتران\n6 | Bushing | 22 | جير حلزوني |  | (4APC) MRC 312MG | 48 | Air Motor Bracket\nالشكل \nرقم 9\nFigure \nNo. 10",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-05.JPG",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-07.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-08.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-09.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-12.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-11.jpg",
   "alt": ""
  }
 ]
}