{
 "id": "arabic-web-boilers-ar-ah-008-r0-htm",
 "doc_number": "AH-008-R0",
 "title_en": "",
 "title_ar": "AH-008-r0 \napproved",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-008-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \n document lists the major maintenance procedure P2, which must performed every \n five years as indicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "يمتص سخان الهواء Ljungstrom النفايات \n الحرارة من غازات المداخن، ثم تنقل هذه الحرارة إلى الهواء البارد الوارد إلى \n زيادة درجة حرارة الاحتراق أو عملية الهواء الواردة."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng. Emad El din Ali Elbana, \nreviewed by eng. Sadek Massoad, revised by EDEPC inspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of \nAbu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "Technical Specification of \n the Vertical Rotary Regenerative Air Heater Ljungstrom"
  },
  {
   "type": "table",
   "rows": [
    [
     "يكتب",
     "23َ - VIR - 72ً Case Model 4APCU4 AS"
    ],
    [
     "Serial No.",
     "7178, 7179"
    ],
    [
     "No.\n ل \n regenerative air heater for every unit",
     "2"
    ],
    [
     "Bearing Type \n (Guide Bearing):",
     "Radial \n Bearing SKF # 23034KMC / C3 / W33"
    ],
    [
     "تحمل دعم الدوار:",
     "Thrust \n Bearing SKF # 29476 spherical Roller Thrust"
    ],
    [
     "Quantity of \n lubrication for support Bearing Housing",
     "12 Gallon."
    ],
    [
     "كمية \n تشحيم مبيت محمل التوجيه",
     "3 Gallon \n (3/4 Gallon )"
    ],
    [
     "Type of gear \n box of heater drive",
     "Falk 4APC D.S. Ratio"
    ],
    [
     "Type of \n electric Motor of gear box:",
     "GE, 7.5 HP"
    ],
    [
     "Electric Motor \n Speed",
     "1800 rpm"
    ],
    [
     "Quantity of \n lubrication for gear boxs \n heater drive",
     "3.5 Gallon"
    ],
    [
     "Blower drive \n gear box type",
     "Abort 225 DW \n Ratio 7500 : 1"
    ],
    [
     "Coupling of \n drive rotor",
     "Falk T 10 - \n Size 30T"
    ],
    [
     "Heating \n Elements",
     "Hot \n end 36\" depth"
    ],
    [
     "",
     "Hot intermediate 12\" \n depth"
    ],
    [
     "",
     "Cold intermediate 12\" \n depth"
    ],
    [
     "",
     "Cold end 12\" \n depth"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "Be sure the cooling water of the upper \n bearing is closed."
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "يجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا",
    "Be sure the cooling water of the upper \n bearing is closed."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, Feeler, gauge, anti dust \n mask"
  },
  {
   "type": "paragraph",
   "text": "Suitable lifting device, Manual puller, Torque wrench"
  },
  {
   "type": "paragraph",
   "text": "Four jacks capacity 50 ton, مطرقة"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "Cleaning fluid, Feeler, gauge, anti dust \n mask",
    "Suitable lifting device, Manual puller, Torque wrench",
    "Four jacks capacity 50 ton, مطرقة"
   ]
  },
  {
   "type": "paragraph",
   "text": "Work to be Carried \nOut"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Before \nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Check any abnormal \n noise or vibration"
  },
  {
   "type": "paragraph",
   "text": "Check any air or flue \n gases leakage from manholes."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of upper guide bearing."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of Lower support bearing."
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of drive unit."
  },
  {
   "type": "paragraph",
   "text": "يفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC"
  },
  {
   "type": "paragraph",
   "text": "يفحص the oil \n level of drive unit for blowing equipment."
  },
  {
   "type": "paragraph",
   "text": "يفحص \n auxiliary drive in service for a few minutes."
  },
  {
   "type": "paragraph",
   "text": "Check pressure after \n and before blowing orifice plate."
  },
  {
   "type": "paragraph",
   "text": "Cheek leakage steam \n from the steam admission valves and blowing equipment."
  },
  {
   "type": "paragraph",
   "text": "Cheek any leakage oil \n from drive unit of air heater."
  },
  {
   "type": "paragraph",
   "text": "Cheek any leakage oil \n from upper and lower bearing"
  },
  {
   "type": "list",
   "items": [
    "Check any abnormal \n noise or vibration",
    "Check any air or flue \n gases leakage from manholes.",
    "يفحص the oil \n level of upper guide bearing.",
    "يفحص the oil \n level of Lower support bearing.",
    "يفحص the oil \n level of drive unit.",
    "يفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC",
    "يفحص the oil \n level of drive unit for blowing equipment.",
    "يفحص \n auxiliary drive in service for a few minutes.",
    "Check pressure after \n and before blowing orifice plate.",
    "Cheek leakage steam \n from the steam admission valves and blowing equipment.",
    "Cheek any leakage oil \n from drive unit of air heater.",
    "Cheek any leakage oil \n from upper and lower bearing"
   ]
  },
  {
   "type": "paragraph",
   "text": "بعد \nIsolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "تنفيس نظام تبريد المياه للدليل \n تحمل في الطرف العلوي وتنظيفه إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6"
  },
  {
   "type": "paragraph",
   "text": "Check alignment limits for coupling \n according to table 2"
  },
  {
   "type": "list",
   "items": [
    "تنفيس نظام تبريد المياه للدليل \n تحمل في الطرف العلوي وتنظيفه إذا لزم الأمر.",
    "تحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6",
    "Check alignment limits for coupling \n according to table 2"
   ]
  },
  {
   "type": "paragraph",
   "text": "Replacement of Heat Transfer Surface type Vir & Vi."
  },
  {
   "type": "paragraph",
   "text": "Cold \nEnd Surface & Cold Intermediate \n figure 2"
  },
  {
   "type": "paragraph",
   "text": "Open rotor housing cold end basket \n removal door."
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor to line up rotor basket \n removal door with opening in rotor housing"
  },
  {
   "type": "paragraph",
   "text": "Remove cover from rotor basket removal \n opening"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة سلال العناصر الطرفية الباردة \n يختلف عدد سلة الأطراف الباردة التي سيتم إزالتها واستبدالها في كل قطاع \n مع حجم سخان الهواء"
  },
  {
   "type": "paragraph",
   "text": "Apiece of \n \" rod or pipe with a hook on one end to fit slot in basket wrapper and \n a hook on the other end will be required to remove and replace baskets . rod \n or pipe should be long enough to reach inner most basket ."
  },
  {
   "type": "paragraph",
   "text": "Install new baskets starting with inner \n most basket, which is designated as the \"A\"\nbasket."
  },
  {
   "type": "paragraph",
   "text": "Install sector cover using sealing \n compound under cover"
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor to adjacent sector, \n remove \n cover and ensure element \n baskets have been replaced"
  },
  {
   "type": "paragraph",
   "text": "Review the thickness of elements in cold \n end baskets"
  },
  {
   "type": "list",
   "items": [
    "Open rotor housing cold end basket \n removal door.",
    "Rotate rotor to line up rotor basket \n removal door with opening in rotor housing",
    "Remove cover from rotor basket removal \n opening",
    "قم بإزالة سلال العناصر الطرفية الباردة \n يختلف عدد سلة الأطراف الباردة التي سيتم إزالتها واستبدالها في كل قطاع \n مع حجم سخان الهواء",
    "Apiece of \n \" rod or pipe with a hook on one end to fit slot in basket wrapper and \n a hook on the other end will be required to remove and replace baskets . rod \n or pipe should be long enough to reach inner most basket .",
    "Install new baskets starting with inner \n most basket, which is designated as the \"A\"\nbasket.",
    "Install sector cover using sealing \n compound under cover",
    "Rotate rotor to adjacent sector, \n remove \n cover and ensure element \n baskets have been replaced",
    "Review the thickness of elements in cold \n end baskets"
   ]
  },
  {
   "type": "paragraph",
   "text": "حار \nو/أو سطح السلال المتوسطة \n figure 2"
  },
  {
   "type": "paragraph",
   "text": "Hot and/or Intermediate element Baskets \n may be removed from air outlet or gas inlet duct just above air pre heater As \n to which of these ducts is used depends on duct configuration and access."
  },
  {
   "type": "paragraph",
   "text": "once it has been established as to which \n duct baskets are to be removed.\nLayout and burn opening in duct of \n sufficient size to accommodate largest element basket preferred location is \n center of long side of duct."
  },
  {
   "type": "paragraph",
   "text": "Remove hot end radial and circumferential \n seals."
  },
  {
   "type": "paragraph",
   "text": "Install monorail or similar arrangement \n in line with. and just above. Opening in \n duct for use of hoist in removing present basket and installing new baskets."
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor so that sector lines up with \n opening and monorail."
  },
  {
   "type": "paragraph",
   "text": "Using a two line sling with right angle \n hooks of \n \" material which will slip under \n basket holding bars. Remove baskets from rotor compartments and transfer to \n out side of air pre heater."
  },
  {
   "type": "paragraph",
   "text": "Install new element baskets in rotor \n compartments and rotate to adjacent sector. Remove and install new element \n baskets. Repeat this procedure until all element baskets have been replaced."
  },
  {
   "type": "paragraph",
   "text": "Reapply and set to proper clearances \n radial and circumferential \nseals"
  },
  {
   "type": "paragraph",
   "text": "Remove hoist and close up opening in duct"
  },
  {
   "type": "list",
   "items": [
    "Hot and/or Intermediate element Baskets \n may be removed from air outlet or gas inlet duct just above air pre heater As \n to which of these ducts is used depends on duct configuration and access.",
    "once it has been established as to which \n duct baskets are to be removed.\nLayout and burn opening in duct of \n sufficient size to accommodate largest element basket preferred location is \n center of long side of duct.",
    "Remove hot end radial and circumferential \n seals.",
    "Install monorail or similar arrangement \n in line with. and just above. Opening in \n duct for use of hoist in removing present basket and installing new baskets.",
    "Rotate rotor so that sector lines up with \n opening and monorail.",
    "Using a two line sling with right angle \n hooks of \n \" material which will slip under \n basket holding bars. Remove baskets from rotor compartments and transfer to \n out side of air pre heater.",
    "Install new element baskets in rotor \n compartments and rotate to adjacent sector. Remove and install new element \n baskets. Repeat this procedure until all element baskets have been replaced.",
    "Reapply and set to proper clearances \n radial and circumferential \nseals",
    "Remove hoist and close up opening in duct"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Rotor support Bearing \n figure 3"
  },
  {
   "type": "paragraph",
   "text": "عملية تفكيك الدعم \n تحمل الصيانة أو الاستبدال في حالة الخلل"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from met work \n and secure it"
  },
  {
   "type": "list",
   "items": [
    "عملية تفكيك الدعم \n تحمل الصيانة أو الاستبدال في حالة الخلل",
    "Disconnect the drive motor from met work \n and secure it"
   ]
  },
  {
   "type": "paragraph",
   "text": "Drain oil from bearing housing."
  },
  {
   "type": "paragraph",
   "text": "Disconnect oil piping."
  },
  {
   "type": "paragraph",
   "text": "Remove oack strap and packing (7) ٫ (10)."
  },
  {
   "type": "paragraph",
   "text": "Remove packing retainer and packing from \n bearing housing cover (6)."
  },
  {
   "type": "paragraph",
   "text": "Remove bearing housing cover ."
  },
  {
   "type": "paragraph",
   "text": "Install normal jacks and jacking beams to \n support the rotor fig NO (4) four jacks capacity 50 ton ."
  },
  {
   "type": "paragraph",
   "text": "Remove three (3) bearing housing Bolts \n 120 \n 5c apart Replace by 1 \n \" all thread rods 12\" \n 14\" \n long and must tighten must to support bearing housing (3) ."
  },
  {
   "type": "paragraph",
   "text": "Remove balance of support Bolts."
  },
  {
   "type": "paragraph",
   "text": "Back off must on all - thread rods to \n lower bearing housing keep it level as it is lowers .upper race of Bearing \n (1) should remain on trunmian (4)"
  },
  {
   "type": "paragraph",
   "text": "If bearing is to be replaced ٫ remove \n upper roce of bearing (1) from trunmian (4) by puller or heat race to \n remove it"
  },
  {
   "type": "list",
   "items": [
    "Drain oil from bearing housing.",
    "Disconnect oil piping.",
    "Remove oack strap and packing (7) ٫ (10).",
    "Remove packing retainer and packing from \n bearing housing cover (6).",
    "Remove bearing housing cover .",
    "Install normal jacks and jacking beams to \n support the rotor fig NO (4) four jacks capacity 50 ton .",
    "Remove three (3) bearing housing Bolts \n 120 \n 5c apart Replace by 1 \n \" all thread rods 12\" \n 14\" \n long and must tighten must to support bearing housing (3) .",
    "Remove balance of support Bolts.",
    "Back off must on all - thread rods to \n lower bearing housing keep it level as it is lowers .upper race of Bearing \n (1) should remain on trunmian (4)",
    "If bearing is to be replaced ٫ remove \n upper roce of bearing (1) from trunmian (4) by puller or heat race to \n remove it"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of Rotor support Bearing \n figure 3"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل الأجزاء جيدًا"
  },
  {
   "type": "paragraph",
   "text": "Assembly every part in reverse sequence \n of disassembly"
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل الأجزاء جيدًا",
    "Assembly every part in reverse sequence \n of disassembly"
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Rotor Guide Bearing \nfigure 5"
  },
  {
   "type": "paragraph",
   "text": "The process of disassembly of the Guide \n Bearing maintenance or exchange"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from met work \n and secure it"
  },
  {
   "type": "list",
   "items": [
    "The process of disassembly of the Guide \n Bearing maintenance or exchange",
    "Disconnect the drive motor from met work \n and secure it"
   ]
  },
  {
   "type": "paragraph",
   "text": "Procedure"
  },
  {
   "type": "paragraph",
   "text": "Drain oil from bearing housing (2)."
  },
  {
   "type": "paragraph",
   "text": "Remove bearing housing cover (3)"
  },
  {
   "type": "paragraph",
   "text": "Remove Bolts which secure Locking cap (6) \n Plate lock washers and locking cap (6)"
  },
  {
   "type": "paragraph",
   "text": "Screw three (3) eye bolts in to tapped \n holes in top of trunnion sleeve for use in removing the sleeve"
  },
  {
   "type": "paragraph",
   "text": "Remove trunnion sleeve (5) with bearing \n (1) by oil pressure pump. attaching a block howk to atapped hole\n(15) in the \n top of trunnion (4) keep tenstion on the sleeve while apply."
  },
  {
   "type": "paragraph",
   "text": "The bearing is secured to the sleeve ٫ \n comprises a locknut٫ lock washer and sleeve. to replaced the bearing. Bend \n out ears of lock washer and Remove lock nut. Turn the sleeve Bottom side up \n and tab the inner bearing race to remove bearing from sleeve"
  },
  {
   "type": "list",
   "items": [
    "Drain oil from bearing housing (2).",
    "Remove bearing housing cover (3)",
    "Remove Bolts which secure Locking cap (6) \n Plate lock washers and locking cap (6)",
    "Screw three (3) eye bolts in to tapped \n holes in top of trunnion sleeve for use in removing the sleeve",
    "Remove trunnion sleeve (5) with bearing \n (1) by oil pressure pump. attaching a block howk to atapped hole\n(15) in the \n top of trunnion (4) keep tenstion on the sleeve while apply.",
    "The bearing is secured to the sleeve ٫ \n comprises a locknut٫ lock washer and sleeve. to replaced the bearing. Bend \n out ears of lock washer and Remove lock nut. Turn the sleeve Bottom side up \n and tab the inner bearing race to remove bearing from sleeve"
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of Rotor Guide Bearing \n figure 5"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل الأجزاء جيدًا"
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء بالتسلسل العكسي \n من التفكيك."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل الأجزاء جيدًا",
    "تجميع كل جزء بالتسلسل العكسي \n من التفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "Adjustment of Rotor Sealing in Cold State"
  },
  {
   "type": "paragraph",
   "text": "The sealing system are comprised of \n radial seal, circumferential seal and rotor past seals."
  },
  {
   "type": "paragraph",
   "text": "Radial seal figures (6) & (7)"
  },
  {
   "type": "paragraph",
   "text": "Replace and adjust each radial seal \n individually according to the following procedure figure (7)."
  },
  {
   "type": "paragraph",
   "text": "اغلاق المدفأة ومحرك الأقراص و \n تأمينه."
  },
  {
   "type": "paragraph",
   "text": "Attach the seal straight edge to the \n support channels (Item # 1) welded Inside the connecting plate."
  },
  {
   "type": "paragraph",
   "text": "Set the seal straight edge to the \n trailing edge of on existing radial seal"
  },
  {
   "type": "paragraph",
   "text": "(Item # 2), then remove the seal."
  },
  {
   "type": "paragraph",
   "text": "Install the seal so it touches across the \n full length of seal straight edge ( Item # 3) tighten the inner and outer \n Bolts of each seal section first ( Item # 4) ٫ then tighten the remaining \n Bolts ."
  },
  {
   "type": "paragraph",
   "text": "Cheek the seal clearance at both sector \n plates by referring to the seal clearance table 1 adjust the seal return the \n seal to the straight - edge and reset the straight edge."
  },
  {
   "type": "paragraph",
   "text": "قم بتعيين الأختام الشعاعية المتبقية على \n حافة مستقيمة."
  },
  {
   "type": "list",
   "items": [
    "The sealing system are comprised of \n radial seal, circumferential seal and rotor past seals.",
    "Radial seal figures (6) & (7)",
    "Replace and adjust each radial seal \n individually according to the following procedure figure (7).",
    "اغلاق المدفأة ومحرك الأقراص و \n تأمينه.",
    "Attach the seal straight edge to the \n support channels (Item # 1) welded Inside the connecting plate.",
    "Set the seal straight edge to the \n trailing edge of on existing radial seal",
    "(Item # 2), then remove the seal.",
    "Install the seal so it touches across the \n full length of seal straight edge ( Item # 3) tighten the inner and outer \n Bolts of each seal section first ( Item # 4) ٫ then tighten the remaining \n Bolts .",
    "Cheek the seal clearance at both sector \n plates by referring to the seal clearance table 1 adjust the seal return the \n seal to the straight - edge and reset the straight edge.",
    "قم بتعيين الأختام الشعاعية المتبقية على \n حافة مستقيمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الختم المحيطي \n figure 8"
  },
  {
   "type": "paragraph",
   "text": "Replace and adjust each radial seal \n individually according to the following procedure:"
  },
  {
   "type": "paragraph",
   "text": "Shut down the air - heater and the drive \n and secure it."
  },
  {
   "type": "paragraph",
   "text": "Remove present seals and holding strips."
  },
  {
   "type": "paragraph",
   "text": "Install new seal leaves so that the outer \n leaf overlaps the inner leaf such that the bend \n slots are not exposed."
  },
  {
   "type": "paragraph",
   "text": "Locate seals on sealing angle in \n accordance with dimensions gives on clearance seal in table 1 the cold end \n Circumferential seal should just contact the sealing angle"
  },
  {
   "type": "paragraph",
   "text": "The hot end circumferential seal are to \n be set at the specified clearance from the sealing angle"
  },
  {
   "type": "paragraph",
   "text": "If the sealing angles hove grooved by \n seals the new seals are to be set at specified clearance in grooved"
  },
  {
   "type": "list",
   "items": [
    "Replace and adjust each radial seal \n individually according to the following procedure:",
    "Shut down the air - heater and the drive \n and secure it.",
    "Remove present seals and holding strips.",
    "Install new seal leaves so that the outer \n leaf overlaps the inner leaf such that the bend \n slots are not exposed.",
    "Locate seals on sealing angle in \n accordance with dimensions gives on clearance seal in table 1 the cold end \n Circumferential seal should just contact the sealing angle",
    "The hot end circumferential seal are to \n be set at the specified clearance from the sealing angle",
    "If the sealing angles hove grooved by \n seals the new seals are to be set at specified clearance in grooved"
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Post \nSeals \nfigure 8"
  },
  {
   "type": "paragraph",
   "text": "Remove present seals for rotor"
  },
  {
   "type": "paragraph",
   "text": "Install new seals in same location"
  },
  {
   "type": "list",
   "items": [
    "Remove present seals for rotor",
    "Install new seals in same location"
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes: \nEnameled seals are secured by clips and set screws"
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "paragraph",
   "text": "تحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6"
  },
  {
   "type": "paragraph",
   "text": "Check alignment limits for coupling \n according to table 2"
  },
  {
   "type": "list",
   "items": [
    "تحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6",
    "Check alignment limits for coupling \n according to table 2"
   ]
  },
  {
   "type": "paragraph",
   "text": "جدول رقم 1 : \n Air \nHeater Seal Clearance"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Radial Seal",
     "الختم المحيطي"
    ],
    [
     "",
     "A",
     "B",
     "C",
     "D",
     "E",
     "F",
     "G",
     "H"
    ],
    [
     "قبل",
     "0.00\"",
     "0.290\"",
     "0.140\"",
     "0.00\"",
     "0.010\"",
     "0.125\"",
     "1.5\"",
     "1.5\""
    ],
    [
     "بعد",
     "",
     "",
     "",
     "",
     "",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Table No. 2 : Aرباط \nحدود للاقتران"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "قبل",
     "بعد"
    ],
    [
     "Lube Wight",
     "0.19 \n lb",
     ""
    ],
    [
     "Operating alignment limits",
     "< \n0.005 inch",
     ""
    ],
    [
     "Gap of coupling",
     "0.125 inch",
     ""
    ],
    [
     "Cover Bolt Torque",
     "200 \n lb in",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Operate the \n regenerative air heater by coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Check any abnormal \n noise or vibration"
  },
  {
   "type": "paragraph",
   "text": "Check any air or flue \n gases leakage from manholes."
  },
  {
   "type": "paragraph",
   "text": "يفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC"
  },
  {
   "type": "paragraph",
   "text": "يفحص \n auxiliary drive in service for a few minutes."
  },
  {
   "type": "paragraph",
   "text": "Check pressure after \n and before blowing orifice plate."
  },
  {
   "type": "paragraph",
   "text": "Cheek leakage steam \n from the steam admission valves and blowing equipment."
  },
  {
   "type": "paragraph",
   "text": "Cheek any leakage oil \n from drive unit of air heater."
  },
  {
   "type": "paragraph",
   "text": "Cheek any leakage oil \n from upper and lower bearing"
  },
  {
   "type": "list",
   "items": [
    "Operate the \n regenerative air heater by coordination with the shift engineer.",
    "Check any abnormal \n noise or vibration",
    "Check any air or flue \n gases leakage from manholes.",
    "يفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC",
    "يفحص \n auxiliary drive in service for a few minutes.",
    "Check pressure after \n and before blowing orifice plate.",
    "Cheek leakage steam \n from the steam admission valves and blowing equipment.",
    "Cheek any leakage oil \n from drive unit of air heater.",
    "Cheek any leakage oil \n from upper and lower bearing"
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: Air \nHeater \nDesignation: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "paragraph",
   "text": "مشكلة \nاطلاق النار"
  },
  {
   "type": "table",
   "rows": [
    [
     "مشكلة",
     "Possible",
     "علاج"
    ],
    [
     "1. \nفقدان الضغط العالي (مؤشر ضغط الهواء لمخرج\nregion يظهر سخان الهواء المنتصب أ \n صمام منخفض)",
     "- Considerable Sediments on the heating elements",
     "- Blow the regenerative air heater wit steam blowers. when the blowing is \n not efficient put the air heater out of operation wash it with water"
    ],
    [
     "",
     "- Big clearance of sector sealing causing air leakage into the rotor flue \n gas part",
     "- Check the clear once of sector and dealings and if necessary to adjust so \n as to decreases the air leakage"
    ],
    [
     "",
     "- Sealing sheets worn or broken",
     "- Exchange the defective sealing sheets for new once"
    ],
    [
     "2 Low CO2 content in flue gas (there is a great difference \n between the co2 contents before and after the heater)",
     "- Great relevance of sector and air leakage into flue gas",
     "- Check the clearance adjust mints to remove the faults discovered"
    ],
    [
     "",
     "Delivery slide valve is closed",
     "- Open the slide valve"
    ],
    [
     "3- Temperature rises of step thrust bearing and guide bearing",
     "- Insufficient oil charge in the bearing",
     "- Check the amount of the oil charge in the axle box to refill if necessary"
    ],
    [
     "",
     "- axle box leakage",
     "- chalk the tightness of the axle box to remove possible failure"
    ],
    [
     "",
     "- A failure in the cooling system",
     "- Check if so efficient volume ل \n cooling water"
    ],
    [
     "",
     "- Bearing failure",
     "- Exchange the bearing"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure no.1"
  },
  {
   "type": "paragraph",
   "text": "Figure \nno.2"
  },
  {
   "type": "paragraph",
   "text": "Figure no.3"
  },
  {
   "type": "paragraph",
   "text": "Figure no.4"
  },
  {
   "type": "paragraph",
   "text": "Figure no. 5"
  },
  {
   "type": "paragraph",
   "text": "الشكل رقم 6"
  },
  {
   "type": "paragraph",
   "text": "Figure no. 7"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis \n document lists the major maintenance procedure P2, which must performed every \n five years as indicated by Y5 in the title block.\nيمتص سخان الهواء Ljungstrom النفايات \n الحرارة من غازات المداخن، ثم تنقل هذه الحرارة إلى الهواء البارد الوارد إلى \n زيادة درجة حرارة الاحتراق أو عملية الهواء الواردة.\nThe first draft initiated by eng. Emad El din Ali Elbana, \nreviewed by eng. Sadek Massoad, revised by EDEPC inspection & quality control \nat eng Samir Abd El- Gelil, Approved by eng. Mokhter Abd Ellatif; head \nSector of \nAbu Soltan Power Station, and certified by eng. Aly Mostafa Al \nLethy EDEPC inspection & quality control head sector.\nTechnical Specification of \n the Vertical Rotary Regenerative Air Heater Ljungstrom\nيكتب | 23َ - VIR - 72ً Case Model 4APCU4 AS\nSerial No. | 7178, 7179\nNo.\n ل \n regenerative air heater for every unit | 2\nBearing Type \n (Guide Bearing): | Radial \n Bearing SKF # 23034KMC / C3 / W33\nتحمل دعم الدوار: | Thrust \n Bearing SKF # 29476 spherical Roller Thrust\nQuantity of \n lubrication for support Bearing Housing | 12 Gallon.\nكمية \n تشحيم مبيت محمل التوجيه | 3 Gallon \n (3/4 Gallon )\nType of gear \n box of heater drive | Falk 4APC D.S. Ratio\nType of \n electric Motor of gear box: | GE, 7.5 HP\nElectric Motor \n Speed | 1800 rpm\nQuantity of \n lubrication for gear boxs \n heater drive | 3.5 Gallon\nBlower drive \n gear box type | Abort 225 DW \n Ratio 7500 : 1\nCoupling of \n drive rotor | Falk T 10 - \n Size 30T\nHeating \n Elements | Hot \n end 36\" depth\n | Hot intermediate 12\" \n depth\n | Cold intermediate 12\" \n depth\n | Cold end 12\" \n depth\nاحتياطات السلامة\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nيجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا\nBe sure the cooling water of the upper \n bearing is closed.\nA work permit must be issued and the qualified \n maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nيجب عزل سخان الهواء المتجدد \n ميكانيكيا وكهربائيا\nBe sure the cooling water of the upper \n bearing is closed.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Feeler, gauge, anti dust \n mask\nSuitable lifting device, Manual puller, Torque wrench\nFour jacks capacity 50 ton, مطرقة\nمجموعة أدوات الصيانة الكاملة\nCleaning fluid, Feeler, gauge, anti dust \n mask\nSuitable lifting device, Manual puller, Torque wrench\nFour jacks capacity 50 ton, مطرقة\nWork to be Carried \nOut\nBefore \nIsolating the Air Heater Mechanically and Electrically\nCheck any abnormal \n noise or vibration\nCheck any air or flue \n gases leakage from manholes.\nيفحص the oil \n level of upper guide bearing.\nيفحص the oil \n level of Lower support bearing.\nيفحص the oil \n level of drive unit.\nيفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC\nيفحص the oil \n level of drive unit for blowing equipment.\nيفحص \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nCheck any abnormal \n noise or vibration\nCheck any air or flue \n gases leakage from manholes.\nيفحص the oil \n level of upper guide bearing.\nيفحص the oil \n level of Lower support bearing.\nيفحص the oil \n level of drive unit.\nيفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC\nيفحص the oil \n level of drive unit for blowing equipment.\nيفحص \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nبعد \nIsolating the Air Heater Mechanically and Electrically\nتنفيس نظام تبريد المياه للدليل \n تحمل في الطرف العلوي وتنظيفه إذا لزم الأمر.\nتحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6\nCheck alignment limits for coupling \n according to table 2\nتنفيس نظام تبريد المياه للدليل \n تحمل في الطرف العلوي وتنظيفه إذا لزم الأمر.\nتحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6\nCheck alignment limits for coupling \n according to table 2\nReplacement of Heat Transfer Surface type Vir & Vi.\nCold \nEnd Surface & Cold Intermediate \n figure 2\nOpen rotor housing cold end basket \n removal door.\nRotate rotor to line up rotor basket \n removal door with opening in rotor housing\nRemove cover from rotor basket removal \n opening\nقم بإزالة سلال العناصر الطرفية الباردة \n يختلف عدد سلة الأطراف الباردة التي سيتم إزالتها واستبدالها في كل قطاع \n مع حجم سخان الهواء\nApiece of \n \" rod or pipe with a hook on one end to fit slot in basket wrapper and \n a hook on the other end will be required to remove and replace baskets . rod \n or pipe should be long enough to reach inner most basket .\nInstall new baskets starting with inner \n most basket, which is designated as the \"A\"\nbasket.\nInstall sector cover using sealing \n compound under cover\nRotate rotor to adjacent sector, \n remove \n cover and ensure element \n baskets have been replaced\nReview the thickness of elements in cold \n end baskets\nOpen rotor housing cold end basket \n removal door.\nRotate rotor to line up rotor basket \n removal door with opening in rotor housing\nRemove cover from rotor basket removal \n opening\nقم بإزالة سلال العناصر الطرفية الباردة \n يختلف عدد سلة الأطراف الباردة التي سيتم إزالتها واستبدالها في كل قطاع \n مع حجم سخان الهواء\nApiece of \n \" rod or pipe with a hook on one end to fit slot in basket wrapper and \n a hook on the other end will be required to remove and replace baskets . rod \n or pipe should be long enough to reach inner most basket .\nInstall new baskets starting with inner \n most basket, which is designated as the \"A\"\nbasket.\nInstall sector cover using sealing \n compound under cover\nRotate rotor to adjacent sector, \n remove \n cover and ensure element \n baskets have been replaced\nReview the thickness of elements in cold \n end baskets\nحار \nو/أو سطح السلال المتوسطة \n figure 2\nHot and/or Intermediate element Baskets \n may be removed from air outlet or gas inlet duct just above air pre heater As \n to which of these ducts is used depends on duct configuration and access.\nonce it has been established as to which \n duct baskets are to be removed.\nLayout and burn opening in duct of \n sufficient size to accommodate largest element basket preferred location is \n center of long side of duct.\nRemove hot end radial and circumferential \n seals.\nInstall monorail or similar arrangement \n in line with. and just above. Opening in \n duct for use of hoist in removing present basket and installing new baskets.\nRotate rotor so that sector lines up with \n opening and monorail.\nUsing a two line sling with right angle \n hooks of \n \" material which will slip under \n basket holding bars. Remove baskets from rotor compartments and transfer to \n out side of air pre heater.\nInstall new element baskets in rotor \n compartments and rotate to adjacent sector. Remove and install new element \n baskets. Repeat this procedure until all element baskets have been replaced.\nReapply and set to proper clearances \n radial and circumferential \nseals\nRemove hoist and close up opening in duct\nHot and/or Intermediate element Baskets \n may be removed from air outlet or gas inlet duct just above air pre heater As \n to which of these ducts is used depends on duct configuration and access.\nonce it has been established as to which \n duct baskets are to be removed.\nLayout and burn opening in duct of \n sufficient size to accommodate largest element basket preferred location is \n center of long side of duct.\nRemove hot end radial and circumferential \n seals.\nInstall monorail or similar arrangement \n in line with. and just above. Opening in \n duct for use of hoist in removing present basket and installing new baskets.\nRotate rotor so that sector lines up with \n opening and monorail.\nUsing a two line sling with right angle \n hooks of \n \" material which will slip under \n basket holding bars. Remove baskets from rotor compartments and transfer to \n out side of air pre heater.\nInstall new element baskets in rotor \n compartments and rotate to adjacent sector. Remove and install new element \n baskets. Repeat this procedure until all element baskets have been replaced.\nReapply and set to proper clearances \n radial and circumferential \nseals\nRemove hoist and close up opening in duct\nDisassembly of Rotor support Bearing \n figure 3\nعملية تفكيك الدعم \n تحمل الصيانة أو الاستبدال في حالة الخلل\nDisconnect the drive motor from met work \n and secure it\nعملية تفكيك الدعم \n تحمل الصيانة أو الاستبدال في حالة الخلل\nDisconnect the drive motor from met work \n and secure it\nDrain oil from bearing housing.\nDisconnect oil piping.\nRemove oack strap and packing (7) ٫ (10).\nRemove packing retainer and packing from \n bearing housing cover (6).\nRemove bearing housing cover .\nInstall normal jacks and jacking beams to \n support the rotor fig NO (4) four jacks capacity 50 ton .\nRemove three (3) bearing housing Bolts \n 120 \n 5c apart Replace by 1 \n \" all thread rods 12\" \n 14\" \n long and must tighten must to support bearing housing (3) .\nRemove balance of support Bolts.\nBack off must on all - thread rods to \n lower bearing housing keep it level as it is lowers .upper race of Bearing \n (1) should remain on trunmian (4)\nIf bearing is to be replaced ٫ remove \n upper roce of bearing (1) from trunmian (4) by puller or heat race to \n remove it\nDrain oil from bearing housing.\nDisconnect oil piping.\nRemove oack strap and packing (7) ٫ (10).\nRemove packing retainer and packing from \n bearing housing cover (6).\nRemove bearing housing cover .\nInstall normal jacks and jacking beams to \n support the rotor fig NO (4) four jacks capacity 50 ton .\nRemove three (3) bearing housing Bolts \n 120 \n 5c apart Replace by 1 \n \" all thread rods 12\" \n 14\" \n long and must tighten must to support bearing housing (3) .\nRemove balance of support Bolts.\nBack off must on all - thread rods to \n lower bearing housing keep it level as it is lowers .upper race of Bearing \n (1) should remain on trunmian (4)\nIf bearing is to be replaced ٫ remove \n upper roce of bearing (1) from trunmian (4) by puller or heat race to \n remove it\nAssembly of Rotor support Bearing \n figure 3\nقم بتنظيف كل الأجزاء جيدًا\nAssembly every part in reverse sequence \n of disassembly\nقم بتنظيف كل الأجزاء جيدًا\nAssembly every part in reverse sequence \n of disassembly\nDisassembly of Rotor Guide Bearing \nfigure 5\nThe process of disassembly of the Guide \n Bearing maintenance or exchange\nDisconnect the drive motor from met work \n and secure it\nThe process of disassembly of the Guide \n Bearing maintenance or exchange\nDisconnect the drive motor from met work \n and secure it\nProcedure\nDrain oil from bearing housing (2).\nRemove bearing housing cover (3)\nRemove Bolts which secure Locking cap (6) \n Plate lock washers and locking cap (6)\nScrew three (3) eye bolts in to tapped \n holes in top of trunnion sleeve for use in removing the sleeve\nRemove trunnion sleeve (5) with bearing \n (1) by oil pressure pump. attaching a block howk to atapped hole\n(15) in the \n top of trunnion (4) keep tenstion on the sleeve while apply.\nThe bearing is secured to the sleeve ٫ \n comprises a locknut٫ lock washer and sleeve. to replaced the bearing. Bend \n out ears of lock washer and Remove lock nut. Turn the sleeve Bottom side up \n and tab the inner bearing race to remove bearing from sleeve\nDrain oil from bearing housing (2).\nRemove bearing housing cover (3)\nRemove Bolts which secure Locking cap (6) \n Plate lock washers and locking cap (6)\nScrew three (3) eye bolts in to tapped \n holes in top of trunnion sleeve for use in removing the sleeve\nRemove trunnion sleeve (5) with bearing \n (1) by oil pressure pump. attaching a block howk to atapped hole\n(15) in the \n top of trunnion (4) keep tenstion on the sleeve while apply.\nThe bearing is secured to the sleeve ٫ \n comprises a locknut٫ lock washer and sleeve. to replaced the bearing. Bend \n out ears of lock washer and Remove lock nut. Turn the sleeve Bottom side up \n and tab the inner bearing race to remove bearing from sleeve\nAssembly of Rotor Guide Bearing \n figure 5\nقم بتنظيف كل الأجزاء جيدًا\nتجميع كل جزء بالتسلسل العكسي \n من التفكيك.\nقم بتنظيف كل الأجزاء جيدًا\nتجميع كل جزء بالتسلسل العكسي \n من التفكيك.\nAdjustment of Rotor Sealing in Cold State\nThe sealing system are comprised of \n radial seal, circumferential seal and rotor past seals.\nRadial seal figures (6) & (7)\nReplace and adjust each radial seal \n individually according to the following procedure figure (7).\nاغلاق المدفأة ومحرك الأقراص و \n تأمينه.\nAttach the seal straight edge to the \n support channels (Item # 1) welded Inside the connecting plate.\nSet the seal straight edge to the \n trailing edge of on existing radial seal\n(Item # 2), then remove the seal.\nInstall the seal so it touches across the \n full length of seal straight edge ( Item # 3) tighten the inner and outer \n Bolts of each seal section first ( Item # 4) ٫ then tighten the remaining \n Bolts .\nCheek the seal clearance at both sector \n plates by referring to the seal clearance table 1 adjust the seal return the \n seal to the straight - edge and reset the straight edge.\nقم بتعيين الأختام الشعاعية المتبقية على \n حافة مستقيمة.\nThe sealing system are comprised of \n radial seal, circumferential seal and rotor past seals.\nRadial seal figures (6) & (7)\nReplace and adjust each radial seal \n individually according to the following procedure figure (7).\nاغلاق المدفأة ومحرك الأقراص و \n تأمينه.\nAttach the seal straight edge to the \n support channels (Item # 1) welded Inside the connecting plate.\nSet the seal straight edge to the \n trailing edge of on existing radial seal\n(Item # 2), then remove the seal.\nInstall the seal so it touches across the \n full length of seal straight edge ( Item # 3) tighten the inner and outer \n Bolts of each seal section first ( Item # 4) ٫ then tighten the remaining \n Bolts .\nCheek the seal clearance at both sector \n plates by referring to the seal clearance table 1 adjust the seal return the \n seal to the straight - edge and reset the straight edge.\nقم بتعيين الأختام الشعاعية المتبقية على \n حافة مستقيمة.\nالختم المحيطي \n figure 8\nReplace and adjust each radial seal \n individually according to the following procedure:\nShut down the air - heater and the drive \n and secure it.\nRemove present seals and holding strips.\nInstall new seal leaves so that the outer \n leaf overlaps the inner leaf such that the bend \n slots are not exposed.\nLocate seals on sealing angle in \n accordance with dimensions gives on clearance seal in table 1 the cold end \n Circumferential seal should just contact the sealing angle\nThe hot end circumferential seal are to \n be set at the specified clearance from the sealing angle\nIf the sealing angles hove grooved by \n seals the new seals are to be set at specified clearance in grooved\nReplace and adjust each radial seal \n individually according to the following procedure:\nShut down the air - heater and the drive \n and secure it.\nRemove present seals and holding strips.\nInstall new seal leaves so that the outer \n leaf overlaps the inner leaf such that the bend \n slots are not exposed.\nLocate seals on sealing angle in \n accordance with dimensions gives on clearance seal in table 1 the cold end \n Circumferential seal should just contact the sealing angle\nThe hot end circumferential seal are to \n be set at the specified clearance from the sealing angle\nIf the sealing angles hove grooved by \n seals the new seals are to be set at specified clearance in grooved\nRotor Post \nSeals \nfigure 8\nRemove present seals for rotor\nInstall new seals in same location\nRemove present seals for rotor\nInstall new seals in same location\nNotes: \nEnameled seals are secured by clips and set screws\nReturn Regenerative Air Heater into Service\nتحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6\nCheck alignment limits for coupling \n according to table 2\nتحقق من خلوص الختم وفقًا لـ \n الجدول رقم. 1 والشكل رقم. 6\nCheck alignment limits for coupling \n according to table 2\nجدول رقم 1 : \n Air \nHeater Seal Clearance\n | Radial Seal | الختم المحيطي\n | A | B | C | D | E | F | G | H\nقبل | 0.00\" | 0.290\" | 0.140\" | 0.00\" | 0.010\" | 0.125\" | 1.5\" | 1.5\"\nبعد |  |  |  |  |  |  |  | \nTable No. 2 : Aرباط \nحدود للاقتران\n | قبل | بعد\nLube Wight | 0.19 \n lb | \nOperating alignment limits | < \n0.005 inch | \nGap of coupling | 0.125 inch | \nCover Bolt Torque | 200 \n lb in | \nOperate the \n regenerative air heater by coordination with the shift engineer.\nCheck any abnormal \n noise or vibration\nCheck any air or flue \n gases leakage from manholes.\nيفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC\nيفحص \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nOperate the \n regenerative air heater by coordination with the shift engineer.\nCheck any abnormal \n noise or vibration\nCheck any air or flue \n gases leakage from manholes.\nيفحص the \n temperature of the upper and lower bearing should be ≤ 50\noC\nيفحص \n auxiliary drive in service for a few minutes.\nCheck pressure after \n and before blowing orifice plate.\nCheek leakage steam \n from the steam admission valves and blowing equipment.\nCheek any leakage oil \n from drive unit of air heater.\nCheek any leakage oil \n from upper and lower bearing\nLocation: Air \nHeater \nDesignation: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nمشكلة \nاطلاق النار\nمشكلة | Possible | علاج\n1. \nفقدان الضغط العالي (مؤشر ضغط الهواء لمخرج\nregion يظهر سخان الهواء المنتصب أ \n صمام منخفض) | - Considerable Sediments on the heating elements | - Blow the regenerative air heater wit steam blowers. when the blowing is \n not efficient put the air heater out of operation wash it with water\n | - Big clearance of sector sealing causing air leakage into the rotor flue \n gas part | - Check the clear once of sector and dealings and if necessary to adjust so \n as to decreases the air leakage\n | - Sealing sheets worn or broken | - Exchange the defective sealing sheets for new once\n2 Low CO2 content in flue gas (there is a great difference \n between the co2 contents before and after the heater) | - Great relevance of sector and air leakage into flue gas | - Check the clearance adjust mints to remove the faults discovered\n | Delivery slide valve is closed | - Open the slide valve\n3- Temperature rises of step thrust bearing and guide bearing | - Insufficient oil charge in the bearing | - Check the amount of the oil charge in the axle box to refill if necessary\n | - axle box leakage | - chalk the tightness of the axle box to remove possible failure\n | - A failure in the cooling system | - Check if so efficient volume ل \n cooling water\n | - Bearing failure | - Exchange the bearing\nFigure no.1\nFigure \nno.2\nFigure no.3\nFigure no.4\nFigure no. 5\nالشكل رقم 6\nFigure no. 7",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-007-05.JPG",
   "alt": ""
  },
  {
   "src": "graphics/AH-008-06.jpg",
   "alt": ""
  }
 ]
}