{
 "id": "arabic-web-boilers-ar-ah-010-r0-htm",
 "doc_number": "AH-010-R0",
 "title_en": "",
 "title_ar": "AH-010-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-010-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the \nequipment inspection I1, which must be performed on an annually bases as \nindicated by Y1 in the title block."
  },
  {
   "type": "paragraph",
   "text": "In order to preheat the air and to\navoid acid corrosion on the cold layers of the regenerative air preheater when\nfiring fuel oil two steam oil air heaters are arranged\nin FD fans delivery ducts they are designed to utilize auxiliary saturated\nsteam at 7Kg/cm2 press. (Steam air heater: 2 per unit)"
  },
  {
   "type": "paragraph",
   "text": "As heating medium the steam coil preheater\nconsisting of series of finned tubes connected to headers and are fed by steam\ncoming from auxiliary steam heater the steam air preheater are dimensioned so\nthat the air entering to the regenerative air heater is heated 80 AS to\nmaintain const the cold end arrange temp. Intended as the \narithmetic\nmean between the flue gas exit temperature\n{Uncorrected for air leakage} and the air inlet temperature."
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS."
  },
  {
   "type": "paragraph",
   "text": "تم تنقيح هذه الوثيقة بواسطة المهندس. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر العمل و\nيجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "Wear the safety and healthy \nequipment as safety helmet, shoes, gloves\nearplugs etc."
  },
  {
   "type": "paragraph",
   "text": "Isolate the dampers."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر العمل و\nيجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة",
    "سياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل.",
    "Wear the safety and healthy \nequipment as safety helmet, shoes, gloves\nearplugs etc.",
    "Isolate the dampers."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Standard mechanical tool\n set fire shoes"
  },
  {
   "type": "paragraph",
   "text": "Special equipments for\n pumping water to check the tubes of the steam air-heater"
  },
  {
   "type": "list",
   "items": [
    "Standard mechanical tool\n set fire shoes",
    "Special equipments for\n pumping water to check the tubes of the steam air-heater"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "Inspect steam coil for leakage by\nhydrostatic test by pressurized water into tubes & steam air heater, repair if there is leak electrodes 101B enconel\n NICR1B2"
  },
  {
   "type": "paragraph",
   "text": "Clean tube fine if dust by pressurized water or by air\n~ 6-7 kg/Cm2"
  },
  {
   "type": "paragraph",
   "text": "Change all gaskets"
  },
  {
   "type": "paragraph",
   "text": "Inspect all steam traps and change the internal parts if needed."
  },
  {
   "type": "list",
   "items": [
    "Inspect steam coil for leakage by\nhydrostatic test by pressurized water into tubes & steam air heater, repair if there is leak electrodes 101B enconel\n NICR1B2",
    "Clean tube fine if dust by pressurized water or by air\n~ 6-7 kg/Cm2",
    "Change all gaskets",
    "Inspect all steam traps and change the internal parts if needed."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nThis document outlines the \nequipment inspection I1, which must be performed on an annually bases as \nindicated by Y1 in the title block.\nIn order to preheat the air and to\navoid acid corrosion on the cold layers of the regenerative air preheater when\nfiring fuel oil two steam oil air heaters are arranged\nin FD fans delivery ducts they are designed to utilize auxiliary saturated\nsteam at 7Kg/cm2 press. (Steam air heater: 2 per unit)\nAs heating medium the steam coil preheater\nconsisting of series of finned tubes connected to headers and are fed by steam\ncoming from auxiliary steam heater the steam air preheater are dimensioned so\nthat the air entering to the regenerative air heater is heated 80 AS to\nmaintain const the cold end arrange temp. Intended as the \narithmetic\nmean between the flue gas exit temperature\n{Uncorrected for air leakage} and the air inlet temperature.\nThe first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.\nتم تنقيح هذه الوثيقة بواسطة المهندس. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator.\nاحتياطات السلامة\nيجب إصدار أمر العمل و\nيجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة\nسياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل.\nWear the safety and healthy \nequipment as safety helmet, shoes, gloves\nearplugs etc.\nIsolate the dampers.\nيجب إصدار أمر العمل و\nيجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة\nسياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل.\nWear the safety and healthy \nequipment as safety helmet, shoes, gloves\nearplugs etc.\nIsolate the dampers.\nالأدوات والمعدات\nStandard mechanical tool\n set fire shoes\nSpecial equipments for\n pumping water to check the tubes of the steam air-heater\nStandard mechanical tool\n set fire shoes\nSpecial equipments for\n pumping water to check the tubes of the steam air-heater\nالعمل\nليتم تنفيذها\nالعمل\nليتم تنفيذها\nInspect steam coil for leakage by\nhydrostatic test by pressurized water into tubes & steam air heater, repair if there is leak electrodes 101B enconel\n NICR1B2\nClean tube fine if dust by pressurized water or by air\n~ 6-7 kg/Cm2\nChange all gaskets\nInspect all steam traps and change the internal parts if needed.\nInspect steam coil for leakage by\nhydrostatic test by pressurized water into tubes & steam air heater, repair if there is leak electrodes 101B enconel\n NICR1B2\nClean tube fine if dust by pressurized water or by air\n~ 6-7 kg/Cm2\nChange all gaskets\nInspect all steam traps and change the internal parts if needed.\nالموقع: \nرمز المعدات:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}