{
 "id": "arabic-web-boilers-ar-ah-012-r0-htm",
 "doc_number": "AH-012-R0",
 "title_en": "",
 "title_ar": "AH-012-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-012-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document outlines the\nequipment inspection checklist I1, which must be performed every two years as \nindicated by Y2 in the title block."
  },
  {
   "type": "paragraph",
   "text": "Each Mazout fuel oil tank is equipped with a\nsuction heater, which is a flooded type open to storage tank it's\nused to heat Mazout in the low temperature conditions and maintain the Mazout oil\nviscosity required for the proper operation, the medium of the Mazout is the\nauxiliary steam"
  },
  {
   "type": "paragraph",
   "text": "Each \nMazout daily tank is provided with a fuel oil\nheater to maintain the Mazout oil viscosity required for the proper operation\nof the burner fuel oil P/Ps the fuel oil heater uses the steam as a heating\nmedium"
  },
  {
   "type": "paragraph",
   "text": "Technical Specifications of \nheaters:"
  },
  {
   "type": "table",
   "rows": [
    [
     "Fluid quantity {shell} 79.3\n Kg/Sec",
     "Fluid quantity {tube}1.17\n Kg/Sec"
    ],
    [
     "رقم passes {shell} : 1",
     "رقم passes {tube} : 2"
    ],
    [
     "Press.\n مدخل {قذيفة / أنبوب} (2.11 / 3.51)",
     "Press.\n Relief V/V {shell/tube} (5.27/70.3)"
    ],
    [
     "Temp. {in/out} shell\n (43.3/60)",
     "Temp. {in/out} tube\n (147.8/117.8)"
    ],
    [
     "Heat exch. : 592.2 Kcal/Sec",
     "الصحافة التصميم. {قشرة / أنبوب}\n (5.27/7.03)"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS."
  },
  {
   "type": "paragraph",
   "text": "تم تنقيح هذه الوثيقة بواسطة المهندس. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "Work order must be issued and the\nmaintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذة السلامة والأحذية والقفازات\n إلخ."
  },
  {
   "type": "paragraph",
   "text": "Isolate the control circuit breaker for\nheat exch."
  },
  {
   "type": "list",
   "items": [
    "Work order must be issued and the\nmaintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "ارتداء خوذة السلامة والأحذية والقفازات\n إلخ.",
    "Isolate the control circuit breaker for\nheat exch."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Standard tool set."
  },
  {
   "type": "paragraph",
   "text": "Contact thermometer."
  },
  {
   "type": "list",
   "items": [
    "Standard tool set.",
    "Contact thermometer."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Inspect \nfor corrosion especially around connections and under inspection clean the \ncorroded parts or repair and plug any leaked tubes or repaint."
  },
  {
   "type": "paragraph",
   "text": "Check \ninlet and outlet temperature, so clean the inner faces of the tubes from dirties \nor strange parts."
  },
  {
   "type": "paragraph",
   "text": "Check \nabnormal noise, so repair the defected tubes or control the steam flow."
  },
  {
   "type": "paragraph",
   "text": "تحقق \nمعدل تدفق البخار من نظام البخار المساعد 1.17 كجم/ث"
  },
  {
   "type": "paragraph",
   "text": "Check \nsteam trap conditions and change any defected parts from the internal parts of \nthe trap."
  },
  {
   "type": "paragraph",
   "text": "Retightened cover bolts if there is\nleakage."
  },
  {
   "type": "list",
   "items": [
    "Inspect \nfor corrosion especially around connections and under inspection clean the \ncorroded parts or repair and plug any leaked tubes or repaint.",
    "Check \ninlet and outlet temperature, so clean the inner faces of the tubes from dirties \nor strange parts.",
    "Check \nabnormal noise, so repair the defected tubes or control the steam flow.",
    "تحقق \nمعدل تدفق البخار من نظام البخار المساعد 1.17 كجم/ث",
    "Check \nsteam trap conditions and change any defected parts from the internal parts of \nthe trap.",
    "Retightened cover bolts if there is\nleakage."
   ]
  },
  {
   "type": "paragraph",
   "text": "موقع: المبادلات الحرارية تعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document outlines the\nequipment inspection checklist I1, which must be performed every two years as \nindicated by Y2 in the title block.\nEach Mazout fuel oil tank is equipped with a\nsuction heater, which is a flooded type open to storage tank it's\nused to heat Mazout in the low temperature conditions and maintain the Mazout oil\nviscosity required for the proper operation, the medium of the Mazout is the\nauxiliary steam\nEach \nMazout daily tank is provided with a fuel oil\nheater to maintain the Mazout oil viscosity required for the proper operation\nof the burner fuel oil P/Ps the fuel oil heater uses the steam as a heating\nmedium\nTechnical Specifications of \nheaters:\nFluid quantity {shell} 79.3\n Kg/Sec | Fluid quantity {tube}1.17\n Kg/Sec\nرقم passes {shell} : 1 | رقم passes {tube} : 2\nPress.\n مدخل {قذيفة / أنبوب} (2.11 / 3.51) | Press.\n Relief V/V {shell/tube} (5.27/70.3)\nTemp. {in/out} shell\n (43.3/60) | Temp. {in/out} tube\n (147.8/117.8)\nHeat exch. : 592.2 Kcal/Sec | الصحافة التصميم. {قشرة / أنبوب}\n (5.27/7.03)\nThe first draft initiated by eng.\nAli El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director \neng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.\nتم تنقيح هذه الوثيقة بواسطة المهندس. Nageh Soliman Shousha: \n CEPC quality control director, and certified by eng. Afaf Ebrahim \n El-Dib: CEPC inspection & quality control's Head Sector and MPIS coordinator.\nاحتياطات السلامة\nWork order must be issued and the\nmaintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nارتداء خوذة السلامة والأحذية والقفازات\n إلخ.\nIsolate the control circuit breaker for\nheat exch.\nWork order must be issued and the\nmaintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nارتداء خوذة السلامة والأحذية والقفازات\n إلخ.\nIsolate the control circuit breaker for\nheat exch.\nالأدوات والمعدات\nStandard tool set.\nContact thermometer.\nStandard tool set.\nContact thermometer.\nالعمل المراد تنفيذه\nInspect \nfor corrosion especially around connections and under inspection clean the \ncorroded parts or repair and plug any leaked tubes or repaint.\nCheck \ninlet and outlet temperature, so clean the inner faces of the tubes from dirties \nor strange parts.\nCheck \nabnormal noise, so repair the defected tubes or control the steam flow.\nتحقق \nمعدل تدفق البخار من نظام البخار المساعد 1.17 كجم/ث\nCheck \nsteam trap conditions and change any defected parts from the internal parts of \nthe trap.\nRetightened cover bolts if there is\nleakage.\nInspect \nfor corrosion especially around connections and under inspection clean the \ncorroded parts or repair and plug any leaked tubes or repaint.\nCheck \ninlet and outlet temperature, so clean the inner faces of the tubes from dirties \nor strange parts.\nCheck \nabnormal noise, so repair the defected tubes or control the steam flow.\nتحقق \nمعدل تدفق البخار من نظام البخار المساعد 1.17 كجم/ث\nCheck \nsteam trap conditions and change any defected parts from the internal parts of \nthe trap.\nRetightened cover bolts if there is\nleakage.\nموقع: المبادلات الحرارية تعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}