{
 "id": "arabic-web-boilers-ar-ah-014-r0-htm",
 "doc_number": "AH-014-R0",
 "title_en": "",
 "title_ar": "AH-014-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-014-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:Regenerative Air Preheater"
  },
  {
   "type": "paragraph",
   "text": "Vertical Inverted \n بهيل - الهند"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: AH-014-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n Al_العريش \n ملاحظة:"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n Equipment Inspection (I1 - M1)"
  },
  {
   "type": "paragraph",
   "text": "موافقة تاريخ: 29 June 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: June 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This \ndocument outlines the equipment inspection I1, which must be performed on a \nmonthly bases as \nindicated by M1 in the title block"
  },
  {
   "type": "paragraph",
   "text": "The first draft initiated and tested by eng. Gamal Elsyed \nOsily, reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by \neng. Mohamed Abdel Khaffar: general manager of Al-Arish power station."
  },
  {
   "type": "paragraph",
   "text": "This \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية"
  },
  {
   "type": "paragraph",
   "text": "لا."
  },
  {
   "type": "paragraph",
   "text": "يكتب"
  },
  {
   "type": "paragraph",
   "text": "Vertical rotary"
  },
  {
   "type": "paragraph",
   "text": "1."
  },
  {
   "type": "paragraph",
   "text": "Number and diameter"
  },
  {
   "type": "paragraph",
   "text": "One, per boiler - 5.174 \n m"
  },
  {
   "type": "paragraph",
   "text": "2."
  },
  {
   "type": "paragraph",
   "text": "Speed"
  },
  {
   "type": "paragraph",
   "text": "2.13 \n RPM"
  },
  {
   "type": "paragraph",
   "text": "3."
  },
  {
   "type": "paragraph",
   "text": "Depth"
  },
  {
   "type": "paragraph",
   "text": "185.5 \n cm"
  },
  {
   "type": "paragraph",
   "text": "4."
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة"
  },
  {
   "type": "paragraph",
   "text": "6291 \n m2"
  },
  {
   "type": "paragraph",
   "text": "5."
  },
  {
   "type": "paragraph",
   "text": "Hot end height and material specification"
  },
  {
   "type": "paragraph",
   "text": "10.05 \n m,\n ASTM - A620"
  },
  {
   "type": "paragraph",
   "text": "6."
  },
  {
   "type": "paragraph",
   "text": "ارتفاع القسم المتوسط ​​بالمتر ومواصفات المواد"
  },
  {
   "type": "paragraph",
   "text": "0.05\n ASTM - A588"
  },
  {
   "type": "paragraph",
   "text": "7."
  },
  {
   "type": "paragraph",
   "text": "Cold end height and material specification"
  },
  {
   "type": "paragraph",
   "text": "0.305\n m Enameled, ASTM A424"
  },
  {
   "type": "paragraph",
   "text": "8."
  },
  {
   "type": "paragraph",
   "text": "تحمل تدفق مياه التبريد"
  },
  {
   "type": "paragraph",
   "text": "0.5 Liter / sec"
  },
  {
   "type": "paragraph",
   "text": "9."
  },
  {
   "type": "paragraph",
   "text": "Weight"
  },
  {
   "type": "paragraph",
   "text": "81500 \n kg"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with caution mark surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category",
    "Safety fence with caution mark surrounding the work area is required.",
    "Wear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Complete maintenance tools set"
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, feeler gauge"
  },
  {
   "type": "list",
   "items": [
    "Complete maintenance tools set",
    "Cleaning fluid, feeler gauge"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "Check the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring"
  },
  {
   "type": "paragraph",
   "text": "Check oil leakage:\n * حول تحمل سدادات تصريف الزيت والأداة \n اتصال الخ...\n * في أنابيب النفط\n * Around main drive gear reducer drain plugs, \n dipstick connection ... etc"
  },
  {
   "type": "paragraph",
   "text": "تحقق من مسامير التثبيت والربط في وحدة القيادة، والمحمل، وما إلى ذلك \n ليست فضفاضة"
  },
  {
   "type": "paragraph",
   "text": "تأكد من عدم وجود تسرب لمياه التبريد في زيت المحمل"
  },
  {
   "type": "paragraph",
   "text": "تأكد من عدم وجود ضوضاء أو اهتزاز غير طبيعي"
  },
  {
   "type": "paragraph",
   "text": "Be sure there is no air or flue gases leakage from manholes"
  },
  {
   "type": "paragraph",
   "text": "Check the state of heating insulation around the air pre heater"
  },
  {
   "type": "paragraph",
   "text": "Check clearance and compare from seal clearance chart fig (1)"
  },
  {
   "type": "list",
   "items": [
    "Check the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring",
    "Check oil leakage:\n * حول تحمل سدادات تصريف الزيت والأداة \n اتصال الخ...\n * في أنابيب النفط\n * Around main drive gear reducer drain plugs, \n dipstick connection ... etc",
    "تحقق من مسامير التثبيت والربط في وحدة القيادة، والمحمل، وما إلى ذلك \n ليست فضفاضة",
    "تأكد من عدم وجود تسرب لمياه التبريد في زيت المحمل",
    "تأكد من عدم وجود ضوضاء أو اهتزاز غير طبيعي",
    "Be sure there is no air or flue gases leakage from manholes",
    "Check the state of heating insulation around the air pre heater",
    "Check clearance and compare from seal clearance chart fig (1)"
   ]
  },
  {
   "type": "paragraph",
   "text": "Figure (1) Seal Clearance Chart"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:Regenerative Air Preheater\nVertical Inverted \n بهيل - الهند\nرقم الوثيقة: AH-014-r0\nصدرت إلى:\n Al_العريش \n ملاحظة:\nحالة: \n موافقة\nإجراء:\n Equipment Inspection (I1 - M1)\nموافقة تاريخ: 29 June 2005\nتاريخ ليكون \n تمت المراجعة: June 2010\nمقدمة\nThis \ndocument outlines the equipment inspection I1, which must be performed on a \nmonthly bases as \nindicated by M1 in the title block\nThe first draft initiated and tested by eng. Gamal Elsyed \nOsily, reviewed by maintenance manager eng. Sobhey Abdel Haleem, approved by \neng. Mohamed Abdel Khaffar: general manager of Al-Arish power station.\nThis \ndocument accepted by eng. Samir Abd El Gilil EDEPC inspection & quality control \ngeneral director, MPIS coordinator and \ncertified by accountant Mahmoud Soliman EDEPC admin & financial inspection & \nquality control's general director and supervisor of inspection & quality \ncontrol head sector\nالبيانات الفنية\nلا.\nيكتب\nVertical rotary\n1.\nNumber and diameter\nOne, per boiler - 5.174 \n m\n2.\nSpeed\n2.13 \n RPM\n3.\nDepth\n185.5 \n cm\n4.\nسطح التدفئة\n6291 \n m2\n5.\nHot end height and material specification\n10.05 \n m,\n ASTM - A620\n6.\nارتفاع القسم المتوسط ​​بالمتر ومواصفات المواد\n0.05\n ASTM - A588\n7.\nCold end height and material specification\n0.305\n m Enameled, ASTM A424\n8.\nتحمل تدفق مياه التبريد\n0.5 Liter / sec\n9.\nWeight\n81500 \n kg\nاحتياطات السلامة\nA work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category\nSafety fence with caution mark surrounding the work area is required.\nWear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc\nA work permit must be issued and the qualified maintenance staff should carry \n the suitable safety category\nSafety fence with caution mark surrounding the work area is required.\nWear safety and healthy equipment as safety helmet, safety shoes, gloves ... etc\nالأدوات والمعدات\nComplete maintenance tools set\nCleaning fluid, feeler gauge\nComplete maintenance tools set\nCleaning fluid, feeler gauge\nالعمل المراد تنفيذه\nCheck the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring\nCheck oil leakage:\n * حول تحمل سدادات تصريف الزيت والأداة \n اتصال الخ...\n * في أنابيب النفط\n * Around main drive gear reducer drain plugs, \n dipstick connection ... etc\nتحقق من مسامير التثبيت والربط في وحدة القيادة، والمحمل، وما إلى ذلك \n ليست فضفاضة\nتأكد من عدم وجود تسرب لمياه التبريد في زيت المحمل\nتأكد من عدم وجود ضوضاء أو اهتزاز غير طبيعي\nBe sure there is no air or flue gases leakage from manholes\nCheck the state of heating insulation around the air pre heater\nCheck clearance and compare from seal clearance chart fig (1)\nCheck the oil level of the:\n * Main drive gear reducer\n * Guide bearing\n * Support baring\nCheck oil leakage:\n * حول تحمل سدادات تصريف الزيت والأداة \n اتصال الخ...\n * في أنابيب النفط\n * Around main drive gear reducer drain plugs, \n dipstick connection ... etc\nتحقق من مسامير التثبيت والربط في وحدة القيادة، والمحمل، وما إلى ذلك \n ليست فضفاضة\nتأكد من عدم وجود تسرب لمياه التبريد في زيت المحمل\nتأكد من عدم وجود ضوضاء أو اهتزاز غير طبيعي\nBe sure there is no air or flue gases leakage from manholes\nCheck the state of heating insulation around the air pre heater\nCheck clearance and compare from seal clearance chart fig (1)\nFigure (1) Seal Clearance Chart\nالموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-015-05.jpg",
   "alt": ""
  }
 ]
}