{
 "id": "arabic-web-boilers-ar-ah-019-r0-htm",
 "doc_number": "AH-019-R0",
 "title_en": "",
 "title_ar": "AH-019-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-019-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document lists \n major maintenance procedures the P1, to be performed every five years as \n indicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "The ljungstrom air \n heater function is to absorb waste heat from flue gas, then transfer this heat \n to incoming cold air to increase the temperature of the incoming combustion \n or air process system"
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated & tested by eng. Abdel Naeim \nAttallah Ahmed, accepted by eng. Gomah Lotfy \ngeneral director, revised by EDEPC inspection and quality control eng. Samir \nAbdel-Gelil, and approved by eng. Mokhter Abdel-Latif: Mady: head sector of Ataka \nPower Station ( 2x300+2x150) MW."
  },
  {
   "type": "paragraph",
   "text": "This document accepted by \n eng. Samir Abdel Gilel: \nEDEPC inspection and quality control general director & MPIS coordinator, and \ncertified by accountant Mahmoud Mohamed Soliman: EDEPC planning & financial"
  },
  {
   "type": "paragraph",
   "text": "prediction head sector and supervisor of inspection & quality control's head \nsector."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل."
  },
  {
   "type": "paragraph",
   "text": "The maintenance staff must be qualified and carry the suitable \n safety ID category,"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n مع وجود علامات تحذيرية محيطة بمنطقة العمل مطلوبة،"
  },
  {
   "type": "paragraph",
   "text": "Wear safety and healthy equipment as safety helmet, safety shoes gloves etc."
  },
  {
   "type": "paragraph",
   "text": "The air heater must be isolated mechanically and electrically."
  },
  {
   "type": "paragraph",
   "text": "Be sure the cooling water of the upper and lower bearing is closed"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل.",
    "The maintenance staff must be qualified and carry the suitable \n safety ID category,",
    "Wear safety and healthy equipment as safety helmet, safety shoes gloves etc.",
    "The air heater must be isolated mechanically and electrically.",
    "Be sure the cooling water of the upper and lower bearing is closed",
    "Be sure the cooling water of the upper and lower bearing is closed"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "Cleaning fluid, feeler gauge, hammer"
  },
  {
   "type": "paragraph",
   "text": "Manual puller, torque wrench"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "Cleaning fluid, feeler gauge, hammer",
    "Manual puller, torque wrench"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "قبل\nisolating the Air Heater Mechanically and \nElectrically"
  },
  {
   "type": "paragraph",
   "text": "Check any abnormal noise or vibration."
  },
  {
   "type": "paragraph",
   "text": "Check any air or flue gases leakage from manholes."
  },
  {
   "type": "paragraph",
   "text": "Check the oil level of upper guide bearing."
  },
  {
   "type": "paragraph",
   "text": "Check the oil level of lower support bearing"
  },
  {
   "type": "paragraph",
   "text": "Check the oil level of drive unit."
  },
  {
   "type": "paragraph",
   "text": "Check the oil level of drive unit for blowing equipment."
  },
  {
   "type": "paragraph",
   "text": "Check auxiliary drive in service for a few minutes."
  },
  {
   "type": "list",
   "items": [
    "Check any abnormal noise or vibration.",
    "Check any air or flue gases leakage from manholes.",
    "Check the oil level of upper guide bearing.",
    "Check the oil level of lower support bearing",
    "Check the oil level of drive unit.",
    "Check the oil level of drive unit for blowing equipment.",
    "Check auxiliary drive in service for a few minutes."
   ]
  },
  {
   "type": "paragraph",
   "text": "After isolating the Air Heater Mechanically and Electrically"
  },
  {
   "type": "paragraph",
   "text": "Wash air preheater at the cold end and hot end to clean it in out the \n unit until the PH of drain water equal washing water PH= 8"
  },
  {
   "type": "paragraph",
   "text": "Vent the water cooling system for guibe sporting bearing in top bottom end and \n clean it if needed ."
  },
  {
   "type": "paragraph",
   "text": "Check sealing clearance according to table No. 1 and figure No. 6"
  },
  {
   "type": "paragraph",
   "text": "Check the basket and chining it if needed"
  },
  {
   "type": "paragraph",
   "text": "Check the soot blower system in every air heater and spray all nasal if \n needed"
  },
  {
   "type": "paragraph",
   "text": "Check the fir fitting system in every air heater and spray all nozal if needed \n ."
  },
  {
   "type": "paragraph",
   "text": "افحص نظام الغسيل العلوي والسفلي لكل سخان هواء وقم برش جميع النوزل \n إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "Check alignment limits for coupling"
  },
  {
   "type": "list",
   "items": [
    "Wash air preheater at the cold end and hot end to clean it in out the \n unit until the PH of drain water equal washing water PH= 8",
    "Vent the water cooling system for guibe sporting bearing in top bottom end and \n clean it if needed .",
    "Check sealing clearance according to table No. 1 and figure No. 6",
    "Check the basket and chining it if needed",
    "Check the soot blower system in every air heater and spray all nasal if \n needed",
    "Check the fir fitting system in every air heater and spray all nozal if needed \n .",
    "افحص نظام الغسيل العلوي والسفلي لكل سخان هواء وقم برش جميع النوزل \n إذا لزم الأمر.",
    "Check alignment limits for coupling"
   ]
  },
  {
   "type": "paragraph",
   "text": "Table No. 1 Air Heater \nSeal Clearance Figure 6"
  },
  {
   "type": "table",
   "rows": [
    [
     "شعاعي",
     "Axial Seal",
     "الختم المحيطي"
    ],
    [
     "A",
     "B",
     "C",
     "D",
     "G",
     "H",
     "M",
     "N"
    ],
    [
     "0 mm",
     "18 mm",
     "6 mm",
     "7 mm",
     "9 mm",
     "5 mm",
     "5 mm",
     "1.5 ملم"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Replacement of Heat Transfer \nSurface"
  },
  {
   "type": "paragraph",
   "text": "Cold End Surface \nFigure 3,4,5"
  },
  {
   "type": "paragraph",
   "text": "Open rotor housing cold end basket removal door."
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor to line up rotor basket removal door with opening in rotor \n housing."
  },
  {
   "type": "paragraph",
   "text": "Remove cover from rotor basket"
  },
  {
   "type": "paragraph",
   "text": "Remove cold end element baskets the number of cold end basket to be removed \n and replaced in each sector varies with the size of the air preheater."
  },
  {
   "type": "paragraph",
   "text": "A piece of rod or pipe with a hook on one fit slot in basket wrapper and a hook \n on the other end will be required to remove and replace baskets. Rod or pipe \n should be long enough to reach inner most basket"
  },
  {
   "type": "paragraph",
   "text": "Install new baskets starting with inner most baskets, which designated as A \n basket."
  },
  {
   "type": "paragraph",
   "text": "Install sector cover using sealing compound under cover"
  },
  {
   "type": "paragraph",
   "text": "Rotate rotor to adjacent sector, remove cover and ensure element baskets have \n been replaced."
  },
  {
   "type": "paragraph",
   "text": "Review the thickness of elements in cold end baskets"
  },
  {
   "type": "list",
   "items": [
    "Open rotor housing cold end basket removal door.",
    "Rotate rotor to line up rotor basket removal door with opening in rotor \n housing.",
    "Remove cover from rotor basket",
    "Remove cold end element baskets the number of cold end basket to be removed \n and replaced in each sector varies with the size of the air preheater.",
    "A piece of rod or pipe with a hook on one fit slot in basket wrapper and a hook \n on the other end will be required to remove and replace baskets. Rod or pipe \n should be long enough to reach inner most basket",
    "Install new baskets starting with inner most baskets, which designated as A \n basket.",
    "Install sector cover using sealing compound under cover",
    "Rotate rotor to adjacent sector, remove cover and ensure element baskets have \n been replaced.",
    "Review the thickness of elements in cold end baskets"
   ]
  },
  {
   "type": "paragraph",
   "text": "Hot and / or Intermediate \nBaskets Surface Figure 3,4,5"
  },
  {
   "type": "paragraph",
   "text": "Hot and/or Intermediate element baskets may be removed from air outlet or gas \n inlet duct just above air pre heater as to which of these ducts is used \n depends on duct configuration and access."
  },
  {
   "type": "paragraph",
   "text": "بمجرد تحديد سلال القنوات التي سيتم إزالتها. التخطيط \n وفتحة الحرق في قناة ذات حجم كافٍ لاستيعاب العنصر الأكبر \n الموقع المفضل للسلة هو مركز الجانب الطويل من القناة."
  },
  {
   "type": "paragraph",
   "text": "Remove hot end radial and circumferential seals."
  },
  {
   "type": "paragraph",
   "text": "Install monorail or similar arrangement in line with . and just above . \n Opening in duct for use of hoist in removing present basket and installing new \n baskets."
  },
  {
   "type": "paragraph",
   "text": "قم بتدوير الدوار بحيث يصطف القطاع مع الفتح والخط الأحادي."
  },
  {
   "type": "paragraph",
   "text": "Using a two line sling with right angle hooks of material which will slip \n under basket holding bars. Remove baskets from rotor compartments and transfer \n to out side of air pre heater ."
  },
  {
   "type": "paragraph",
   "text": "تثبيت سلال العناصر الجديدة. كرر هذا الإجراء حتى جميع سلال العناصر \n تم استبدالها."
  },
  {
   "type": "paragraph",
   "text": "أعد تطبيقه وضبطه على الأختام الشعاعية والمحيطية المناسبة."
  },
  {
   "type": "paragraph",
   "text": "Remove hoist and close up opening in duct."
  },
  {
   "type": "list",
   "items": [
    "Hot and/or Intermediate element baskets may be removed from air outlet or gas \n inlet duct just above air pre heater as to which of these ducts is used \n depends on duct configuration and access.",
    "بمجرد تحديد سلال القنوات التي سيتم إزالتها. التخطيط \n وفتحة الحرق في قناة ذات حجم كافٍ لاستيعاب العنصر الأكبر \n الموقع المفضل للسلة هو مركز الجانب الطويل من القناة.",
    "Remove hot end radial and circumferential seals.",
    "Install monorail or similar arrangement in line with . and just above . \n Opening in duct for use of hoist in removing present basket and installing new \n baskets.",
    "قم بتدوير الدوار بحيث يصطف القطاع مع الفتح والخط الأحادي.",
    "Using a two line sling with right angle hooks of material which will slip \n under basket holding bars. Remove baskets from rotor compartments and transfer \n to out side of air pre heater .",
    "تثبيت سلال العناصر الجديدة. كرر هذا الإجراء حتى جميع سلال العناصر \n تم استبدالها.",
    "أعد تطبيقه وضبطه على الأختام الشعاعية والمحيطية المناسبة.",
    "Remove hoist and close up opening in duct."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Rotor Support \nBearing Figure 7"
  },
  {
   "type": "paragraph",
   "text": "The process of disassembly of the support bearing maintenance or exchange if \n defected"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from met work and secure it."
  },
  {
   "type": "paragraph",
   "text": "Drain oil from bearing housing ."
  },
  {
   "type": "paragraph",
   "text": "Disconnect oil piping."
  },
  {
   "type": "paragraph",
   "text": "Remove oack strap and packing (10)."
  },
  {
   "type": "paragraph",
   "text": "Remove packing retainer and packing from bearing housing cover (6)"
  },
  {
   "type": "paragraph",
   "text": "Remove bearing housing cover."
  },
  {
   "type": "paragraph",
   "text": "Install normal jacks and jacking beams to support the rotor fig No. (8) four \n jacks capacity 50 ton ."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة ثلاثة (3) مسامير مبيت المحامل بعيدًا عن بعضها البعض، واستبدلها بجميع قضبان الخيط الطويلة \n ويجب تشديده لدعم مبيت التحمل (6)"
  },
  {
   "type": "paragraph",
   "text": "Remove balance of support bolts."
  },
  {
   "type": "paragraph",
   "text": "Back off must on all-thread rods to lower bearing housing keep it level as it \n is lowers. upper race of bearing (12) should remain on Truman (1)."
  },
  {
   "type": "paragraph",
   "text": "في حالة استبدال المحمل، قم بإزالة المحمل العلوي (12) من ترومان \n (1) بواسطة الساحب أو السباق الحراري لإزالته"
  },
  {
   "type": "list",
   "items": [
    "The process of disassembly of the support bearing maintenance or exchange if \n defected",
    "Disconnect the drive motor from met work and secure it.",
    "Drain oil from bearing housing .",
    "Disconnect oil piping.",
    "Remove oack strap and packing (10).",
    "Remove packing retainer and packing from bearing housing cover (6)",
    "Remove bearing housing cover.",
    "Install normal jacks and jacking beams to support the rotor fig No. (8) four \n jacks capacity 50 ton .",
    "قم بإزالة ثلاثة (3) مسامير مبيت المحامل بعيدًا عن بعضها البعض، واستبدلها بجميع قضبان الخيط الطويلة \n ويجب تشديده لدعم مبيت التحمل (6)",
    "Remove balance of support bolts.",
    "Back off must on all-thread rods to lower bearing housing keep it level as it \n is lowers. upper race of bearing (12) should remain on Truman (1).",
    "في حالة استبدال المحمل، قم بإزالة المحمل العلوي (12) من ترومان \n (1) بواسطة الساحب أو السباق الحراري لإزالته"
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع دعم الدوار \nتحمل Figure 7"
  },
  {
   "type": "paragraph",
   "text": "Clean every parts well."
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء في التسلسل العكسي للتفكيك."
  },
  {
   "type": "list",
   "items": [
    "Clean every parts well.",
    "تجميع كل جزء في التسلسل العكسي للتفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "Disassembly of Rotor Guide \nBearing figure 9"
  },
  {
   "type": "paragraph",
   "text": "تتم عملية تفكيك محمل الدليل الصيانة أو الاستبدال"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from met work and secure it."
  },
  {
   "type": "paragraph",
   "text": "Drain oil from bearing housing and remove the packing (15)"
  },
  {
   "type": "paragraph",
   "text": "Remove bearing housing cover (3)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة البراغي التي تثبت غطاء القفل (9) وغسالات قفل اللوحة وغطاء القفل \n (9)."
  },
  {
   "type": "paragraph",
   "text": "Screw three eye bolts in to tapped holes in top of trunnion sleeve for use in \n removing the sleeve."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة جلبة مرتكز الدوران (7) مع المحمل (2) بواسطة مضخة ضغط جميعها. إرفاق أ \n قم بربط الصقر بفتحة ملولبة في الجزء العلوي من مرتكز الدوران (4) واستمر في الضغط \n الأكمام أثناء التقديم."
  },
  {
   "type": "paragraph",
   "text": "The bearing is secured to the sleeve, comprises a locknut, lock washer and \n sleeve. To replaced the bearing, bend out ears of lock washer and remove lock \n nut. Turn the sleeve bottom side up and tab the inner bearing race to remove \n bearing from sleeve."
  },
  {
   "type": "list",
   "items": [
    "تتم عملية تفكيك محمل الدليل الصيانة أو الاستبدال",
    "Disconnect the drive motor from met work and secure it.",
    "Drain oil from bearing housing and remove the packing (15)",
    "Remove bearing housing cover (3).",
    "قم بإزالة البراغي التي تثبت غطاء القفل (9) وغسالات قفل اللوحة وغطاء القفل \n (9).",
    "Screw three eye bolts in to tapped holes in top of trunnion sleeve for use in \n removing the sleeve.",
    "قم بإزالة جلبة مرتكز الدوران (7) مع المحمل (2) بواسطة مضخة ضغط جميعها. إرفاق أ \n قم بربط الصقر بفتحة ملولبة في الجزء العلوي من مرتكز الدوران (4) واستمر في الضغط \n الأكمام أثناء التقديم.",
    "The bearing is secured to the sleeve, comprises a locknut, lock washer and \n sleeve. To replaced the bearing, bend out ears of lock washer and remove lock \n nut. Turn the sleeve bottom side up and tab the inner bearing race to remove \n bearing from sleeve."
   ]
  },
  {
   "type": "paragraph",
   "text": "Assembly of Rotor Guide Bearing"
  },
  {
   "type": "paragraph",
   "text": "Clean every parts well."
  },
  {
   "type": "paragraph",
   "text": "تجميع كل جزء في التسلسل العكسي للتفكيك."
  },
  {
   "type": "list",
   "items": [
    "Clean every parts well.",
    "تجميع كل جزء في التسلسل العكسي للتفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "Adjustment of Rotor Sealing in Cold State"
  },
  {
   "type": "paragraph",
   "text": "The sealing system are comprised of radial seal, circumferential seal and \n rotor past seals ."
  },
  {
   "type": "paragraph",
   "text": "Radial seal figures (6) ."
  },
  {
   "type": "paragraph",
   "text": "Replace and adjust each radial seal individually according to the following \n procedure figure (6) ."
  },
  {
   "type": "paragraph",
   "text": "Shut down the heater and the drive and secure it."
  },
  {
   "type": "paragraph",
   "text": "Attach the seal straight-edge to the support channels welded inside the \n connecting plate."
  },
  {
   "type": "paragraph",
   "text": "Set the seal straight-edge to the trailing edge of on existing radial seal."
  },
  {
   "type": "paragraph",
   "text": "Then remove the seal."
  },
  {
   "type": "paragraph",
   "text": "Install the seal so it touches across the full length of seal straight-edge \n (Item #3) tighten the inner and outer bolts of each seal section first (Item \n #4), then tighten the remaining bolts ."
  },
  {
   "type": "paragraph",
   "text": "Check the seal clearance at both sector plates by referring to seal clearance \n table 1 adjust the seal return the seal to the straight-edge and reset the \n straight-edge."
  },
  {
   "type": "paragraph",
   "text": "Set the remaining radial seals to the straight-edge."
  },
  {
   "type": "list",
   "items": [
    "The sealing system are comprised of radial seal, circumferential seal and \n rotor past seals .",
    "Radial seal figures (6) .",
    "Replace and adjust each radial seal individually according to the following \n procedure figure (6) .",
    "Shut down the heater and the drive and secure it.",
    "Attach the seal straight-edge to the support channels welded inside the \n connecting plate.",
    "Set the seal straight-edge to the trailing edge of on existing radial seal.",
    "Then remove the seal.",
    "Install the seal so it touches across the full length of seal straight-edge \n (Item #3) tighten the inner and outer bolts of each seal section first (Item \n #4), then tighten the remaining bolts .",
    "Check the seal clearance at both sector plates by referring to seal clearance \n table 1 adjust the seal return the seal to the straight-edge and reset the \n straight-edge.",
    "Set the remaining radial seals to the straight-edge."
   ]
  },
  {
   "type": "paragraph",
   "text": "الختم المحيطي"
  },
  {
   "type": "paragraph",
   "text": "استبدل وضبط كل ختم شعاعي على حدة وفقًا لما يلي \n الإجراء:"
  },
  {
   "type": "paragraph",
   "text": "Shut down the air-heater and drive and secure it."
  },
  {
   "type": "paragraph",
   "text": "Remove present seals and holding strips."
  },
  {
   "type": "paragraph",
   "text": "Install new seal leaves so that the outer leaf overlaps the inner leaf such \n that the bend slots are not exposed ."
  },
  {
   "type": "paragraph",
   "text": "Locate seals on sealing angle in accordance with dimensions gives on cearance \n seal in table 1 the cold end circumferential seal should just contact the \n sealing angle."
  },
  {
   "type": "paragraph",
   "text": "The hot end circumferential seal are to be set the specified clearance from \n the sealing angle."
  },
  {
   "type": "paragraph",
   "text": "If the sealing angles hove grooved by seals the new seals are to be set at \n specified clearance in grooved."
  },
  {
   "type": "list",
   "items": [
    "استبدل وضبط كل ختم شعاعي على حدة وفقًا لما يلي \n الإجراء:",
    "Shut down the air-heater and drive and secure it.",
    "Remove present seals and holding strips.",
    "Install new seal leaves so that the outer leaf overlaps the inner leaf such \n that the bend slots are not exposed .",
    "Locate seals on sealing angle in accordance with dimensions gives on cearance \n seal in table 1 the cold end circumferential seal should just contact the \n sealing angle.",
    "The hot end circumferential seal are to be set the specified clearance from \n the sealing angle.",
    "If the sealing angles hove grooved by seals the new seals are to be set at \n specified clearance in grooved."
   ]
  },
  {
   "type": "paragraph",
   "text": "Rotor Post Seals \nfigure (6)"
  },
  {
   "type": "paragraph",
   "text": "Remove present seals for rotor."
  },
  {
   "type": "paragraph",
   "text": "Install new seals in same location."
  },
  {
   "type": "list",
   "items": [
    "Remove present seals for rotor.",
    "Install new seals in same location."
   ]
  },
  {
   "type": "paragraph",
   "text": "Exchange of Toothed Wheel or the Drive"
  },
  {
   "type": "paragraph",
   "text": "The driving toothed wheel (1) of the rotor or the regenerative air heater with \nworn or damaged teeth must be exchanged. The process is following:"
  },
  {
   "type": "paragraph",
   "text": "Disconnect the drive motor from network and secure it against incompetent \n starting."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the rotor drive including the bracket from the stator housing with \n the use of a pulley block."
  },
  {
   "type": "paragraph",
   "text": "Draw off the toothed wheel from the gearbox shaft with use of a draw off jig."
  },
  {
   "type": "paragraph",
   "text": "Clean the shaft end, lubricate it with graphite and fit on a new toothed wheel \n on it . Apply slip-on flanges and screws screwed in the tapped hole in the \n shaft face."
  },
  {
   "type": "paragraph",
   "text": "Secure the toothed wheel on the shaft with a washer and screws."
  },
  {
   "type": "paragraph",
   "text": "Mount the drive with the bracket back on the stator housing so as to enable \n the toothed wheel meshing into the rotor pin gearing . the clearance between \n the toothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm \n in cold state . Adjust the clearance bey rotor hand turning according to \n figure 7 along the whole circumference of the pin gearing it should be checked \n by means of a gauge in several spots of the circumference of rotor pin \n gearing, the rim of the pin gearing is not accurately circular."
  },
  {
   "type": "paragraph",
   "text": "Check the oil charge of the gearbox, if necessary refill exchange to the oil."
  },
  {
   "type": "paragraph",
   "text": "Having finished the drive assembly, checked the oil charge and adjusted the \n rum of the regenerative air heater."
  },
  {
   "type": "list",
   "items": [
    "Disconnect the drive motor from network and secure it against incompetent \n starting.",
    "Dismantle the rotor drive including the bracket from the stator housing with \n the use of a pulley block.",
    "Draw off the toothed wheel from the gearbox shaft with use of a draw off jig.",
    "Clean the shaft end, lubricate it with graphite and fit on a new toothed wheel \n on it . Apply slip-on flanges and screws screwed in the tapped hole in the \n shaft face.",
    "Secure the toothed wheel on the shaft with a washer and screws.",
    "Mount the drive with the bracket back on the stator housing so as to enable \n the toothed wheel meshing into the rotor pin gearing . the clearance between \n the toothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm \n in cold state . Adjust the clearance bey rotor hand turning according to \n figure 7 along the whole circumference of the pin gearing it should be checked \n by means of a gauge in several spots of the circumference of rotor pin \n gearing, the rim of the pin gearing is not accurately circular.",
    "Check the oil charge of the gearbox, if necessary refill exchange to the oil.",
    "Having finished the drive assembly, checked the oil charge and adjusted the \n rum of the regenerative air heater."
   ]
  },
  {
   "type": "paragraph",
   "text": "Instructions for Lubricant exchange"
  },
  {
   "type": "paragraph",
   "text": "Before the first filling or the bearings or gearboxes with a lubricating \n charge/ grease or oil / all parts and surfaces being in contact with the \n lubricant must be cleaned orderly having cleaned the surfaces, wash them with \n kerosene or with special flushing oil ."
  },
  {
   "type": "paragraph",
   "text": "لا تستخدم القماش أو الألياف التي تطلق الغضب لتنظيف المحامل والانزلاق \n تلاحظ الأسطح أثناء تجميع المحامل أعلى مستويات النظافة المحتملة \n اترك المحامل في العبوة الأصلية حتى يتم استخدامها للتجميع."
  },
  {
   "type": "paragraph",
   "text": "Apply always the lubricants of the same quality for the sieve lubricating spot \n if its necessary to apply some other lubricant quality to be settled with \n special technical service of the lubricant supplier remove first all residues \n of original lubricant, and wash the whole lubricating space orderly."
  },
  {
   "type": "list",
   "items": [
    "Before the first filling or the bearings or gearboxes with a lubricating \n charge/ grease or oil / all parts and surfaces being in contact with the \n lubricant must be cleaned orderly having cleaned the surfaces, wash them with \n kerosene or with special flushing oil .",
    "لا تستخدم القماش أو الألياف التي تطلق الغضب لتنظيف المحامل والانزلاق \n تلاحظ الأسطح أثناء تجميع المحامل أعلى مستويات النظافة المحتملة \n اترك المحامل في العبوة الأصلية حتى يتم استخدامها للتجميع.",
    "Apply always the lubricants of the same quality for the sieve lubricating spot \n if its necessary to apply some other lubricant quality to be settled with \n special technical service of the lubricant supplier remove first all residues \n of original lubricant, and wash the whole lubricating space orderly."
   ]
  },
  {
   "type": "paragraph",
   "text": "Notes: Enameled seals are secured by clips and set screws in the table \nNo. 1 Figure (6)"
  },
  {
   "type": "paragraph",
   "text": "إعادة سخان الهواء المتجدد إلى الخدمة"
  },
  {
   "type": "paragraph",
   "text": "Operate the regenerative air heater by coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that the regenerative air heater is OK and record the readings of \n clearance, temperature, and vibration.etc and compare with reference values."
  },
  {
   "type": "list",
   "items": [
    "Operate the regenerative air heater by coordination with the shift engineer.",
    "Ensure that the regenerative air heater is OK and record the readings of \n clearance, temperature, and vibration.etc and compare with reference values."
   ]
  },
  {
   "type": "paragraph",
   "text": "Location: \nAir Heater Code:"
  },
  {
   "type": "paragraph",
   "text": "Checked \nby: Signature: Date:"
  },
  {
   "type": "table",
   "rows": [
    [
     "مشكلة",
     "Possible",
     "علاج"
    ],
    [
     "High pressure loss (the air pressure indicator \n of the outlet of the region-erective air heater shows a low valve).",
     "Considerable Sediments on the heating elements.",
     "Blow the regenerative air heater wit steam blowing is not \n efficient put the air heater out of operation wash it with water."
    ],
    [
     "",
     "Big clearance of sector sealing causing air \n leakage into the rotor\n flue gas part",
     "Check the clear once of sector and dealings and if necessary \n to adjust so as to decreases the air leakage."
    ],
    [
     "",
     "Sealing sheets worn or broken",
     "Exchange the defective sealing sheets for new once."
    ],
    [
     "Low CO2 content in flue gas (there is a great \n difference between the CO2 contents before and after the heater).",
     "Great relevance of sector and air leakage into flue gas.",
     "Check the clearance adjust mints to remove the \n faults discovered."
    ],
    [
     "Delivery slid valve is closed",
     "Open the slide valve."
    ],
    [
     "Temperature rises of step thrust bearing and \n guide bearing.",
     "شحنة زيت غير كافية في المحمل",
     "Check the amount of the oil charge in the axle box to refill \n if necessary."
    ],
    [
     "",
     "تسرب صندوق المحور.",
     "Chalk the tightness of the axle box to remove possible \n failure ."
    ],
    [
     "",
     "A failure \nin the cooling system",
     "Check if so efficient volume of cooling water"
    ],
    [
     "",
     "Bearing failure.",
     "تبادل\n the bearing."
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 4,
   "text": "Technical \n specification"
  },
  {
   "type": "table",
   "rows": [
    [
     "يكتب\nShaft Position\nNo. of Air heater every unit\nHousing Dia (Shell)",
     "28 vix 68/62\nVertical\n2\n9.47 m"
    ],
    [
     "سرعة الدوار",
     "Normal Walking 1.33 rpm\nAuxiliary Walking 0.32 rpm"
    ],
    [
     "Beasing Type",
     "Guide bearing spherical roller bearing 23060 CCK/C3/W33\nSupport bearing spherical roller bearing23230 CCK/C3/W33"
    ],
    [
     "Drive Gear Box",
     "Reducer CHV35 35LI50 VG320\nReducer BGL 0.61 I50 VG150\nOver Running 27LZR 0.45L cluth\nحجامة السوائل FS50 3L I50 VG46\nFluid cupling FS70 5.7L I50VG46"
    ],
    [
     "Heating Elements",
     "Hot element \nType DU\nThink 0.5 mm\nالارتفاع 914 ملم (36)\naterial Steel (tc)"
    ],
    [
     "",
     "- Intermediate Heating Element\nType DU Think 0.5mm \nHeight 355 mm (14) Material E36 WA \n- العنصر البارد\nType NF Think 075 mm\nHight 3.5mm (12) Material EME"
    ],
    [
     "Washing Device",
     "P 5.2 bar\nConsum 140 m3/h\nP 5.2 bar\nConsum 140 m3/h"
    ],
    [
     "Fire Fitting",
     "P 5.2 bar\nConsum 140 m3/h"
    ],
    [
     "جهاز التنظيف",
     "P 20 bar\nT \n 300 \nC ....> \n 340 \nC\nConsum Steam 2340 kg/h"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 1: LJUNGSTROM AIR FILTER \n(MODULAR VERTICAL TYPE)"
  },
  {
   "type": "paragraph",
   "text": "Figure 2: EXPLOSED VIEW"
  },
  {
   "type": "paragraph",
   "text": "الشكل 3"
  },
  {
   "type": "paragraph",
   "text": "الشكل 4"
  },
  {
   "type": "paragraph",
   "text": "الشكل 5"
  },
  {
   "type": "paragraph",
   "text": "Figure 6"
  },
  {
   "type": "paragraph",
   "text": "Figure 7"
  },
  {
   "type": "paragraph",
   "text": "Figure 8"
  },
  {
   "type": "paragraph",
   "text": "Figure 9: GUIDE BEARING SECTION"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "Bill of Material"
    ],
    [
     "Qty",
     "غرض"
    ],
    [
     "1",
     "أقل \n السكن"
    ],
    [
     "1",
     "Fit Bush \n High speed"
    ],
    [
     "1",
     "Inspection Door"
    ],
    [
     "1",
     "Draining \n Plug dia. 3/8\" Gas"
    ],
    [
     "1",
     "Trottoux \n Level Screw dia. 3/8\" Gas"
    ],
    [
     "1",
     "Lift Eye \n Bolt dia. 12"
    ],
    [
     "1",
     "ريفلوميكس \n مصفاة الحدث المرجع. نوع 401686"
    ],
    [
     "1",
     "Open \n Flange Plate Low Speed"
    ],
    [
     "1",
     "Full \n Flange Plate Low Speed"
    ],
    [
     "1",
     "مفتوح \n لوحة شفة عالية السرعة"
    ],
    [
     "1",
     "Full \n Flange Plate High Speed"
    ],
    [
     "2",
     "Simrit \n Oil Seal BA 45*62*8"
    ],
    [
     "2",
     "Simrit \n Oil Seal BA 35*47*7"
    ],
    [
     "1",
     "Shaft Low \n Speed"
    ],
    [
     "2",
     "Bearing \n 32009 45*25*20"
    ],
    [
     "1",
     "Key AC \n 10*8*50"
    ],
    [
     "1",
     "Wheel Low \n Speed 116 Teeth MLE 1,5"
    ],
    [
     "1",
     "Pinion \n Shaft High Speed 28 Teeth MLE 1,5"
    ],
    [
     "2",
     "Bearing \n 32006 dia. 30*55*17"
    ],
    [
     "1",
     "Key \n 8*7*50"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "Figure 10"
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nThis document lists \n major maintenance procedures the P1, to be performed every five years as \n indicated by Y5 in the title block.\nThe ljungstrom air \n heater function is to absorb waste heat from flue gas, then transfer this heat \n to incoming cold air to increase the temperature of the incoming combustion \n or air process system\nThe first \ndraft initiated & tested by eng. Abdel Naeim \nAttallah Ahmed, accepted by eng. Gomah Lotfy \ngeneral director, revised by EDEPC inspection and quality control eng. Samir \nAbdel-Gelil, and approved by eng. Mokhter Abdel-Latif: Mady: head sector of Ataka \nPower Station ( 2x300+2x150) MW.\nThis document accepted by \n eng. Samir Abdel Gilel: \nEDEPC inspection and quality control general director & MPIS coordinator, and \ncertified by accountant Mahmoud Mohamed Soliman: EDEPC planning & financial\nprediction head sector and supervisor of inspection & quality control's head \nsector.\nاحتياطات السلامة\nيجب إصدار تصريح العمل.\nThe maintenance staff must be qualified and carry the suitable \n safety ID category,\nسياج الأمان \n مع وجود علامات تحذيرية محيطة بمنطقة العمل مطلوبة،\nWear safety and healthy equipment as safety helmet, safety shoes gloves etc.\nThe air heater must be isolated mechanically and electrically.\nBe sure the cooling water of the upper and lower bearing is closed\nيجب إصدار تصريح العمل.\nThe maintenance staff must be qualified and carry the suitable \n safety ID category,\nWear safety and healthy equipment as safety helmet, safety shoes gloves etc.\nThe air heater must be isolated mechanically and electrically.\nBe sure the cooling water of the upper and lower bearing is closed\nBe sure the cooling water of the upper and lower bearing is closed\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, feeler gauge, hammer\nManual puller, torque wrench\nمجموعة أدوات الصيانة الكاملة.\nCleaning fluid, feeler gauge, hammer\nManual puller, torque wrench\nالعمل المراد تنفيذه\nقبل\nisolating the Air Heater Mechanically and \nElectrically\nCheck any abnormal noise or vibration.\nCheck any air or flue gases leakage from manholes.\nCheck the oil level of upper guide bearing.\nCheck the oil level of lower support bearing\nCheck the oil level of drive unit.\nCheck the oil level of drive unit for blowing equipment.\nCheck auxiliary drive in service for a few minutes.\nCheck any abnormal noise or vibration.\nCheck any air or flue gases leakage from manholes.\nCheck the oil level of upper guide bearing.\nCheck the oil level of lower support bearing\nCheck the oil level of drive unit.\nCheck the oil level of drive unit for blowing equipment.\nCheck auxiliary drive in service for a few minutes.\nAfter isolating the Air Heater Mechanically and Electrically\nWash air preheater at the cold end and hot end to clean it in out the \n unit until the PH of drain water equal washing water PH= 8\nVent the water cooling system for guibe sporting bearing in top bottom end and \n clean it if needed .\nCheck sealing clearance according to table No. 1 and figure No. 6\nCheck the basket and chining it if needed\nCheck the soot blower system in every air heater and spray all nasal if \n needed\nCheck the fir fitting system in every air heater and spray all nozal if needed \n .\nافحص نظام الغسيل العلوي والسفلي لكل سخان هواء وقم برش جميع النوزل \n إذا لزم الأمر.\nCheck alignment limits for coupling\nWash air preheater at the cold end and hot end to clean it in out the \n unit until the PH of drain water equal washing water PH= 8\nVent the water cooling system for guibe sporting bearing in top bottom end and \n clean it if needed .\nCheck sealing clearance according to table No. 1 and figure No. 6\nCheck the basket and chining it if needed\nCheck the soot blower system in every air heater and spray all nasal if \n needed\nCheck the fir fitting system in every air heater and spray all nozal if needed \n .\nافحص نظام الغسيل العلوي والسفلي لكل سخان هواء وقم برش جميع النوزل \n إذا لزم الأمر.\nCheck alignment limits for coupling\nTable No. 1 Air Heater \nSeal Clearance Figure 6\nشعاعي | Axial Seal | الختم المحيطي\nA | B | C | D | G | H | M | N\n0 mm | 18 mm | 6 mm | 7 mm | 9 mm | 5 mm | 5 mm | 1.5 ملم\nReplacement of Heat Transfer \nSurface\nCold End Surface \nFigure 3,4,5\nOpen rotor housing cold end basket removal door.\nRotate rotor to line up rotor basket removal door with opening in rotor \n housing.\nRemove cover from rotor basket\nRemove cold end element baskets the number of cold end basket to be removed \n and replaced in each sector varies with the size of the air preheater.\nA piece of rod or pipe with a hook on one fit slot in basket wrapper and a hook \n on the other end will be required to remove and replace baskets. Rod or pipe \n should be long enough to reach inner most basket\nInstall new baskets starting with inner most baskets, which designated as A \n basket.\nInstall sector cover using sealing compound under cover\nRotate rotor to adjacent sector, remove cover and ensure element baskets have \n been replaced.\nReview the thickness of elements in cold end baskets\nOpen rotor housing cold end basket removal door.\nRotate rotor to line up rotor basket removal door with opening in rotor \n housing.\nRemove cover from rotor basket\nRemove cold end element baskets the number of cold end basket to be removed \n and replaced in each sector varies with the size of the air preheater.\nA piece of rod or pipe with a hook on one fit slot in basket wrapper and a hook \n on the other end will be required to remove and replace baskets. Rod or pipe \n should be long enough to reach inner most basket\nInstall new baskets starting with inner most baskets, which designated as A \n basket.\nInstall sector cover using sealing compound under cover\nRotate rotor to adjacent sector, remove cover and ensure element baskets have \n been replaced.\nReview the thickness of elements in cold end baskets\nHot and / or Intermediate \nBaskets Surface Figure 3,4,5\nHot and/or Intermediate element baskets may be removed from air outlet or gas \n inlet duct just above air pre heater as to which of these ducts is used \n depends on duct configuration and access.\nبمجرد تحديد سلال القنوات التي سيتم إزالتها. التخطيط \n وفتحة الحرق في قناة ذات حجم كافٍ لاستيعاب العنصر الأكبر \n الموقع المفضل للسلة هو مركز الجانب الطويل من القناة.\nRemove hot end radial and circumferential seals.\nInstall monorail or similar arrangement in line with . and just above . \n Opening in duct for use of hoist in removing present basket and installing new \n baskets.\nقم بتدوير الدوار بحيث يصطف القطاع مع الفتح والخط الأحادي.\nUsing a two line sling with right angle hooks of material which will slip \n under basket holding bars. Remove baskets from rotor compartments and transfer \n to out side of air pre heater .\nتثبيت سلال العناصر الجديدة. كرر هذا الإجراء حتى جميع سلال العناصر \n تم استبدالها.\nأعد تطبيقه وضبطه على الأختام الشعاعية والمحيطية المناسبة.\nRemove hoist and close up opening in duct.\nHot and/or Intermediate element baskets may be removed from air outlet or gas \n inlet duct just above air pre heater as to which of these ducts is used \n depends on duct configuration and access.\nبمجرد تحديد سلال القنوات التي سيتم إزالتها. التخطيط \n وفتحة الحرق في قناة ذات حجم كافٍ لاستيعاب العنصر الأكبر \n الموقع المفضل للسلة هو مركز الجانب الطويل من القناة.\nRemove hot end radial and circumferential seals.\nInstall monorail or similar arrangement in line with . and just above . \n Opening in duct for use of hoist in removing present basket and installing new \n baskets.\nقم بتدوير الدوار بحيث يصطف القطاع مع الفتح والخط الأحادي.\nUsing a two line sling with right angle hooks of material which will slip \n under basket holding bars. Remove baskets from rotor compartments and transfer \n to out side of air pre heater .\nتثبيت سلال العناصر الجديدة. كرر هذا الإجراء حتى جميع سلال العناصر \n تم استبدالها.\nأعد تطبيقه وضبطه على الأختام الشعاعية والمحيطية المناسبة.\nRemove hoist and close up opening in duct.\nDisassembly of Rotor Support \nBearing Figure 7\nThe process of disassembly of the support bearing maintenance or exchange if \n defected\nDisconnect the drive motor from met work and secure it.\nDrain oil from bearing housing .\nDisconnect oil piping.\nRemove oack strap and packing (10).\nRemove packing retainer and packing from bearing housing cover (6)\nRemove bearing housing cover.\nInstall normal jacks and jacking beams to support the rotor fig No. (8) four \n jacks capacity 50 ton .\nقم بإزالة ثلاثة (3) مسامير مبيت المحامل بعيدًا عن بعضها البعض، واستبدلها بجميع قضبان الخيط الطويلة \n ويجب تشديده لدعم مبيت التحمل (6)\nRemove balance of support bolts.\nBack off must on all-thread rods to lower bearing housing keep it level as it \n is lowers. upper race of bearing (12) should remain on Truman (1).\nفي حالة استبدال المحمل، قم بإزالة المحمل العلوي (12) من ترومان \n (1) بواسطة الساحب أو السباق الحراري لإزالته\nThe process of disassembly of the support bearing maintenance or exchange if \n defected\nDisconnect the drive motor from met work and secure it.\nDrain oil from bearing housing .\nDisconnect oil piping.\nRemove oack strap and packing (10).\nRemove packing retainer and packing from bearing housing cover (6)\nRemove bearing housing cover.\nInstall normal jacks and jacking beams to support the rotor fig No. (8) four \n jacks capacity 50 ton .\nقم بإزالة ثلاثة (3) مسامير مبيت المحامل بعيدًا عن بعضها البعض، واستبدلها بجميع قضبان الخيط الطويلة \n ويجب تشديده لدعم مبيت التحمل (6)\nRemove balance of support bolts.\nBack off must on all-thread rods to lower bearing housing keep it level as it \n is lowers. upper race of bearing (12) should remain on Truman (1).\nفي حالة استبدال المحمل، قم بإزالة المحمل العلوي (12) من ترومان \n (1) بواسطة الساحب أو السباق الحراري لإزالته\nتجميع دعم الدوار \nتحمل Figure 7\nClean every parts well.\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nClean every parts well.\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nDisassembly of Rotor Guide \nBearing figure 9\nتتم عملية تفكيك محمل الدليل الصيانة أو الاستبدال\nDisconnect the drive motor from met work and secure it.\nDrain oil from bearing housing and remove the packing (15)\nRemove bearing housing cover (3).\nقم بإزالة البراغي التي تثبت غطاء القفل (9) وغسالات قفل اللوحة وغطاء القفل \n (9).\nScrew three eye bolts in to tapped holes in top of trunnion sleeve for use in \n removing the sleeve.\nقم بإزالة جلبة مرتكز الدوران (7) مع المحمل (2) بواسطة مضخة ضغط جميعها. إرفاق أ \n قم بربط الصقر بفتحة ملولبة في الجزء العلوي من مرتكز الدوران (4) واستمر في الضغط \n الأكمام أثناء التقديم.\nThe bearing is secured to the sleeve, comprises a locknut, lock washer and \n sleeve. To replaced the bearing, bend out ears of lock washer and remove lock \n nut. Turn the sleeve bottom side up and tab the inner bearing race to remove \n bearing from sleeve.\nتتم عملية تفكيك محمل الدليل الصيانة أو الاستبدال\nDisconnect the drive motor from met work and secure it.\nDrain oil from bearing housing and remove the packing (15)\nRemove bearing housing cover (3).\nقم بإزالة البراغي التي تثبت غطاء القفل (9) وغسالات قفل اللوحة وغطاء القفل \n (9).\nScrew three eye bolts in to tapped holes in top of trunnion sleeve for use in \n removing the sleeve.\nقم بإزالة جلبة مرتكز الدوران (7) مع المحمل (2) بواسطة مضخة ضغط جميعها. إرفاق أ \n قم بربط الصقر بفتحة ملولبة في الجزء العلوي من مرتكز الدوران (4) واستمر في الضغط \n الأكمام أثناء التقديم.\nThe bearing is secured to the sleeve, comprises a locknut, lock washer and \n sleeve. To replaced the bearing, bend out ears of lock washer and remove lock \n nut. Turn the sleeve bottom side up and tab the inner bearing race to remove \n bearing from sleeve.\nAssembly of Rotor Guide Bearing\nClean every parts well.\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nClean every parts well.\nتجميع كل جزء في التسلسل العكسي للتفكيك.\nAdjustment of Rotor Sealing in Cold State\nThe sealing system are comprised of radial seal, circumferential seal and \n rotor past seals .\nRadial seal figures (6) .\nReplace and adjust each radial seal individually according to the following \n procedure figure (6) .\nShut down the heater and the drive and secure it.\nAttach the seal straight-edge to the support channels welded inside the \n connecting plate.\nSet the seal straight-edge to the trailing edge of on existing radial seal.\nThen remove the seal.\nInstall the seal so it touches across the full length of seal straight-edge \n (Item #3) tighten the inner and outer bolts of each seal section first (Item \n #4), then tighten the remaining bolts .\nCheck the seal clearance at both sector plates by referring to seal clearance \n table 1 adjust the seal return the seal to the straight-edge and reset the \n straight-edge.\nSet the remaining radial seals to the straight-edge.\nThe sealing system are comprised of radial seal, circumferential seal and \n rotor past seals .\nRadial seal figures (6) .\nReplace and adjust each radial seal individually according to the following \n procedure figure (6) .\nShut down the heater and the drive and secure it.\nAttach the seal straight-edge to the support channels welded inside the \n connecting plate.\nSet the seal straight-edge to the trailing edge of on existing radial seal.\nThen remove the seal.\nInstall the seal so it touches across the full length of seal straight-edge \n (Item #3) tighten the inner and outer bolts of each seal section first (Item \n #4), then tighten the remaining bolts .\nCheck the seal clearance at both sector plates by referring to seal clearance \n table 1 adjust the seal return the seal to the straight-edge and reset the \n straight-edge.\nSet the remaining radial seals to the straight-edge.\nالختم المحيطي\nاستبدل وضبط كل ختم شعاعي على حدة وفقًا لما يلي \n الإجراء:\nShut down the air-heater and drive and secure it.\nRemove present seals and holding strips.\nInstall new seal leaves so that the outer leaf overlaps the inner leaf such \n that the bend slots are not exposed .\nLocate seals on sealing angle in accordance with dimensions gives on cearance \n seal in table 1 the cold end circumferential seal should just contact the \n sealing angle.\nThe hot end circumferential seal are to be set the specified clearance from \n the sealing angle.\nIf the sealing angles hove grooved by seals the new seals are to be set at \n specified clearance in grooved.\nاستبدل وضبط كل ختم شعاعي على حدة وفقًا لما يلي \n الإجراء:\nShut down the air-heater and drive and secure it.\nRemove present seals and holding strips.\nInstall new seal leaves so that the outer leaf overlaps the inner leaf such \n that the bend slots are not exposed .\nLocate seals on sealing angle in accordance with dimensions gives on cearance \n seal in table 1 the cold end circumferential seal should just contact the \n sealing angle.\nThe hot end circumferential seal are to be set the specified clearance from \n the sealing angle.\nIf the sealing angles hove grooved by seals the new seals are to be set at \n specified clearance in grooved.\nRotor Post Seals \nfigure (6)\nRemove present seals for rotor.\nInstall new seals in same location.\nRemove present seals for rotor.\nInstall new seals in same location.\nExchange of Toothed Wheel or the Drive\nThe driving toothed wheel (1) of the rotor or the regenerative air heater with \nworn or damaged teeth must be exchanged. The process is following:\nDisconnect the drive motor from network and secure it against incompetent \n starting.\nDismantle the rotor drive including the bracket from the stator housing with \n the use of a pulley block.\nDraw off the toothed wheel from the gearbox shaft with use of a draw off jig.\nClean the shaft end, lubricate it with graphite and fit on a new toothed wheel \n on it . Apply slip-on flanges and screws screwed in the tapped hole in the \n shaft face.\nSecure the toothed wheel on the shaft with a washer and screws.\nMount the drive with the bracket back on the stator housing so as to enable \n the toothed wheel meshing into the rotor pin gearing . the clearance between \n the toothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm \n in cold state . Adjust the clearance bey rotor hand turning according to \n figure 7 along the whole circumference of the pin gearing it should be checked \n by means of a gauge in several spots of the circumference of rotor pin \n gearing, the rim of the pin gearing is not accurately circular.\nCheck the oil charge of the gearbox, if necessary refill exchange to the oil.\nHaving finished the drive assembly, checked the oil charge and adjusted the \n rum of the regenerative air heater.\nDisconnect the drive motor from network and secure it against incompetent \n starting.\nDismantle the rotor drive including the bracket from the stator housing with \n the use of a pulley block.\nDraw off the toothed wheel from the gearbox shaft with use of a draw off jig.\nClean the shaft end, lubricate it with graphite and fit on a new toothed wheel \n on it . Apply slip-on flanges and screws screwed in the tapped hole in the \n shaft face.\nSecure the toothed wheel on the shaft with a washer and screws.\nMount the drive with the bracket back on the stator housing so as to enable \n the toothed wheel meshing into the rotor pin gearing . the clearance between \n the toothed wheel foot and the pin of the rotor pin gearing should be 15.5 mm \n in cold state . Adjust the clearance bey rotor hand turning according to \n figure 7 along the whole circumference of the pin gearing it should be checked \n by means of a gauge in several spots of the circumference of rotor pin \n gearing, the rim of the pin gearing is not accurately circular.\nCheck the oil charge of the gearbox, if necessary refill exchange to the oil.\nHaving finished the drive assembly, checked the oil charge and adjusted the \n rum of the regenerative air heater.\nInstructions for Lubricant exchange\nBefore the first filling or the bearings or gearboxes with a lubricating \n charge/ grease or oil / all parts and surfaces being in contact with the \n lubricant must be cleaned orderly having cleaned the surfaces, wash them with \n kerosene or with special flushing oil .\nلا تستخدم القماش أو الألياف التي تطلق الغضب لتنظيف المحامل والانزلاق \n تلاحظ الأسطح أثناء تجميع المحامل أعلى مستويات النظافة المحتملة \n اترك المحامل في العبوة الأصلية حتى يتم استخدامها للتجميع.\nApply always the lubricants of the same quality for the sieve lubricating spot \n if its necessary to apply some other lubricant quality to be settled with \n special technical service of the lubricant supplier remove first all residues \n of original lubricant, and wash the whole lubricating space orderly.\nBefore the first filling or the bearings or gearboxes with a lubricating \n charge/ grease or oil / all parts and surfaces being in contact with the \n lubricant must be cleaned orderly having cleaned the surfaces, wash them with \n kerosene or with special flushing oil .\nلا تستخدم القماش أو الألياف التي تطلق الغضب لتنظيف المحامل والانزلاق \n تلاحظ الأسطح أثناء تجميع المحامل أعلى مستويات النظافة المحتملة \n اترك المحامل في العبوة الأصلية حتى يتم استخدامها للتجميع.\nApply always the lubricants of the same quality for the sieve lubricating spot \n if its necessary to apply some other lubricant quality to be settled with \n special technical service of the lubricant supplier remove first all residues \n of original lubricant, and wash the whole lubricating space orderly.\nNotes: Enameled seals are secured by clips and set screws in the table \nNo. 1 Figure (6)\nإعادة سخان الهواء المتجدد إلى الخدمة\nOperate the regenerative air heater by coordination with the shift engineer.\nEnsure that the regenerative air heater is OK and record the readings of \n clearance, temperature, and vibration.etc and compare with reference values.\nOperate the regenerative air heater by coordination with the shift engineer.\nEnsure that the regenerative air heater is OK and record the readings of \n clearance, temperature, and vibration.etc and compare with reference values.\nLocation: \nAir Heater Code:\nChecked \nby: Signature: Date:\nمشكلة | Possible | علاج\nHigh pressure loss (the air pressure indicator \n of the outlet of the region-erective air heater shows a low valve). | Considerable Sediments on the heating elements. | Blow the regenerative air heater wit steam blowing is not \n efficient put the air heater out of operation wash it with water.\n | Big clearance of sector sealing causing air \n leakage into the rotor\n flue gas part | Check the clear once of sector and dealings and if necessary \n to adjust so as to decreases the air leakage.\n | Sealing sheets worn or broken | Exchange the defective sealing sheets for new once.\nLow CO2 content in flue gas (there is a great \n difference between the CO2 contents before and after the heater). | Great relevance of sector and air leakage into flue gas. | Check the clearance adjust mints to remove the \n faults discovered.\nDelivery slid valve is closed | Open the slide valve.\nTemperature rises of step thrust bearing and \n guide bearing. | شحنة زيت غير كافية في المحمل | Check the amount of the oil charge in the axle box to refill \n if necessary.\n | تسرب صندوق المحور. | Chalk the tightness of the axle box to remove possible \n failure .\n | A failure \nin the cooling system | Check if so efficient volume of cooling water\n | Bearing failure. | تبادل\n the bearing.\nTechnical \n specification\nيكتب\nShaft Position\nNo. of Air heater every unit\nHousing Dia (Shell) | 28 vix 68/62\nVertical\n2\n9.47 m\nسرعة الدوار | Normal Walking 1.33 rpm\nAuxiliary Walking 0.32 rpm\nBeasing Type | Guide bearing spherical roller bearing 23060 CCK/C3/W33\nSupport bearing spherical roller bearing23230 CCK/C3/W33\nDrive Gear Box | Reducer CHV35 35LI50 VG320\nReducer BGL 0.61 I50 VG150\nOver Running 27LZR 0.45L cluth\nحجامة السوائل FS50 3L I50 VG46\nFluid cupling FS70 5.7L I50VG46\nHeating Elements | Hot element \nType DU\nThink 0.5 mm\nالارتفاع 914 ملم (36)\naterial Steel (tc)\n | - Intermediate Heating Element\nType DU Think 0.5mm \nHeight 355 mm (14) Material E36 WA \n- العنصر البارد\nType NF Think 075 mm\nHight 3.5mm (12) Material EME\nWashing Device | P 5.2 bar\nConsum 140 m3/h\nP 5.2 bar\nConsum 140 m3/h\nFire Fitting | P 5.2 bar\nConsum 140 m3/h\nجهاز التنظيف | P 20 bar\nT \n 300 \nC ....> \n 340 \nC\nConsum Steam 2340 kg/h\nFigure 1: LJUNGSTROM AIR FILTER \n(MODULAR VERTICAL TYPE)\nFigure 2: EXPLOSED VIEW\nالشكل 3\nالشكل 4\nالشكل 5\nFigure 6\nFigure 7\nFigure 8\nFigure 9: GUIDE BEARING SECTION\n | Bill of Material\nQty | غرض\n1 | أقل \n السكن\n1 | Fit Bush \n High speed\n1 | Inspection Door\n1 | Draining \n Plug dia. 3/8\" Gas\n1 | Trottoux \n Level Screw dia. 3/8\" Gas\n1 | Lift Eye \n Bolt dia. 12\n1 | ريفلوميكس \n مصفاة الحدث المرجع. نوع 401686\n1 | Open \n Flange Plate Low Speed\n1 | Full \n Flange Plate Low Speed\n1 | مفتوح \n لوحة شفة عالية السرعة\n1 | Full \n Flange Plate High Speed\n2 | Simrit \n Oil Seal BA 45*62*8\n2 | Simrit \n Oil Seal BA 35*47*7\n1 | Shaft Low \n Speed\n2 | Bearing \n 32009 45*25*20\n1 | Key AC \n 10*8*50\n1 | Wheel Low \n Speed 116 Teeth MLE 1,5\n1 | Pinion \n Shaft High Speed 28 Teeth MLE 1,5\n2 | Bearing \n 32006 dia. 30*55*17\n1 | Key \n 8*7*50\nFigure 10",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-07.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-08.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-09.jpg",
   "alt": ""
  },
  {
   "src": "graphics/AH-019-10.jpg",
   "alt": ""
  }
 ]
}