{
 "id": "arabic-web-boilers-ar-ah-020-r0-htm",
 "doc_number": "AH-020-R0",
 "title_en": "",
 "title_ar": "AH-020-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-020-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nLow Pressure Heaters"
  },
  {
   "type": "paragraph",
   "text": "Vertical Design"
  },
  {
   "type": "paragraph",
   "text": "Skoda Czech Republic"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document lموجود\nthe major maintenance procedure P1, to performed every six months as \nindicated by M6 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This low \npressure heater (4 pcs) are used for increasing the temperature of main condensate steam \nof turbine."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "Surface"
  },
  {
   "type": "paragraph",
   "text": "500 m2"
  },
  {
   "type": "paragraph",
   "text": "Pressure loss (on side of the \n main condensate)"
  },
  {
   "type": "paragraph",
   "text": "5.5m"
  },
  {
   "type": "paragraph",
   "text": "مادة السترة"
  },
  {
   "type": "paragraph",
   "text": "11 416.1"
  },
  {
   "type": "paragraph",
   "text": "Jacket thickness"
  },
  {
   "type": "paragraph",
   "text": "12 mm"
  },
  {
   "type": "paragraph",
   "text": "Outer diameter"
  },
  {
   "type": "paragraph",
   "text": "1500 mm"
  },
  {
   "type": "paragraph",
   "text": "Overall length"
  },
  {
   "type": "paragraph",
   "text": "6558 mm"
  },
  {
   "type": "paragraph",
   "text": "Material of tube plate"
  },
  {
   "type": "paragraph",
   "text": "11 474.1"
  },
  {
   "type": "paragraph",
   "text": "Thickness mm of tube plates"
  },
  {
   "type": "paragraph",
   "text": "140 mm"
  },
  {
   "type": "paragraph",
   "text": "Material of tubes"
  },
  {
   "type": "paragraph",
   "text": "17248.4"
  },
  {
   "type": "paragraph",
   "text": "Outer diameter of tubes"
  },
  {
   "type": "paragraph",
   "text": "16 mm"
  },
  {
   "type": "paragraph",
   "text": "Thickness of tube wall"
  },
  {
   "type": "paragraph",
   "text": "1.5 ملم"
  },
  {
   "type": "paragraph",
   "text": "Average length of U tubes"
  },
  {
   "type": "paragraph",
   "text": "8320 mm"
  },
  {
   "type": "paragraph",
   "text": "عدد الأنابيب"
  },
  {
   "type": "paragraph",
   "text": "1200 ( pcs )"
  },
  {
   "type": "paragraph",
   "text": "تثبيت الأنابيب"
  },
  {
   "type": "paragraph",
   "text": "By beading"
  },
  {
   "type": "paragraph",
   "text": "Total weight:"
  },
  {
   "type": "paragraph",
   "text": "Without condensate"
  },
  {
   "type": "paragraph",
   "text": "14290 kg"
  },
  {
   "type": "paragraph",
   "text": "With condensate"
  },
  {
   "type": "paragraph",
   "text": "20600 كجم"
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS"
  },
  {
   "type": "paragraph",
   "text": "تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ \n مدير عام التفتيش وضبط الجودة EDEPC منسق MPIS ومعتمد من المحاسب محمود سليمان \n EDEPC المدير العام للتفتيش المالي ومراقبة الجودة و \n مشرف قطاع التفتيش وضبط الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "Stopping the condensate water circuit of low pressure heater."
  },
  {
   "type": "paragraph",
   "text": "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves."
  },
  {
   "type": "paragraph",
   "text": "Be sure low pressure heater must be completely drainage"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "Stopping the condensate water circuit of low pressure heater.",
    "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.",
    "Be sure low pressure heater must be completely drainage"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، ساحب يدوي."
  },
  {
   "type": "paragraph",
   "text": "Tube cleaner flexible shaft."
  },
  {
   "type": "paragraph",
   "text": "Tube expander."
  },
  {
   "type": "paragraph",
   "text": "Cupper plugs."
  },
  {
   "type": "paragraph",
   "text": "الخرق."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، ساحب يدوي.",
    "Tube cleaner flexible shaft.",
    "Tube expander.",
    "Cupper plugs.",
    "الخرق."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التفكيك"
  },
  {
   "type": "paragraph",
   "text": "Low Pressure Heater in \nOperation"
  },
  {
   "type": "paragraph",
   "text": "Measure temperature of main condensate at \n inlet and outlet water in Low pressure Heater and compare it with the setting \n value, then record them, and determine what to do."
  },
  {
   "type": "paragraph",
   "text": "قياس ضغط سخان الضغط المنخفض و \n قارنها بقيمة الإعداد ثم قم بتسجيلها."
  },
  {
   "type": "list",
   "items": [
    "Measure temperature of main condensate at \n inlet and outlet water in Low pressure Heater and compare it with the setting \n value, then record them, and determine what to do.",
    "قياس ضغط سخان الضغط المنخفض و \n قارنها بقيمة الإعداد ثم قم بتسجيلها."
   ]
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Low \nPressure Heater out of Operation"
  },
  {
   "type": "paragraph",
   "text": "Check the low pressure heater completely drainage ."
  },
  {
   "type": "paragraph",
   "text": "Check the air service for cleaning is available"
  },
  {
   "type": "paragraph",
   "text": "Dismantling the cover of the low pressure heater to check tubes leakage"
  },
  {
   "type": "paragraph",
   "text": "Cleaning the tubes by flexible shaft (first cleaning)"
  },
  {
   "type": "paragraph",
   "text": "Cleaning the tubes by compressed air about 6 bar (sec. cleaning)"
  },
  {
   "type": "paragraph",
   "text": "Cleaning the tubes by compressed water about 6 bar (finally cleaning)"
  },
  {
   "type": "paragraph",
   "text": "Filling the Low pressure Heater condensate side with the demi-water and \n determine the leakage tubes and blind them by copper plugs"
  },
  {
   "type": "paragraph",
   "text": "Recording the number of tubes which blind them not more than 5 ٪."
  },
  {
   "type": "paragraph",
   "text": "Assembling the cover of the low pressure heater"
  },
  {
   "type": "paragraph",
   "text": "Check bolts fixation, then re-tight it (if it is needed)."
  },
  {
   "type": "paragraph",
   "text": "Check glands of valves for leaking."
  },
  {
   "type": "paragraph",
   "text": "Check flanges for leaking."
  },
  {
   "type": "paragraph",
   "text": "Check the casing against rust and re-paint (if it is needed) and repack \n isolated against temperature looses."
  },
  {
   "type": "list",
   "items": [
    "Check the low pressure heater completely drainage .",
    "Check the air service for cleaning is available",
    "Dismantling the cover of the low pressure heater to check tubes leakage",
    "Cleaning the tubes by flexible shaft (first cleaning)",
    "Cleaning the tubes by compressed air about 6 bar (sec. cleaning)",
    "Cleaning the tubes by compressed water about 6 bar (finally cleaning)",
    "Filling the Low pressure Heater condensate side with the demi-water and \n determine the leakage tubes and blind them by copper plugs",
    "Recording the number of tubes which blind them not more than 5 ٪.",
    "Assembling the cover of the low pressure heater",
    "Check bolts fixation, then re-tight it (if it is needed).",
    "Check glands of valves for leaking.",
    "Check flanges for leaking.",
    "Check the casing against rust and re-paint (if it is needed) and repack \n isolated against temperature looses."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "paragraph",
   "text": "Operate \nthe low pressure heater \n by coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
  },
  {
   "type": "list",
   "items": [
    "Operate \nthe low pressure heater \n by coordination with the shift engineer.",
    "Ensure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS سجل الصيانة \nورقة البيانات MRDS"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "تحديد القيمة"
  },
  {
   "type": "paragraph",
   "text": "وحدة"
  },
  {
   "type": "paragraph",
   "text": "قبل التفتيش"
  },
  {
   "type": "paragraph",
   "text": "After Inspection"
  },
  {
   "type": "paragraph",
   "text": "ملاحظات"
  },
  {
   "type": "paragraph",
   "text": "Different temperature between Inlet and \n Outlet condensate"
  },
  {
   "type": "paragraph",
   "text": "25"
  },
  {
   "type": "paragraph",
   "text": "C"
  },
  {
   "type": "paragraph",
   "text": "Maximum number of blind tubes"
  },
  {
   "type": "paragraph",
   "text": "60"
  },
  {
   "type": "paragraph",
   "text": "pcs"
  },
  {
   "type": "paragraph",
   "text": "Pressure loss"
  },
  {
   "type": "paragraph",
   "text": "5.5"
  },
  {
   "type": "paragraph",
   "text": "m"
  },
  {
   "type": "paragraph",
   "text": "Condensate level"
  },
  {
   "type": "paragraph",
   "text": "20 - 30"
  },
  {
   "type": "paragraph",
   "text": "cm"
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:\nLow Pressure Heaters\nVertical Design\nSkoda Czech Republic\nمقدمة\nThis document lموجود\nthe major maintenance procedure P1, to performed every six months as \nindicated by M6 in the title block.\nThis low \npressure heater (4 pcs) are used for increasing the temperature of main condensate steam \nof turbine.\nالمواصفات الفنية\nSurface\n500 m2\nPressure loss (on side of the \n main condensate)\n5.5m\nمادة السترة\n11 416.1\nJacket thickness\n12 mm\nOuter diameter\n1500 mm\nOverall length\n6558 mm\nMaterial of tube plate\n11 474.1\nThickness mm of tube plates\n140 mm\nMaterial of tubes\n17248.4\nOuter diameter of tubes\n16 mm\nThickness of tube wall\n1.5 ملم\nAverage length of U tubes\n8320 mm\nعدد الأنابيب\n1200 ( pcs )\nتثبيت الأنابيب\nBy beading\nTotal weight:\nWithout condensate\n14290 kg\nWith condensate\n20600 كجم\nThe first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS\nتم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ \n مدير عام التفتيش وضبط الجودة EDEPC منسق MPIS ومعتمد من المحاسب محمود سليمان \n EDEPC المدير العام للتفتيش المالي ومراقبة الجودة و \n مشرف قطاع التفتيش وضبط الجودة.\nاحتياطات السلامة\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، ساحب يدوي.\nTube cleaner flexible shaft.\nTube expander.\nCupper plugs.\nالخرق.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، ساحب يدوي.\nTube cleaner flexible shaft.\nTube expander.\nCupper plugs.\nالخرق.\nالعمل المراد تنفيذه\nالتفكيك\nLow Pressure Heater in \nOperation\nMeasure temperature of main condensate at \n inlet and outlet water in Low pressure Heater and compare it with the setting \n value, then record them, and determine what to do.\nقياس ضغط سخان الضغط المنخفض و \n قارنها بقيمة الإعداد ثم قم بتسجيلها.\nMeasure temperature of main condensate at \n inlet and outlet water in Low pressure Heater and compare it with the setting \n value, then record them, and determine what to do.\nقياس ضغط سخان الضغط المنخفض و \n قارنها بقيمة الإعداد ثم قم بتسجيلها.\nLow \nPressure Heater out of Operation\nCheck the low pressure heater completely drainage .\nCheck the air service for cleaning is available\nDismantling the cover of the low pressure heater to check tubes leakage\nCleaning the tubes by flexible shaft (first cleaning)\nCleaning the tubes by compressed air about 6 bar (sec. cleaning)\nCleaning the tubes by compressed water about 6 bar (finally cleaning)\nFilling the Low pressure Heater condensate side with the demi-water and \n determine the leakage tubes and blind them by copper plugs\nRecording the number of tubes which blind them not more than 5 ٪.\nAssembling the cover of the low pressure heater\nCheck bolts fixation, then re-tight it (if it is needed).\nCheck glands of valves for leaking.\nCheck flanges for leaking.\nCheck the casing against rust and re-paint (if it is needed) and repack \n isolated against temperature looses.\nCheck the low pressure heater completely drainage .\nCheck the air service for cleaning is available\nDismantling the cover of the low pressure heater to check tubes leakage\nCleaning the tubes by flexible shaft (first cleaning)\nCleaning the tubes by compressed air about 6 bar (sec. cleaning)\nCleaning the tubes by compressed water about 6 bar (finally cleaning)\nFilling the Low pressure Heater condensate side with the demi-water and \n determine the leakage tubes and blind them by copper plugs\nRecording the number of tubes which blind them not more than 5 ٪.\nAssembling the cover of the low pressure heater\nCheck bolts fixation, then re-tight it (if it is needed).\nCheck glands of valves for leaking.\nCheck flanges for leaking.\nCheck the casing against rust and re-paint (if it is needed) and repack \n isolated against temperature looses.\nReturn Regenerative Air Heater into Service\nOperate \nthe low pressure heater \n by coordination with the shift engineer.\nEnsure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nOperate \nthe low pressure heater \n by coordination with the shift engineer.\nEnsure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nMRDS سجل الصيانة \nورقة البيانات MRDS\nغرض\nتحديد القيمة\nوحدة\nقبل التفتيش\nAfter Inspection\nملاحظات\nDifferent temperature between Inlet and \n Outlet condensate\n25\nC\nMaximum number of blind tubes\n60\npcs\nPressure loss\n5.5\nm\nCondensate level\n20 - 30\ncm\nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}