{
 "id": "arabic-web-boilers-ar-ah-021-r0-htm",
 "doc_number": "AH-021-R0",
 "title_en": "",
 "title_ar": "AH-021-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_AH-021-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "This document lموجود\nthe major maintenance procedure P1, to performed every five years as \nindicated by Y5 in the title block."
  },
  {
   "type": "paragraph",
   "text": "This low \npressure heater (4pcs) are used for increasing the temperature of main condensate steam \nof turbine."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "Surface",
     "500 m2"
    ],
    [
     "Pressure loss (on side of the \n main condensate)",
     "5.5m"
    ],
    [
     "مادة السترة",
     "11 416.1"
    ],
    [
     "Jacket thickness",
     "12 mm"
    ],
    [
     "Outer diameter",
     "1500 mm"
    ],
    [
     "Overall length",
     "6558 mm"
    ],
    [
     "Material of tube plate",
     "11 474.1"
    ],
    [
     "Thickness mm of tube plates",
     "140 mm"
    ],
    [
     "Material of tubes",
     "17248.4"
    ],
    [
     "Outer diameter of tubes",
     "16 mm"
    ],
    [
     "Thickness of tube wall",
     "1.5 ملم"
    ],
    [
     "Average length of U tubes",
     "8320 mm"
    ],
    [
     "عدد الأنابيب",
     "1200 ( pcs )"
    ],
    [
     "تثبيت الأنابيب",
     "By beading"
    ],
    [
     "Total weight: Without condensate: \n 14290 kg With condensate:20600 kg"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "The first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS"
  },
  {
   "type": "paragraph",
   "text": "تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ \n مدير عام التفتيش وضبط الجودة EDEPC منسق MPIS ومعتمد من المحاسب محمود سليمان \n EDEPC المدير العام للتفتيش المالي ومراقبة الجودة و \n مشرف قطاع التفتيش وضبط الجودة."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A work permit must be issued and the maintenance staff should carry the suitable safety category"
  },
  {
   "type": "paragraph",
   "text": "Safety fence with\ncaution marks surrounding the work area is required."
  },
  {
   "type": "paragraph",
   "text": "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc."
  },
  {
   "type": "paragraph",
   "text": "Stopping the condensate water circuit of low pressure heater."
  },
  {
   "type": "paragraph",
   "text": "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves."
  },
  {
   "type": "paragraph",
   "text": "Be sure low pressure heater must be completely drainage"
  },
  {
   "type": "list",
   "items": [
    "A work permit must be issued and the maintenance staff should carry the suitable safety category",
    "Safety fence with\ncaution marks surrounding the work area is required.",
    "Wear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.",
    "Stopping the condensate water circuit of low pressure heater.",
    "The low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.",
    "Be sure low pressure heater must be completely drainage"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، ساحب يدوي."
  },
  {
   "type": "paragraph",
   "text": "Tube cleaner flexible shaft."
  },
  {
   "type": "paragraph",
   "text": "Tube expander."
  },
  {
   "type": "paragraph",
   "text": "Cupper plugs."
  },
  {
   "type": "paragraph",
   "text": "الخرق."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، ساحب يدوي.",
    "Tube cleaner flexible shaft.",
    "Tube expander.",
    "Cupper plugs.",
    "الخرق."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التفكيك"
  },
  {
   "type": "paragraph",
   "text": "Low Pressure Heater in \nOperation"
  },
  {
   "type": "paragraph",
   "text": "Measure temperature \nمن المكثفات الرئيسية \nat inlet and outlet water in \nLow pressure Heater and compare it with the \n setting value, then record them."
  },
  {
   "type": "paragraph",
   "text": "Measure pressure of Low pressure Heater and \n compare it with the setting value then\nrecord them."
  },
  {
   "type": "list",
   "items": [
    "Measure temperature \nمن المكثفات الرئيسية \nat inlet and outlet water in \nLow pressure Heater and compare it with the \n setting value, then record them.",
    "Measure pressure of Low pressure Heater and \n compare it with the setting value then\nrecord them."
   ]
  },
  {
   "type": "heading",
   "level": 1,
   "text": "Low Pressure Heater \nout of Operation"
  },
  {
   "type": "paragraph",
   "text": "Dismantle the \n outer insulation for upper cover for Low pressure Heater."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the screws of two flanges ( inlet and \n outlet of water side ) ."
  },
  {
   "type": "paragraph",
   "text": "Dismantle the studs of upper cover ."
  },
  {
   "type": "paragraph",
   "text": "Remove the screws of two flanges and the studs \n of upper cover to be cleaned ."
  },
  {
   "type": "list",
   "items": [
    "Dismantle the \n outer insulation for upper cover for Low pressure Heater.",
    "Dismantle the screws of two flanges ( inlet and \n outlet of water side ) .",
    "Dismantle the studs of upper cover .",
    "Remove the screws of two flanges and the studs \n of upper cover to be cleaned ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Lift the upper cover about 1 mm by using two depressing screws ."
  },
  {
   "type": "paragraph",
   "text": "Remove the upper cover by using the main lift."
  },
  {
   "type": "paragraph",
   "text": "Test the leakage of tubes and mark the defected tubes."
  },
  {
   "type": "paragraph",
   "text": "Make a test to Low pressure Heater from steam side and then notice around the \n welding tubes to the tubes plate from leakage."
  },
  {
   "type": "paragraph",
   "text": "Take the tube bundle out of the Low pressure Heater jacket."
  },
  {
   "type": "paragraph",
   "text": "Remove all the tubes which blinded."
  },
  {
   "type": "paragraph",
   "text": "تقتيش"
  },
  {
   "type": "paragraph",
   "text": "Notice the level of any tubes of L. P. H. E for decreasing the level and set \n the Coordinates of this tubes ( X , Y ) ."
  },
  {
   "type": "paragraph",
   "text": "Check all parts for any worn-out and replace them by new ones."
  },
  {
   "type": "list",
   "items": [
    "Notice the level of any tubes of L. P. H. E for decreasing the level and set \n the Coordinates of this tubes ( X , Y ) .",
    "Check all parts for any worn-out and replace them by new ones."
   ]
  },
  {
   "type": "paragraph",
   "text": "حَشد"
  },
  {
   "type": "paragraph",
   "text": "Assembly the new tubes in the position of the defective tubes by beading and \n welding."
  },
  {
   "type": "paragraph",
   "text": "Take the tube bundle in the Low pressure Heater jacket after cleaning it."
  },
  {
   "type": "paragraph",
   "text": "Make finally test for Low pressure Heater to insure no leakage happened in \n tubes."
  },
  {
   "type": "paragraph",
   "text": "Put the gasket of upper cover Low pressure Heater."
  },
  {
   "type": "paragraph",
   "text": "Set the upper cover of Low pressure Heater carefully and notice the flanges of \n inlet and outlet water side ."
  },
  {
   "type": "paragraph",
   "text": "Put the flange gasket and tightening of the flanged joints ( cover and two \n flanges of water side ) adhere to the uniform tighten cross wise , i.e \n converted to a clock dial tighten in the sequence of 3-9-12-6 and then round \n and round ."
  },
  {
   "type": "paragraph",
   "text": "Excess stresses to the screws to the screws and studs ."
  },
  {
   "type": "paragraph",
   "text": "After we put the Low pressure Heater to working operation about 24 hours we \n retighten the screws of two flanges ( water side ) and studs of the cover ."
  },
  {
   "type": "list",
   "items": [
    "Assembly the new tubes in the position of the defective tubes by beading and \n welding.",
    "Take the tube bundle in the Low pressure Heater jacket after cleaning it.",
    "Make finally test for Low pressure Heater to insure no leakage happened in \n tubes.",
    "Put the gasket of upper cover Low pressure Heater.",
    "Set the upper cover of Low pressure Heater carefully and notice the flanges of \n inlet and outlet water side .",
    "Put the flange gasket and tightening of the flanged joints ( cover and two \n flanges of water side ) adhere to the uniform tighten cross wise , i.e \n converted to a clock dial tighten in the sequence of 3-9-12-6 and then round \n and round .",
    "Excess stresses to the screws to the screws and studs .",
    "After we put the Low pressure Heater to working operation about 24 hours we \n retighten the screws of two flanges ( water side ) and studs of the cover ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Starting of Low Pressure \nHeater"
  },
  {
   "type": "paragraph",
   "text": "Check the inlet and outlet main condensate valves of \n يتم فتح سخان الضغط المنخفض."
  },
  {
   "type": "paragraph",
   "text": "Check \n the by pass valve of Low pressure Heater is closed."
  },
  {
   "type": "paragraph",
   "text": "Check the steam valve of Low pressure Heater is opened."
  },
  {
   "type": "paragraph",
   "text": "Check whether the inlet for flooding the stuffing box is open."
  },
  {
   "type": "list",
   "items": [
    "Check the inlet and outlet main condensate valves of \n يتم فتح سخان الضغط المنخفض.",
    "Check \n the by pass valve of Low pressure Heater is closed.",
    "Check the steam valve of Low pressure Heater is opened.",
    "Check whether the inlet for flooding the stuffing box is open."
   ]
  },
  {
   "type": "paragraph",
   "text": "Attendance and checking \nduring Operation"
  },
  {
   "type": "paragraph",
   "text": "The temperature of the inlet and outlet condensate of the\n low pressure heater must be different 25C \n at least."
  },
  {
   "type": "paragraph",
   "text": "The steam condensate level in low pressure heater is in \n middle indicator glass."
  },
  {
   "type": "paragraph",
   "text": "The performance of regulating valve of outlet steam condensate \n in low pressure heater is correcting."
  },
  {
   "type": "list",
   "items": [
    "The temperature of the inlet and outlet condensate of the\n low pressure heater must be different 25C \n at least.",
    "The steam condensate level in low pressure heater is in \n middle indicator glass.",
    "The performance of regulating valve of outlet steam condensate \n in low pressure heater is correcting."
   ]
  },
  {
   "type": "paragraph",
   "text": "Return Regenerative Air Heater into Service"
  },
  {
   "type": "paragraph",
   "text": "Operate \nthe low pressure heater \n by coordination with the shift engineer."
  },
  {
   "type": "paragraph",
   "text": "Ensure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
  },
  {
   "type": "list",
   "items": [
    "Operate \nthe low pressure heater \n by coordination with the shift engineer.",
    "Ensure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values."
   ]
  },
  {
   "type": "paragraph",
   "text": "MRDS \nMaintenance Record Data Sheet MRDS"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "تحديد القيمة",
     "وحدة",
     "قبل التفتيش",
     "After Inspection",
     "ملاحظات"
    ],
    [
     "Different temperature \n between Inlet and Outlet condensate",
     "25",
     "C",
     "",
     "",
     ""
    ],
    [
     "Maximum number of blind \n tubes",
     "60",
     "pcs",
     "",
     "",
     ""
    ],
    [
     "Pressure loss",
     "5.5",
     "m",
     "",
     "",
     ""
    ],
    [
     "Condensate level",
     "20 - 30",
     "cm",
     "",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nThis document lموجود\nthe major maintenance procedure P1, to performed every five years as \nindicated by Y5 in the title block.\nThis low \npressure heater (4pcs) are used for increasing the temperature of main condensate steam \nof turbine.\nالمواصفات الفنية\nSurface | 500 m2\nPressure loss (on side of the \n main condensate) | 5.5m\nمادة السترة | 11 416.1\nJacket thickness | 12 mm\nOuter diameter | 1500 mm\nOverall length | 6558 mm\nMaterial of tube plate | 11 474.1\nThickness mm of tube plates | 140 mm\nMaterial of tubes | 17248.4\nOuter diameter of tubes | 16 mm\nThickness of tube wall | 1.5 ملم\nAverage length of U tubes | 8320 mm\nعدد الأنابيب | 1200 ( pcs )\nتثبيت الأنابيب | By beading\nTotal weight: Without condensate: \n 14290 kg With condensate:20600 kg\nThe first \ndraft initiated & tested by eng. Medhat Fouad, reviewed by maintenance manager \neng. Mohammed Farag, revised by EDEPC inspection and quality control at eng. Samir \nAbd El-Gelil, and approved by eng. Fathy Mahmoud Ragap: head sector of Talkha PS\nتم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ \n مدير عام التفتيش وضبط الجودة EDEPC منسق MPIS ومعتمد من المحاسب محمود سليمان \n EDEPC المدير العام للتفتيش المالي ومراقبة الجودة و \n مشرف قطاع التفتيش وضبط الجودة.\nاحتياطات السلامة\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nA work permit must be issued and the maintenance staff should carry the suitable safety category\nSafety fence with\ncaution marks surrounding the work area is required.\nWear safety \nand healthy equipment as safety helmet, safety shoes, gloves, ... etc.\nStopping the condensate water circuit of low pressure heater.\nThe low pressure heater must be isolated mechanically by \nclosing inlet and outlet valves.\nBe sure low pressure heater must be completely drainage\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، ساحب يدوي.\nTube cleaner flexible shaft.\nTube expander.\nCupper plugs.\nالخرق.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، ساحب يدوي.\nTube cleaner flexible shaft.\nTube expander.\nCupper plugs.\nالخرق.\nالعمل المراد تنفيذه\nالتفكيك\nLow Pressure Heater in \nOperation\nMeasure temperature \nمن المكثفات الرئيسية \nat inlet and outlet water in \nLow pressure Heater and compare it with the \n setting value, then record them.\nMeasure pressure of Low pressure Heater and \n compare it with the setting value then\nrecord them.\nMeasure temperature \nمن المكثفات الرئيسية \nat inlet and outlet water in \nLow pressure Heater and compare it with the \n setting value, then record them.\nMeasure pressure of Low pressure Heater and \n compare it with the setting value then\nrecord them.\nLow Pressure Heater \nout of Operation\nDismantle the \n outer insulation for upper cover for Low pressure Heater.\nDismantle the screws of two flanges ( inlet and \n outlet of water side ) .\nDismantle the studs of upper cover .\nRemove the screws of two flanges and the studs \n of upper cover to be cleaned .\nDismantle the \n outer insulation for upper cover for Low pressure Heater.\nDismantle the screws of two flanges ( inlet and \n outlet of water side ) .\nDismantle the studs of upper cover .\nRemove the screws of two flanges and the studs \n of upper cover to be cleaned .\nLift the upper cover about 1 mm by using two depressing screws .\nRemove the upper cover by using the main lift.\nTest the leakage of tubes and mark the defected tubes.\nMake a test to Low pressure Heater from steam side and then notice around the \n welding tubes to the tubes plate from leakage.\nTake the tube bundle out of the Low pressure Heater jacket.\nRemove all the tubes which blinded.\nتقتيش\nNotice the level of any tubes of L. P. H. E for decreasing the level and set \n the Coordinates of this tubes ( X , Y ) .\nCheck all parts for any worn-out and replace them by new ones.\nNotice the level of any tubes of L. P. H. E for decreasing the level and set \n the Coordinates of this tubes ( X , Y ) .\nCheck all parts for any worn-out and replace them by new ones.\nحَشد\nAssembly the new tubes in the position of the defective tubes by beading and \n welding.\nTake the tube bundle in the Low pressure Heater jacket after cleaning it.\nMake finally test for Low pressure Heater to insure no leakage happened in \n tubes.\nPut the gasket of upper cover Low pressure Heater.\nSet the upper cover of Low pressure Heater carefully and notice the flanges of \n inlet and outlet water side .\nPut the flange gasket and tightening of the flanged joints ( cover and two \n flanges of water side ) adhere to the uniform tighten cross wise , i.e \n converted to a clock dial tighten in the sequence of 3-9-12-6 and then round \n and round .\nExcess stresses to the screws to the screws and studs .\nAfter we put the Low pressure Heater to working operation about 24 hours we \n retighten the screws of two flanges ( water side ) and studs of the cover .\nAssembly the new tubes in the position of the defective tubes by beading and \n welding.\nTake the tube bundle in the Low pressure Heater jacket after cleaning it.\nMake finally test for Low pressure Heater to insure no leakage happened in \n tubes.\nPut the gasket of upper cover Low pressure Heater.\nSet the upper cover of Low pressure Heater carefully and notice the flanges of \n inlet and outlet water side .\nPut the flange gasket and tightening of the flanged joints ( cover and two \n flanges of water side ) adhere to the uniform tighten cross wise , i.e \n converted to a clock dial tighten in the sequence of 3-9-12-6 and then round \n and round .\nExcess stresses to the screws to the screws and studs .\nAfter we put the Low pressure Heater to working operation about 24 hours we \n retighten the screws of two flanges ( water side ) and studs of the cover .\nStarting of Low Pressure \nHeater\nCheck the inlet and outlet main condensate valves of \n يتم فتح سخان الضغط المنخفض.\nCheck \n the by pass valve of Low pressure Heater is closed.\nCheck the steam valve of Low pressure Heater is opened.\nCheck whether the inlet for flooding the stuffing box is open.\nCheck the inlet and outlet main condensate valves of \n يتم فتح سخان الضغط المنخفض.\nCheck \n the by pass valve of Low pressure Heater is closed.\nCheck the steam valve of Low pressure Heater is opened.\nCheck whether the inlet for flooding the stuffing box is open.\nAttendance and checking \nduring Operation\nThe temperature of the inlet and outlet condensate of the\n low pressure heater must be different 25C \n at least.\nThe steam condensate level in low pressure heater is in \n middle indicator glass.\nThe performance of regulating valve of outlet steam condensate \n in low pressure heater is correcting.\nThe temperature of the inlet and outlet condensate of the\n low pressure heater must be different 25C \n at least.\nThe steam condensate level in low pressure heater is in \n middle indicator glass.\nThe performance of regulating valve of outlet steam condensate \n in low pressure heater is correcting.\nReturn Regenerative Air Heater into Service\nOperate \nthe low pressure heater \n by coordination with the shift engineer.\nEnsure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nOperate \nthe low pressure heater \n by coordination with the shift engineer.\nEnsure that \n ارتفاع الضغط المنخفضter \nis \n OK and record the readings of clearance, temp., vibration, ... etc, and \n compare with ref. values.\nMRDS \nMaintenance Record Data Sheet MRDS\nغرض | تحديد القيمة | وحدة | قبل التفتيش | After Inspection | ملاحظات\nDifferent temperature \n between Inlet and Outlet condensate | 25 | C |  |  | \nMaximum number of blind \n tubes | 60 | pcs |  |  | \nPressure loss | 5.5 | m |  |  | \nCondensate level | 20 - 30 | cm |  |  | \nالموقع: المعدات \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}