{
 "id": "arabic-web-boilers-ar-bg-001-r1-htm",
 "doc_number": "BG-001-R1",
 "title_en": "",
 "title_ar": "BG-001-r1 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BG-001-r1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "معدات:بندقية الموقد النفط\n هفت-500.5\n التشيكية"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "استخدام مسدس حرق الزيت \nتحويل الزيت تلقائيًا إلى غرفة الاحتراق \nيوضح هذا المستند خطوات إجراء الصيانة الرئيسية P1 المطلوبة لها \nمسدس موقد الزيت، والذي يجب تنفيذه على أساس سنوي أو مع أي تقصير \nفي الناسخ كما هو موضح بواسطة Y1 في شريط العنوان."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. \nهشام محمد حسن، مراجعة المخرج م. سعد مصطفي، ومراجعة الجودة \nمهندس التحكم سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي \nالليثي ووافق عليه م. مصطفى علام: رئيس قطاع طلخا للطاقة البخارية \nمحطة 2x210 ميجاوات."
  },
  {
   "type": "paragraph",
   "text": "تحديث بواسطة المهندس. فوزي أحمد بسوني، \nتم قبوله من قبل مدير عام الصيانة محمد علي ابو النجا و \nوافق عليها المهندس. فاروق عوض علي رئيس قطاع طلخا للطاقة البخارية \nالمحطة 2 × 210 ميجاوات. تمت مراجعته بواسطة المهندس. مجدي حجازي من شركة MDEP، تم قبوله من قبل \nالمدير العام سمير عبد الجليل واعتماد المهندس: محمد نجيب \nرئيس قطاع التفتيش وضبط الجودة"
  },
  {
   "type": "paragraph",
   "text": "يتم تحديث هذه الوثيقة لمراجعة 5 سنوات"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لهذه الموقد \nبندقية"
  },
  {
   "type": "paragraph",
   "text": "عدد مسدس موقد الزيت لكل وحدة"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "نوع مسدس موقد الزيت"
  },
  {
   "type": "paragraph",
   "text": "هفت 500.5"
  },
  {
   "type": "paragraph",
   "text": "معدل التدفق الاسمي (كجم/ساعة)"
  },
  {
   "type": "paragraph",
   "text": "3950"
  },
  {
   "type": "paragraph",
   "text": "الأعلى. معدل التدفق \n (كجم/ساعة)"
  },
  {
   "type": "paragraph",
   "text": "4950"
  },
  {
   "type": "paragraph",
   "text": "ضغط المازوت (ميغاباسكال)"
  },
  {
   "type": "paragraph",
   "text": "3.14"
  },
  {
   "type": "paragraph",
   "text": "درجة حرارة المازوت \n (o ج)"
  },
  {
   "type": "paragraph",
   "text": "140"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية .... إلخ"
  },
  {
   "type": "paragraph",
   "text": "أغلق موقد الزيت."
  },
  {
   "type": "paragraph",
   "text": "عزل \nمسدس موقد الزيت ميكانيكياً كما يلي:\n- في وضع إعادة تدوير التبريد.\n- أغلق صمامات الإغلاق ببطء عند مدخل/مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق صمامات الإغلاق ببطء عند مدخل / مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- اغلاق ضغط الهواء لمسدس موقد الزيت.\n- عزل مفتاح حد مسدس موقد الزيت."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،",
    "سياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،",
    "ارتدي خوذة الأمان والأحذية .... إلخ",
    "أغلق موقد الزيت.",
    "عزل \nمسدس موقد الزيت ميكانيكياً كما يلي:\n- في وضع إعادة تدوير التبريد.\n- أغلق صمامات الإغلاق ببطء عند مدخل/مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق صمامات الإغلاق ببطء عند مدخل / مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- اغلاق ضغط الهواء لمسدس موقد الزيت.\n- عزل مفتاح حد مسدس موقد الزيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "الفرجار الورنية,\nسائل التنظيف."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "الفرجار الورنية,\nسائل التنظيف."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "قم بفك مسدس موقد الزيت من أنبوب توجيه الموقد"
  },
  {
   "type": "paragraph",
   "text": "التأكد من إغلاق صمامات مداخل ومخارج مسدس شعلة الزيت."
  },
  {
   "type": "paragraph",
   "text": "قبل تفكيك مسدس موقد الزيت يجب قياس المسافة (L)\nبين حافة أنبوب مسدس الموقد ونهاية مسدس موقد الزيت كما في الشكل.\n(2)."
  },
  {
   "type": "paragraph",
   "text": "تحقق من \n- مقياس ضغط المازوت (يجب أن يكون صفر)."
  },
  {
   "type": "paragraph",
   "text": "إعداد دبابة للقبض \nتسرب المازوت أثناء فصل تغذية الزيت\nأنابيب."
  },
  {
   "type": "paragraph",
   "text": "قم بفك وصلة الهواء (62)."
  },
  {
   "type": "paragraph",
   "text": "افصل مقبس الخراطيم الخاص بمدخل/مخرج المازوت المتصل به\nإلى الأول والثاني والثالث"
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (ب) التي تربط مسدس شعلة الزيت بدليل شعلة الزيت\nأنبوب (أ)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (C) ثم قم بتحرير مانع تسرب مسدس شعلة الزيت (D) من\nأنبوب دليل الموقد (أ)."
  },
  {
   "type": "paragraph",
   "text": "أخرج مسدس موقد الزيت من أنبوب توجيه الموقد (يجب عليك استخدام مسدس خاص \nالقفازات )"
  },
  {
   "type": "list",
   "items": [
    "التأكد من إغلاق صمامات مداخل ومخارج مسدس شعلة الزيت.",
    "قبل تفكيك مسدس موقد الزيت يجب قياس المسافة (L)\nبين حافة أنبوب مسدس الموقد ونهاية مسدس موقد الزيت كما في الشكل.\n(2).",
    "تحقق من \n- مقياس ضغط المازوت (يجب أن يكون صفر).",
    "إعداد دبابة للقبض \nتسرب المازوت أثناء فصل تغذية الزيت\nأنابيب.",
    "قم بفك وصلة الهواء (62).",
    "افصل مقبس الخراطيم الخاص بمدخل/مخرج المازوت المتصل به\nإلى الأول والثاني والثالث",
    "قم بفك البراغي (ب) التي تربط مسدس شعلة الزيت بدليل شعلة الزيت\nأنبوب (أ).",
    "قم بفك البراغي (C) ثم قم بتحرير مانع تسرب مسدس شعلة الزيت (D) من\nأنبوب دليل الموقد (أ).",
    "أخرج مسدس موقد الزيت من أنبوب توجيه الموقد (يجب عليك استخدام مسدس خاص \nالقفازات )"
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك أجزاء جسم مسدس موقد الزيت"
  },
  {
   "type": "paragraph",
   "text": "افصل أنبوبي (33) و(34) زيت التغذية والعودة."
  },
  {
   "type": "paragraph",
   "text": "وباستخدام الخدمة الجوية في المدخل (62)، سيتم تشغيل المكبس\nالوضع ويمكننا فك غطاء الجوز (12) بسهولة."
  },
  {
   "type": "paragraph",
   "text": "اغلاق الخدمة الجوية."
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (58) التي تربط جسم مسدس موقد الزيت (5) بالإبرة\nهيئة الدليل (4)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك صامولة العداد (56) والصامولة القابلة للتعديل (57)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50)."
  },
  {
   "type": "paragraph",
   "text": "الافراج عن \nيا الحلقة (55) التي تكون محكمة الغلق بين المرذاذ (50) و\nداخل الأنبوب (10)."
  },
  {
   "type": "paragraph",
   "text": "أخرج الإبرة (47) من جسم مسدس موقد الزيت."
  },
  {
   "type": "list",
   "items": [
    "افصل أنبوبي (33) و(34) زيت التغذية والعودة.",
    "وباستخدام الخدمة الجوية في المدخل (62)، سيتم تشغيل المكبس\nالوضع ويمكننا فك غطاء الجوز (12) بسهولة.",
    "اغلاق الخدمة الجوية.",
    "قم بفك البراغي (58) التي تربط جسم مسدس موقد الزيت (5) بالإبرة\nهيئة الدليل (4).",
    "قم بفك صامولة العداد (56) والصامولة القابلة للتعديل (57).",
    "قم بفك صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50).",
    "الافراج عن \nيا الحلقة (55) التي تكون محكمة الغلق بين المرذاذ (50) و\nداخل الأنبوب (10).",
    "أخرج الإبرة (47) من جسم مسدس موقد الزيت."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك أجزاء جسم دليل الإبرة"
  },
  {
   "type": "paragraph",
   "text": "قطع اليد (17)"
  },
  {
   "type": "paragraph",
   "text": "فك البراغي (31)"
  },
  {
   "type": "paragraph",
   "text": "قم بفك البراغي (59) التي تربط شفة جسم توجيه الإبرة بها\nشفة جسم صمام البوابة (3)"
  },
  {
   "type": "paragraph",
   "text": "أخرج قضيب التوجيه (63) وإبرة التوجيه (15) والربيع (14)."
  },
  {
   "type": "paragraph",
   "text": "حرر الحلقة (46)، (43)، (45/1)، (45/2)."
  },
  {
   "type": "list",
   "items": [
    "قطع اليد (17)",
    "فك البراغي (31)",
    "قم بفك البراغي (59) التي تربط شفة جسم توجيه الإبرة بها\nشفة جسم صمام البوابة (3)",
    "أخرج قضيب التوجيه (63) وإبرة التوجيه (15) والربيع (14).",
    "حرر الحلقة (46)، (43)، (45/1)، (45/2)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك أجزاء صمام البوابة الخماسية"
  },
  {
   "type": "paragraph",
   "text": "برغي \nقم بإزالة البراغي (60) التي تربط شفة صمام البوابة الخماسية (3) بالهواء المضغوط \nشفة الجزء (2)"
  },
  {
   "type": "paragraph",
   "text": "خذ \nأخرج صمام بوابة التوزيع (8) بقضيب التوجيه (64) من البوابة الخماسية \nجسم الصمام (3)"
  },
  {
   "type": "paragraph",
   "text": "يزيل الدبوس (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بال \nصمام بوابة التوزيع (8)"
  },
  {
   "type": "paragraph",
   "text": "الافراج \nيا حلقات (٤٥/٣)."
  },
  {
   "type": "list",
   "items": [
    "برغي \nقم بإزالة البراغي (60) التي تربط شفة صمام البوابة الخماسية (3) بالهواء المضغوط \nشفة الجزء (2)",
    "خذ \nأخرج صمام بوابة التوزيع (8) بقضيب التوجيه (64) من البوابة الخماسية \nجسم الصمام (3)",
    "يزيل الدبوس (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بال \nصمام بوابة التوزيع (8)",
    "الافراج \nيا حلقات (٤٥/٣)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك الأجزاء الهوائية"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الغطاء (1) ثم أخرج الزنبرك (13)."
  },
  {
   "type": "paragraph",
   "text": "أخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (29) وقم بإزالة حلقة العداد (32)."
  },
  {
   "type": "paragraph",
   "text": "أخرج قضيب المكبس (7) من المكبس (6)."
  },
  {
   "type": "paragraph",
   "text": "الافراج \nالحلقة الدائرية (43/2) من جسم بطانة المكبس (2)"
  },
  {
   "type": "paragraph",
   "text": "الافراج \nيا حلقة (44) من المكبس داخل التجويف."
  },
  {
   "type": "paragraph",
   "text": "الافراج \nالحلقة (42) من القطر الخارجي للمكبس."
  },
  {
   "type": "list",
   "items": [
    "قم بفك الغطاء (1) ثم أخرج الزنبرك (13).",
    "أخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2).",
    "قم بفك الصامولة (29) وقم بإزالة حلقة العداد (32).",
    "أخرج قضيب المكبس (7) من المكبس (6).",
    "الافراج \nالحلقة الدائرية (43/2) من جسم بطانة المكبس (2)",
    "الافراج \nيا حلقة (44) من المكبس داخل التجويف.",
    "الافراج \nالحلقة (42) من القطر الخارجي للمكبس."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وتجديد جميع أجزاء مسدس شعلة الزيت"
  },
  {
   "type": "paragraph",
   "text": "أجزاء جسم مسدس موقد الزيت"
  },
  {
   "type": "paragraph",
   "text": "تحقق من نهاية الإبرة شبه الكروية (47) وقم بتلميعها أو تجديدها إذا\nمطلوب."
  },
  {
   "type": "paragraph",
   "text": "افحص الرذاذ (50) والفوهة (51) وقم بتجديدهما إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تجديد \nيا خاتم (55) ، (45/1)."
  },
  {
   "type": "list",
   "items": [
    "تحقق من نهاية الإبرة شبه الكروية (47) وقم بتلميعها أو تجديدها إذا\nمطلوب.",
    "افحص الرذاذ (50) والفوهة (51) وقم بتجديدهما إذا لزم الأمر.",
    "تجديد \nيا خاتم (55) ، (45/1)."
   ]
  },
  {
   "type": "paragraph",
   "text": "أجزاء دليل الإبرة"
  },
  {
   "type": "paragraph",
   "text": "فحص الزنبرك (14) وتجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تجديد \nيا خاتم ( 46 ) ، ( 43/1 )."
  },
  {
   "type": "paragraph",
   "text": "تجديد \nيا خاتم ( 45/2 )."
  },
  {
   "type": "paragraph",
   "text": "فحص قضيب التوجيه (63) و (64) من التآكل الميكانيكي وتجديده إذا\nمطلوب."
  },
  {
   "type": "list",
   "items": [
    "فحص الزنبرك (14) وتجديده إذا لزم الأمر.",
    "تجديد \nيا خاتم ( 46 ) ، ( 43/1 ).",
    "تجديد \nيا خاتم ( 45/2 ).",
    "فحص قضيب التوجيه (63) و (64) من التآكل الميكانيكي وتجديده إذا\nمطلوب."
   ]
  },
  {
   "type": "paragraph",
   "text": "Fصمام بوابة الطريق \nأجزاء"
  },
  {
   "type": "paragraph",
   "text": "فحص الصمام المنزلق الخماسي (8)، الجسم (3)، وتجديده إذا\nهناك فجوة كبيرة بينهما."
  },
  {
   "type": "list",
   "items": [
    "فحص الصمام المنزلق الخماسي (8)، الجسم (3)، وتجديده إذا\nهناك فجوة كبيرة بينهما."
   ]
  },
  {
   "type": "paragraph",
   "text": "أجزاء هوائية"
  },
  {
   "type": "paragraph",
   "text": "فحص جسم اسطوانة الهواء (2) وتجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "فحص المكبس (6) وتجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص الزنبرك (13) وقم بتجديده إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "متجدد \nيا خاتم (45/3) ، (43/2) ، (42)."
  },
  {
   "type": "list",
   "items": [
    "فحص جسم اسطوانة الهواء (2) وتجديده إذا لزم الأمر.",
    "فحص المكبس (6) وتجديده إذا لزم الأمر.",
    "افحص الزنبرك (13) وقم بتجديده إذا لزم الأمر.",
    "متجدد \nيا خاتم (45/3) ، (43/2) ، (42)."
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع جميع أجزاء مسدس موقد الزيت"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل الأجزاء جيدًا."
  },
  {
   "type": "paragraph",
   "text": "سيتم تجميع كل جزء بالتسلسل العكسي\nتفكيك كل الأجزاء."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل الأجزاء جيدًا.",
    "سيتم تجميع كل جزء بالتسلسل العكسي\nتفكيك كل الأجزاء."
   ]
  },
  {
   "type": "paragraph",
   "text": "تعديل إبرة بندقية الموقد النفط"
  },
  {
   "type": "paragraph",
   "text": "بعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51)."
  },
  {
   "type": "paragraph",
   "text": "قم بقياس المسافة (x) كما في الشكل (1) ويجب أن تكون 5 ملم عند الخدمة الجوية \nقيد التشغيل لمدخل الهواء (62)"
  },
  {
   "type": "paragraph",
   "text": "إذا كانت المسافة غير صحيحة نقوم بما يلي:\n * إيقاف الخدمة الجوية، * فك البراغي (58)، \n* الضبط من الصواميل (57)، (56)."
  },
  {
   "type": "paragraph",
   "text": "بعد الضبط النهائي، يجب علينا إضاءة كل البراغي والصواميل بالتسلسل المتقاطع\nحسنا."
  },
  {
   "type": "list",
   "items": [
    "بعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).",
    "قم بقياس المسافة (x) كما في الشكل (1) ويجب أن تكون 5 ملم عند الخدمة الجوية \nقيد التشغيل لمدخل الهواء (62)",
    "إذا كانت المسافة غير صحيحة نقوم بما يلي:\n * إيقاف الخدمة الجوية، * فك البراغي (58)، \n* الضبط من الصواميل (57)، (56).",
    "بعد الضبط النهائي، يجب علينا إضاءة كل البراغي والصواميل بالتسلسل المتقاطع\nحسنا."
   ]
  },
  {
   "type": "paragraph",
   "text": "اختبار مسدس موقد الزيت"
  },
  {
   "type": "paragraph",
   "text": "اختبار مسدس موقد الزيت من التسرب عن طريق خدمة ضغط الهواء\nفي المدخل (II) وفحص التسرب باستخدام الرغوة\nعامل تشكيل وتشكيل\nفقاعات إذا كان هناك تسرب."
  },
  {
   "type": "list",
   "items": [
    "اختبار مسدس موقد الزيت من التسرب عن طريق خدمة ضغط الهواء\nفي المدخل (II) وفحص التسرب باستخدام الرغوة\nعامل تشكيل وتشكيل\nفقاعات إذا كان هناك تسرب."
   ]
  },
  {
   "type": "paragraph",
   "text": "هام: (قيد التشغيل)"
  },
  {
   "type": "paragraph",
   "text": "* في حالة وجود تسرب للزيت من الجزء (16) فهذا يدل على أن\nمن المحتمل أن تكون حلقة ختم قضيب المكبس (43/2) معيبة."
  },
  {
   "type": "paragraph",
   "text": "* في حالة وجود تسرب للهواء المضغوط من خلال الفتحة (65) لل\nجسم الاسطوانة الهوائية (2). وهذا يدل على أن الختم الدائري\nأسطوانة الهواء (42) معيبة."
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :"
  },
  {
   "type": "paragraph",
   "text": "الشكل 1"
  },
  {
   "type": "paragraph",
   "text": "الشكل 2"
  }
 ],
 "text": "\nمعدات:بندقية الموقد النفط\n هفت-500.5\n التشيكية\nمقدمة\nاستخدام مسدس حرق الزيت \nتحويل الزيت تلقائيًا إلى غرفة الاحتراق \nيوضح هذا المستند خطوات إجراء الصيانة الرئيسية P1 المطلوبة لها \nمسدس موقد الزيت، والذي يجب تنفيذه على أساس سنوي أو مع أي تقصير \nفي الناسخ كما هو موضح بواسطة Y1 في شريط العنوان.\nالمسودة الأولى بدأها المهندس. \nهشام محمد حسن، مراجعة المخرج م. سعد مصطفي، ومراجعة الجودة \nمهندس التحكم سمير عبد الجليل من شركة EDEPCo وقبله المدير العام م. علي \nالليثي ووافق عليه م. مصطفى علام: رئيس قطاع طلخا للطاقة البخارية \nمحطة 2x210 ميجاوات.\nتحديث بواسطة المهندس. فوزي أحمد بسوني، \nتم قبوله من قبل مدير عام الصيانة محمد علي ابو النجا و \nوافق عليها المهندس. فاروق عوض علي رئيس قطاع طلخا للطاقة البخارية \nالمحطة 2 × 210 ميجاوات. تمت مراجعته بواسطة المهندس. مجدي حجازي من شركة MDEP، تم قبوله من قبل \nالمدير العام سمير عبد الجليل واعتماد المهندس: محمد نجيب \nرئيس قطاع التفتيش وضبط الجودة\nيتم تحديث هذه الوثيقة لمراجعة 5 سنوات\nالمواصفات الفنية لهذه الموقد \nبندقية\nعدد مسدس موقد الزيت لكل وحدة\n12\nنوع مسدس موقد الزيت\nهفت 500.5\nمعدل التدفق الاسمي (كجم/ساعة)\n3950\nالأعلى. معدل التدفق \n (كجم/ساعة)\n4950\nضغط المازوت (ميغاباسكال)\n3.14\nدرجة حرارة المازوت \n (o ج)\n140\nاحتياطات السلامة\nيجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية .... إلخ\nأغلق موقد الزيت.\nعزل \nمسدس موقد الزيت ميكانيكياً كما يلي:\n- في وضع إعادة تدوير التبريد.\n- أغلق صمامات الإغلاق ببطء عند مدخل/مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق صمامات الإغلاق ببطء عند مدخل / مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- اغلاق ضغط الهواء لمسدس موقد الزيت.\n- عزل مفتاح حد مسدس موقد الزيت.\nيجب إصدار تصريح عمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات التحذير \n المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية .... إلخ\nأغلق موقد الزيت.\nعزل \nمسدس موقد الزيت ميكانيكياً كما يلي:\n- في وضع إعادة تدوير التبريد.\n- أغلق صمامات الإغلاق ببطء عند مدخل/مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- في وضع التشغيل.\n- أغلق صمامات الإغلاق ببطء عند مدخل / مخرج الزيت الثلاثة في\nالتسلسل التالي (IIIIII)\n- اغلاق ضغط الهواء لمسدس موقد الزيت.\n- عزل مفتاح حد مسدس موقد الزيت.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nالفرجار الورنية,\nسائل التنظيف.\nمجموعة أدوات الصيانة الكاملة.\nالفرجار الورنية,\nسائل التنظيف.\nالعمل\nليتم تنفيذها\nقم بفك مسدس موقد الزيت من أنبوب توجيه الموقد\nالتأكد من إغلاق صمامات مداخل ومخارج مسدس شعلة الزيت.\nقبل تفكيك مسدس موقد الزيت يجب قياس المسافة (L)\nبين حافة أنبوب مسدس الموقد ونهاية مسدس موقد الزيت كما في الشكل.\n(2).\nتحقق من \n- مقياس ضغط المازوت (يجب أن يكون صفر).\nإعداد دبابة للقبض \nتسرب المازوت أثناء فصل تغذية الزيت\nأنابيب.\nقم بفك وصلة الهواء (62).\nافصل مقبس الخراطيم الخاص بمدخل/مخرج المازوت المتصل به\nإلى الأول والثاني والثالث\nقم بفك البراغي (ب) التي تربط مسدس شعلة الزيت بدليل شعلة الزيت\nأنبوب (أ).\nقم بفك البراغي (C) ثم قم بتحرير مانع تسرب مسدس شعلة الزيت (D) من\nأنبوب دليل الموقد (أ).\nأخرج مسدس موقد الزيت من أنبوب توجيه الموقد (يجب عليك استخدام مسدس خاص \nالقفازات )\nالتأكد من إغلاق صمامات مداخل ومخارج مسدس شعلة الزيت.\nقبل تفكيك مسدس موقد الزيت يجب قياس المسافة (L)\nبين حافة أنبوب مسدس الموقد ونهاية مسدس موقد الزيت كما في الشكل.\n(2).\nتحقق من \n- مقياس ضغط المازوت (يجب أن يكون صفر).\nإعداد دبابة للقبض \nتسرب المازوت أثناء فصل تغذية الزيت\nأنابيب.\nقم بفك وصلة الهواء (62).\nافصل مقبس الخراطيم الخاص بمدخل/مخرج المازوت المتصل به\nإلى الأول والثاني والثالث\nقم بفك البراغي (ب) التي تربط مسدس شعلة الزيت بدليل شعلة الزيت\nأنبوب (أ).\nقم بفك البراغي (C) ثم قم بتحرير مانع تسرب مسدس شعلة الزيت (D) من\nأنبوب دليل الموقد (أ).\nأخرج مسدس موقد الزيت من أنبوب توجيه الموقد (يجب عليك استخدام مسدس خاص \nالقفازات )\nتفكيك أجزاء جسم مسدس موقد الزيت\nافصل أنبوبي (33) و(34) زيت التغذية والعودة.\nوباستخدام الخدمة الجوية في المدخل (62)، سيتم تشغيل المكبس\nالوضع ويمكننا فك غطاء الجوز (12) بسهولة.\nاغلاق الخدمة الجوية.\nقم بفك البراغي (58) التي تربط جسم مسدس موقد الزيت (5) بالإبرة\nهيئة الدليل (4).\nقم بفك صامولة العداد (56) والصامولة القابلة للتعديل (57).\nقم بفك صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50).\nالافراج عن \nيا الحلقة (55) التي تكون محكمة الغلق بين المرذاذ (50) و\nداخل الأنبوب (10).\nأخرج الإبرة (47) من جسم مسدس موقد الزيت.\nافصل أنبوبي (33) و(34) زيت التغذية والعودة.\nوباستخدام الخدمة الجوية في المدخل (62)، سيتم تشغيل المكبس\nالوضع ويمكننا فك غطاء الجوز (12) بسهولة.\nاغلاق الخدمة الجوية.\nقم بفك البراغي (58) التي تربط جسم مسدس موقد الزيت (5) بالإبرة\nهيئة الدليل (4).\nقم بفك صامولة العداد (56) والصامولة القابلة للتعديل (57).\nقم بفك صامولة الغطاء (12) وأخرج الفوهة (51) والمرذاذ (50).\nالافراج عن \nيا الحلقة (55) التي تكون محكمة الغلق بين المرذاذ (50) و\nداخل الأنبوب (10).\nأخرج الإبرة (47) من جسم مسدس موقد الزيت.\nتفكيك أجزاء جسم دليل الإبرة\nقطع اليد (17)\nفك البراغي (31)\nقم بفك البراغي (59) التي تربط شفة جسم توجيه الإبرة بها\nشفة جسم صمام البوابة (3)\nأخرج قضيب التوجيه (63) وإبرة التوجيه (15) والربيع (14).\nحرر الحلقة (46)، (43)، (45/1)، (45/2).\nقطع اليد (17)\nفك البراغي (31)\nقم بفك البراغي (59) التي تربط شفة جسم توجيه الإبرة بها\nشفة جسم صمام البوابة (3)\nأخرج قضيب التوجيه (63) وإبرة التوجيه (15) والربيع (14).\nحرر الحلقة (46)، (43)، (45/1)، (45/2).\nتفكيك أجزاء صمام البوابة الخماسية\nبرغي \nقم بإزالة البراغي (60) التي تربط شفة صمام البوابة الخماسية (3) بالهواء المضغوط \nشفة الجزء (2)\nخذ \nأخرج صمام بوابة التوزيع (8) بقضيب التوجيه (64) من البوابة الخماسية \nجسم الصمام (3)\nيزيل الدبوس (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بال \nصمام بوابة التوزيع (8)\nالافراج \nيا حلقات (٤٥/٣).\nبرغي \nقم بإزالة البراغي (60) التي تربط شفة صمام البوابة الخماسية (3) بالهواء المضغوط \nشفة الجزء (2)\nخذ \nأخرج صمام بوابة التوزيع (8) بقضيب التوجيه (64) من البوابة الخماسية \nجسم الصمام (3)\nيزيل الدبوس (28) الذي يربط قضيب المكبس (7) وقضيب التوجيه (64) بال \nصمام بوابة التوزيع (8)\nالافراج \nيا حلقات (٤٥/٣).\nتفكيك الأجزاء الهوائية\nقم بفك الغطاء (1) ثم أخرج الزنبرك (13).\nأخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2).\nقم بفك الصامولة (29) وقم بإزالة حلقة العداد (32).\nأخرج قضيب المكبس (7) من المكبس (6).\nالافراج \nالحلقة الدائرية (43/2) من جسم بطانة المكبس (2)\nالافراج \nيا حلقة (44) من المكبس داخل التجويف.\nالافراج \nالحلقة (42) من القطر الخارجي للمكبس.\nقم بفك الغطاء (1) ثم أخرج الزنبرك (13).\nأخرج المكبس (6) مع قضيب المكبس (7) من بطانة المكبس (2).\nقم بفك الصامولة (29) وقم بإزالة حلقة العداد (32).\nأخرج قضيب المكبس (7) من المكبس (6).\nالافراج \nالحلقة الدائرية (43/2) من جسم بطانة المكبس (2)\nالافراج \nيا حلقة (44) من المكبس داخل التجويف.\nالافراج \nالحلقة (42) من القطر الخارجي للمكبس.\nفحص وتجديد جميع أجزاء مسدس شعلة الزيت\nأجزاء جسم مسدس موقد الزيت\nتحقق من نهاية الإبرة شبه الكروية (47) وقم بتلميعها أو تجديدها إذا\nمطلوب.\nافحص الرذاذ (50) والفوهة (51) وقم بتجديدهما إذا لزم الأمر.\nتجديد \nيا خاتم (55) ، (45/1).\nتحقق من نهاية الإبرة شبه الكروية (47) وقم بتلميعها أو تجديدها إذا\nمطلوب.\nافحص الرذاذ (50) والفوهة (51) وقم بتجديدهما إذا لزم الأمر.\nتجديد \nيا خاتم (55) ، (45/1).\nأجزاء دليل الإبرة\nفحص الزنبرك (14) وتجديده إذا لزم الأمر.\nتجديد \nيا خاتم ( 46 ) ، ( 43/1 ).\nتجديد \nيا خاتم ( 45/2 ).\nفحص قضيب التوجيه (63) و (64) من التآكل الميكانيكي وتجديده إذا\nمطلوب.\nفحص الزنبرك (14) وتجديده إذا لزم الأمر.\nتجديد \nيا خاتم ( 46 ) ، ( 43/1 ).\nتجديد \nيا خاتم ( 45/2 ).\nفحص قضيب التوجيه (63) و (64) من التآكل الميكانيكي وتجديده إذا\nمطلوب.\nFصمام بوابة الطريق \nأجزاء\nفحص الصمام المنزلق الخماسي (8)، الجسم (3)، وتجديده إذا\nهناك فجوة كبيرة بينهما.\nفحص الصمام المنزلق الخماسي (8)، الجسم (3)، وتجديده إذا\nهناك فجوة كبيرة بينهما.\nأجزاء هوائية\nفحص جسم اسطوانة الهواء (2) وتجديده إذا لزم الأمر.\nفحص المكبس (6) وتجديده إذا لزم الأمر.\nافحص الزنبرك (13) وقم بتجديده إذا لزم الأمر.\nمتجدد \nيا خاتم (45/3) ، (43/2) ، (42).\nفحص جسم اسطوانة الهواء (2) وتجديده إذا لزم الأمر.\nفحص المكبس (6) وتجديده إذا لزم الأمر.\nافحص الزنبرك (13) وقم بتجديده إذا لزم الأمر.\nمتجدد \nيا خاتم (45/3) ، (43/2) ، (42).\nتجميع جميع أجزاء مسدس موقد الزيت\nقم بتنظيف كل الأجزاء جيدًا.\nسيتم تجميع كل جزء بالتسلسل العكسي\nتفكيك كل الأجزاء.\nقم بتنظيف كل الأجزاء جيدًا.\nسيتم تجميع كل جزء بالتسلسل العكسي\nتفكيك كل الأجزاء.\nتعديل إبرة بندقية الموقد النفط\nبعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).\nقم بقياس المسافة (x) كما في الشكل (1) ويجب أن تكون 5 ملم عند الخدمة الجوية \nقيد التشغيل لمدخل الهواء (62)\nإذا كانت المسافة غير صحيحة نقوم بما يلي:\n * إيقاف الخدمة الجوية، * فك البراغي (58)، \n* الضبط من الصواميل (57)، (56).\nبعد الضبط النهائي، يجب علينا إضاءة كل البراغي والصواميل بالتسلسل المتقاطع\nحسنا.\nبعد تجميع كل جزء باستثناء صامولة الغطاء (12) والفوهة (51).\nقم بقياس المسافة (x) كما في الشكل (1) ويجب أن تكون 5 ملم عند الخدمة الجوية \nقيد التشغيل لمدخل الهواء (62)\nإذا كانت المسافة غير صحيحة نقوم بما يلي:\n * إيقاف الخدمة الجوية، * فك البراغي (58)، \n* الضبط من الصواميل (57)، (56).\nبعد الضبط النهائي، يجب علينا إضاءة كل البراغي والصواميل بالتسلسل المتقاطع\nحسنا.\nاختبار مسدس موقد الزيت\nاختبار مسدس موقد الزيت من التسرب عن طريق خدمة ضغط الهواء\nفي المدخل (II) وفحص التسرب باستخدام الرغوة\nعامل تشكيل وتشكيل\nفقاعات إذا كان هناك تسرب.\nاختبار مسدس موقد الزيت من التسرب عن طريق خدمة ضغط الهواء\nفي المدخل (II) وفحص التسرب باستخدام الرغوة\nعامل تشكيل وتشكيل\nفقاعات إذا كان هناك تسرب.\nهام: (قيد التشغيل)\n* في حالة وجود تسرب للزيت من الجزء (16) فهذا يدل على أن\nمن المحتمل أن تكون حلقة ختم قضيب المكبس (43/2) معيبة.\n* في حالة وجود تسرب للهواء المضغوط من خلال الفتحة (65) لل\nجسم الاسطوانة الهوائية (2). وهذا يدل على أن الختم الدائري\nأسطوانة الهواء (42) معيبة.\nالموقع: \nرمز المعدات:\nتم الفحص\nبواسطة :\nالتوقيع: \nالتاريخ :\nالشكل 1\nالشكل 2",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BG-001-r01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/bg%20-001-r0-2.gif",
   "alt": ""
  }
 ]
}