{
 "id": "arabic-web-boilers-ar-bg-002-r0-htm",
 "doc_number": "BG-002-R0",
 "title_en": "",
 "title_ar": "BG-002-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BG-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة تفاصيل فحص المعدات I1، الذي يجب إجراؤه على كل جهاز \nستة أشهر كما هو مبين في M6 في \nكتلة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى \nبدأ بواسطة المهندس. عبد الله م. عبد الله، \nتمت المراجعة من قبل المخرج م. جمال عرفة وراجعه \nإديك مراقبة الجودة \nم. سمير عبد الجليل وقبله المدير العام م. م. عبد ش سلام، وافق عليها المهندس. مايكل جورج: \nرئيس قطاع محطة كهرباء عيون موسى البخارية 2×320 ميجاوات والمعتمدة من م. \nعلي مصطفى الليثي EDEPCo. التفتيش ومراقبة الجودة \nhead sector"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للموقد"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "الشعلات"
    ],
    [
     "عدد الشعلات",
     "18 لكل غلاية"
    ],
    [
     "نوع الشعلات",
     "نوع S"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "أ\nيجب أن يكون تصريح العمل صادر، الجودةفاييجب أن يحمل موظفو الصيانة السلامة المناسبة\nفئة,"
  },
  {
   "type": "paragraph",
   "text": "السلامة\nسياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء\nخوذة الأمان الخاصة بك، والأحذية.... إلخ"
  },
  {
   "type": "paragraph",
   "text": "عزل الكابل الكهربائي الذي يغذي الشعلات."
  },
  {
   "type": "paragraph",
   "text": "يجب عزل الشعلات ميكانيكيا عن طريق إغلاق الشفط والتوصيل \n الصمامات."
  },
  {
   "type": "list",
   "items": [
    "أ\nيجب أن يكون تصريح العمل صادر، الجودةفاييجب أن يحمل موظفو الصيانة السلامة المناسبة\nفئة,",
    "السلامة\nسياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل،",
    "ارتداء\nخوذة الأمان الخاصة بك، والأحذية.... إلخ",
    "عزل الكابل الكهربائي الذي يغذي الشعلات.",
    "يجب عزل الشعلات ميكانيكيا عن طريق إغلاق الشفط والتوصيل \n الصمامات."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "كامل\nمجموعة أدوات الصيانة."
  },
  {
   "type": "paragraph",
   "text": "التنظيف\nسائل, يدوي مجتذب،"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب، مقياس المحسس."
  },
  {
   "type": "paragraph",
   "text": "مطرقة, اطلب\nالمؤشر, \nو عزم الدوران وجع"
  },
  {
   "type": "list",
   "items": [
    "كامل\nمجموعة أدوات الصيانة.",
    "التنظيف\nسائل, يدوي مجتذب،",
    "جهاز رفع مناسب، مقياس المحسس.",
    "مطرقة, اطلب\nالمؤشر, \nو عزم الدوران وجع"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الذي يتعين القيام به"
  },
  {
   "type": "paragraph",
   "text": "افحص دوارات دوران منطقة الهواء الثانوية للتأكد من عدم انحناءها"
  },
  {
   "type": "paragraph",
   "text": "افحص الموقد بحثًا عن أي انسداد بواسطة مواد غريبة"
  },
  {
   "type": "paragraph",
   "text": "يجب أيضًا فحص مخمد الهواء المنزلق للتأكد من ضبطه بشكل صحيح"
  },
  {
   "type": "paragraph",
   "text": "يجب وضع علامة على المواضع النهائية للدوارات والمخمد المنزلق على \n مناور لكل الموقد."
  },
  {
   "type": "paragraph",
   "text": "استبدل عبوة الحبل أو ثبتها في مكانها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص مانع الانزلاق بين فتحة الموقد وفتحة الجدار"
  },
  {
   "type": "paragraph",
   "text": "تأكد من وجود الأرجل الداعمة للموقد \n مدعومة بشكل صحيح وقادرة على التوسع."
  },
  {
   "type": "paragraph",
   "text": "تحقق من مجموعات أسطوانة الموقد بحثًا عن علامات ارتفاع درجة الحرارة"
  },
  {
   "type": "paragraph",
   "text": "تحقق من عناصر الولاعة والرذاذ والغاز بحثًا عن أي تلف أو انسداد."
  },
  {
   "type": "paragraph",
   "text": "التحقق من خراطيم الوقود المرنة للشعلات للتأكد من عدم وجود تسرب،"
  },
  {
   "type": "list",
   "items": [
    "افحص دوارات دوران منطقة الهواء الثانوية للتأكد من عدم انحناءها",
    "افحص الموقد بحثًا عن أي انسداد بواسطة مواد غريبة",
    "يجب أيضًا فحص مخمد الهواء المنزلق للتأكد من ضبطه بشكل صحيح",
    "يجب وضع علامة على المواضع النهائية للدوارات والمخمد المنزلق على \n مناور لكل الموقد.",
    "استبدل عبوة الحبل أو ثبتها في مكانها إذا لزم الأمر.",
    "افحص مانع الانزلاق بين فتحة الموقد وفتحة الجدار",
    "تأكد من وجود الأرجل الداعمة للموقد \n مدعومة بشكل صحيح وقادرة على التوسع.",
    "تحقق من مجموعات أسطوانة الموقد بحثًا عن علامات ارتفاع درجة الحرارة",
    "تحقق من عناصر الولاعة والرذاذ والغاز بحثًا عن أي تلف أو انسداد.",
    "التحقق من خراطيم الوقود المرنة للشعلات للتأكد من عدم وجود تسرب،"
   ]
  },
  {
   "type": "paragraph",
   "text": "غاز هيمي \nالعناصر"
  },
  {
   "type": "paragraph",
   "text": "افحص عناصر الغاز بحثًا عن المواد الغريبة المتراكمة والشقوق أو الأضرار المحتملة الناتجة عنها \n ارتفاع درجة الحرارة"
  },
  {
   "type": "paragraph",
   "text": "افحص طرف البطاطس بحثًا عن أي ضرر وتحقق من أحجام فتحات البطاطس"
  },
  {
   "type": "paragraph",
   "text": "استبدل البقعة إذا كانت الثقوب غير مستديرة، أو إذا كانت الثقوب مختلفة \n أكثر من 0.9 ملم. نسبة إلى الحفر الأصلي (14.3 ملم)"
  },
  {
   "type": "paragraph",
   "text": "فحص جسم عنصر الغاز بحثًا عن أي تلف وإصلاحه أو استبداله \n ضروري"
  },
  {
   "type": "paragraph",
   "text": "استبدل حشوات وحلقات جسم البندقية للحفاظ على موانع التسرب المحكمة."
  },
  {
   "type": "list",
   "items": [
    "افحص عناصر الغاز بحثًا عن المواد الغريبة المتراكمة والشقوق أو الأضرار المحتملة الناتجة عنها \n ارتفاع درجة الحرارة",
    "افحص طرف البطاطس بحثًا عن أي ضرر وتحقق من أحجام فتحات البطاطس",
    "استبدل البقعة إذا كانت الثقوب غير مستديرة، أو إذا كانت الثقوب مختلفة \n أكثر من 0.9 ملم. نسبة إلى الحفر الأصلي (14.3 ملم)",
    "فحص جسم عنصر الغاز بحثًا عن أي تلف وإصلاحه أو استبداله \n ضروري",
    "استبدل حشوات وحلقات جسم البندقية للحفاظ على موانع التسرب المحكمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "زيت \nالبخاخة"
  },
  {
   "type": "paragraph",
   "text": "تحقق من وجود مواد غريبة متراكمة، والشقوق المحتملة"
  },
  {
   "type": "paragraph",
   "text": "يجب أن تكون مجموعات الرذاذ النظيفة متاحة للتثبيت السريع في \n في حالة ظهور اللهب يدل على ضرورة ذلك."
  },
  {
   "type": "list",
   "items": [
    "تحقق من وجود مواد غريبة متراكمة، والشقوق المحتملة",
    "يجب أن تكون مجموعات الرذاذ النظيفة متاحة للتثبيت السريع في \n في حالة ظهور اللهب يدل على ضرورة ذلك."
   ]
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة تفاصيل فحص المعدات I1، الذي يجب إجراؤه على كل جهاز \nستة أشهر كما هو مبين في M6 في \nكتلة العنوان.\nالمسودة الأولى \nبدأ بواسطة المهندس. عبد الله م. عبد الله، \nتمت المراجعة من قبل المخرج م. جمال عرفة وراجعه \nإديك مراقبة الجودة \nم. سمير عبد الجليل وقبله المدير العام م. م. عبد ش سلام، وافق عليها المهندس. مايكل جورج: \nرئيس قطاع محطة كهرباء عيون موسى البخارية 2×320 ميجاوات والمعتمدة من م. \nعلي مصطفى الليثي EDEPCo. التفتيش ومراقبة الجودة \nhead sector\nالمواصفات الفنية للموقد\nغرض | الشعلات\nعدد الشعلات | 18 لكل غلاية\nنوع الشعلات | نوع S\nاحتياطات السلامة\nأ\nيجب أن يكون تصريح العمل صادر، الجودةفاييجب أن يحمل موظفو الصيانة السلامة المناسبة\nفئة,\nالسلامة\nسياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل،\nارتداء\nخوذة الأمان الخاصة بك، والأحذية.... إلخ\nعزل الكابل الكهربائي الذي يغذي الشعلات.\nيجب عزل الشعلات ميكانيكيا عن طريق إغلاق الشفط والتوصيل \n الصمامات.\nأ\nيجب أن يكون تصريح العمل صادر، الجودةفاييجب أن يحمل موظفو الصيانة السلامة المناسبة\nفئة,\nالسلامة\nسياج (حبل) مع علامات تحذيرية تحيط بمنطقة العمل،\nارتداء\nخوذة الأمان الخاصة بك، والأحذية.... إلخ\nعزل الكابل الكهربائي الذي يغذي الشعلات.\nيجب عزل الشعلات ميكانيكيا عن طريق إغلاق الشفط والتوصيل \n الصمامات.\nالأدوات والمعدات\nكامل\nمجموعة أدوات الصيانة.\nالتنظيف\nسائل, يدوي مجتذب،\nجهاز رفع مناسب، مقياس المحسس.\nمطرقة, اطلب\nالمؤشر, \nو عزم الدوران وجع\nكامل\nمجموعة أدوات الصيانة.\nالتنظيف\nسائل, يدوي مجتذب،\nجهاز رفع مناسب، مقياس المحسس.\nمطرقة, اطلب\nالمؤشر, \nو عزم الدوران وجع\nالعمل الذي يتعين القيام به\nافحص دوارات دوران منطقة الهواء الثانوية للتأكد من عدم انحناءها\nافحص الموقد بحثًا عن أي انسداد بواسطة مواد غريبة\nيجب أيضًا فحص مخمد الهواء المنزلق للتأكد من ضبطه بشكل صحيح\nيجب وضع علامة على المواضع النهائية للدوارات والمخمد المنزلق على \n مناور لكل الموقد.\nاستبدل عبوة الحبل أو ثبتها في مكانها إذا لزم الأمر.\nافحص مانع الانزلاق بين فتحة الموقد وفتحة الجدار\nتأكد من وجود الأرجل الداعمة للموقد \n مدعومة بشكل صحيح وقادرة على التوسع.\nتحقق من مجموعات أسطوانة الموقد بحثًا عن علامات ارتفاع درجة الحرارة\nتحقق من عناصر الولاعة والرذاذ والغاز بحثًا عن أي تلف أو انسداد.\nالتحقق من خراطيم الوقود المرنة للشعلات للتأكد من عدم وجود تسرب،\nافحص دوارات دوران منطقة الهواء الثانوية للتأكد من عدم انحناءها\nافحص الموقد بحثًا عن أي انسداد بواسطة مواد غريبة\nيجب أيضًا فحص مخمد الهواء المنزلق للتأكد من ضبطه بشكل صحيح\nيجب وضع علامة على المواضع النهائية للدوارات والمخمد المنزلق على \n مناور لكل الموقد.\nاستبدل عبوة الحبل أو ثبتها في مكانها إذا لزم الأمر.\nافحص مانع الانزلاق بين فتحة الموقد وفتحة الجدار\nتأكد من وجود الأرجل الداعمة للموقد \n مدعومة بشكل صحيح وقادرة على التوسع.\nتحقق من مجموعات أسطوانة الموقد بحثًا عن علامات ارتفاع درجة الحرارة\nتحقق من عناصر الولاعة والرذاذ والغاز بحثًا عن أي تلف أو انسداد.\nالتحقق من خراطيم الوقود المرنة للشعلات للتأكد من عدم وجود تسرب،\nغاز هيمي \nالعناصر\nافحص عناصر الغاز بحثًا عن المواد الغريبة المتراكمة والشقوق أو الأضرار المحتملة الناتجة عنها \n ارتفاع درجة الحرارة\nافحص طرف البطاطس بحثًا عن أي ضرر وتحقق من أحجام فتحات البطاطس\nاستبدل البقعة إذا كانت الثقوب غير مستديرة، أو إذا كانت الثقوب مختلفة \n أكثر من 0.9 ملم. نسبة إلى الحفر الأصلي (14.3 ملم)\nفحص جسم عنصر الغاز بحثًا عن أي تلف وإصلاحه أو استبداله \n ضروري\nاستبدل حشوات وحلقات جسم البندقية للحفاظ على موانع التسرب المحكمة.\nافحص عناصر الغاز بحثًا عن المواد الغريبة المتراكمة والشقوق أو الأضرار المحتملة الناتجة عنها \n ارتفاع درجة الحرارة\nافحص طرف البطاطس بحثًا عن أي ضرر وتحقق من أحجام فتحات البطاطس\nاستبدل البقعة إذا كانت الثقوب غير مستديرة، أو إذا كانت الثقوب مختلفة \n أكثر من 0.9 ملم. نسبة إلى الحفر الأصلي (14.3 ملم)\nفحص جسم عنصر الغاز بحثًا عن أي تلف وإصلاحه أو استبداله \n ضروري\nاستبدل حشوات وحلقات جسم البندقية للحفاظ على موانع التسرب المحكمة.\nزيت \nالبخاخة\nتحقق من وجود مواد غريبة متراكمة، والشقوق المحتملة\nيجب أن تكون مجموعات الرذاذ النظيفة متاحة للتثبيت السريع في \n في حالة ظهور اللهب يدل على ضرورة ذلك.\nتحقق من وجود مواد غريبة متراكمة، والشقوق المحتملة\nيجب أن تكون مجموعات الرذاذ النظيفة متاحة للتثبيت السريع في \n في حالة ظهور اللهب يدل على ضرورة ذلك.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  }
 ]
}