{
 "id": "arabic-web-boilers-ar-bg-004-r0-htm",
 "doc_number": "BG-004-R0",
 "title_en": "",
 "title_ar": "BG-004-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BG-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذا \nوثيقة الخطوط العريضة للتفاصيل الرئيسية مإجراءات المراقبة P1، والتي يجب أن تكون \nيؤدي بالحمير على أساس سنوي \nتمت الإشارة إليه بواسطة Y1 في كتلة العنوان"
  },
  {
   "type": "paragraph",
   "text": "موقد الزيت أو الغاز \nوظيفة حرق الوقود لإنتاج التدفئة."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بادر بها المهندس: عماد الدين علي، وراجعها م. صادق مسعود، \nتم اختباره في 16 مارس 2004، وتمت مراجعته بواسطة شركة EDEPC لمراقبة الجودة. سمير عبد الجليل مقبول من قبل المدير العام م. محمد عبد ال \nكارم علي ، وافق م. مختار عبد اللطيف وافي ابو سلطان \nقطاع رأس المحطة, \nومعتمدة من قبل المهندس علي مصطفى الليثي EDEPC للتفتيش ومراقبة الجودة \nقطاع الرأس"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل، \nوينبغي لموظفي الصيانة المؤهلين\n تحمل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان بحذر \nالعلامات المحيطة بمنطقة العمل،"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل، \nوينبغي لموظفي الصيانة المؤهلين\n تحمل فئة السلامة المناسبة،",
    "سياج الأمان بحذر \nالعلامات المحيطة بمنطقة العمل،"
   ]
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية .... إلخ"
  },
  {
   "type": "paragraph",
   "text": "اغلاق \nيجب أن يكون الموقد والوحدة خارج الخدمة"
  },
  {
   "type": "paragraph",
   "text": "عزل \nالموقد ميكانيكيا على النحو التالي:"
  },
  {
   "type": "paragraph",
   "text": "عزل \nصمامات الغاز الرئيسية و \n عزل الموقد بصمام الحفرالمستوى"
  },
  {
   "type": "paragraph",
   "text": "عزل \nصمامات المازوت الرئيسية وحارق صمام الحفر المعزولق \nالمستوى"
  },
  {
   "type": "paragraph",
   "text": "عزل \nالصمامات الشمسية الرئيسية و \n عزل الموقد بصمام الحفرالمستوى"
  },
  {
   "type": "paragraph",
   "text": "عزل \nالرئيسي \nتعمل صمامات رذاذ البخار على تصريف وعزل الموقدق \nالمستوى"
  },
  {
   "type": "list",
   "items": [
    "عزل \nصمامات الغاز الرئيسية و \n عزل الموقد بصمام الحفرالمستوى",
    "عزل \nصمامات المازوت الرئيسية وحارق صمام الحفر المعزولق \nالمستوى",
    "عزل \nالصمامات الشمسية الرئيسية و \n عزل الموقد بصمام الحفرالمستوى",
    "عزل \nالرئيسي \nتعمل صمامات رذاذ البخار على تصريف وعزل الموقدق \nالمستوى"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف وجهاز الرفع المناسب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "سائل التنظيف وجهاز الرفع المناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل ليكون \nنفذت"
  },
  {
   "type": "paragraph",
   "text": "تفكيك \nمسدس الموقد الشمسي من أنبوب دليل الموقد"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "فحص فتحة الانسداد \n بندقية الإشعال."
  },
  {
   "type": "paragraph",
   "text": "تغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب للطاقة الشمسية أو الهواء"
  },
  {
   "type": "paragraph",
   "text": "تنظيف أنبوب التوجيه الداخلي \n بندقية الإشعال تمر بالهواء المضغوط"
  },
  {
   "type": "paragraph",
   "text": "قم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك"
  },
  {
   "type": "paragraph",
   "text": "ضبط المحرك والتحقق من ذلك \n مفتاح التشغيل"
  },
  {
   "type": "paragraph",
   "text": "تحقق من فجوة الشرارة بين \n أضيق نقاط قضبان الإشعال عند 5/32 بوصة"
  },
  {
   "type": "paragraph",
   "text": "التحقق من آلية التراجع \n بندقية الإشعال"
  },
  {
   "type": "list",
   "items": [
    "فحص فتحة الانسداد \n بندقية الإشعال.",
    "تغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب للطاقة الشمسية أو الهواء",
    "تنظيف أنبوب التوجيه الداخلي \n بندقية الإشعال تمر بالهواء المضغوط",
    "قم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك",
    "ضبط المحرك والتحقق من ذلك \n مفتاح التشغيل",
    "تحقق من فجوة الشرارة بين \n أضيق نقاط قضبان الإشعال عند 5/32 بوصة",
    "التحقق من آلية التراجع \n بندقية الإشعال"
   ]
  },
  {
   "type": "paragraph",
   "text": "قم بفك شعلة مخاريط الغاز من أنبوب توجيه الشعلة"
  },
  {
   "type": "paragraph",
   "text": "التفتيش والتحقق \nلشعلة الغاز \nالشكل 1"
  },
  {
   "type": "paragraph",
   "text": "تم تعديل موضع مخروط الغاز: إشارة إلى دوامة الهواء وتدوير العصي."
  },
  {
   "type": "paragraph",
   "text": "تنظيف حلقة الغاز بها \n الهواء المضغوط بعد فتح تصريف حلقة الغاز ."
  },
  {
   "type": "paragraph",
   "text": "فحص انسداد الغاز \n قصب نصائح وتنظيفه ."
  },
  {
   "type": "list",
   "items": [
    "تم تعديل موضع مخروط الغاز: إشارة إلى دوامة الهواء وتدوير العصي.",
    "تنظيف حلقة الغاز بها \n الهواء المضغوط بعد فتح تصريف حلقة الغاز .",
    "فحص انسداد الغاز \n قصب نصائح وتنظيفه ."
   ]
  },
  {
   "type": "paragraph",
   "text": "Dismantle the Oil Burner from Burner Guide Tube"
  },
  {
   "type": "paragraph",
   "text": "التفتيش والتحقق من وجود مسدس الزيت \nالشكل 5"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "مسدس الزيت \n موقف تعديل الموقف"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "فحص \n انسداد لوحة فتحة الموزع المكونات للبندقية."
  },
  {
   "type": "paragraph",
   "text": "تغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب بخار الزيت."
  },
  {
   "type": "paragraph",
   "text": "تنظيف أنبوب التوجيه الداخلي \n مرور مسدس الزيت بالهواء المضغوط ."
  },
  {
   "type": "paragraph",
   "text": "قم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك."
  },
  {
   "type": "paragraph",
   "text": "ضبط المحرك والتحقق من ذلك \n تشغيل مفتاح الحد."
  },
  {
   "type": "paragraph",
   "text": "التحقق من آلية \n تراجع بندقية النفط."
  },
  {
   "type": "list",
   "items": [
    "مسدس الزيت \n موقف تعديل الموقف",
    "فحص \n انسداد لوحة فتحة الموزع المكونات للبندقية.",
    "تغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب بخار الزيت.",
    "تنظيف أنبوب التوجيه الداخلي \n مرور مسدس الزيت بالهواء المضغوط .",
    "قم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك.",
    "ضبط المحرك والتحقق من ذلك \n تشغيل مفتاح الحد.",
    "التحقق من آلية \n تراجع بندقية النفط."
   ]
  },
  {
   "type": "paragraph",
   "text": "التفتيش والتحقق من السجل الجوي \nالشكل 3"
  },
  {
   "type": "paragraph",
   "text": "تحقق من أداء الغلاف \n وظيفة المثبط للتحكم في تشغيل/إيقاف هواء الاحتراق في إطار الهواء."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "تحقق من وجود مخمد الأكمام \n ربط وفحص بكرات لحرية الحركة."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "تحقق من آلية إعادة تدريب الهواء \n المثبط"
  },
  {
   "type": "list",
   "items": [
    "تحقق من أداء الغلاف \n وظيفة المثبط للتحكم في تشغيل/إيقاف هواء الاحتراق في إطار الهواء.",
    "تحقق من وجود مخمد الأكمام \n ربط وفحص بكرات لحرية الحركة.",
    "تحقق من آلية إعادة تدريب الهواء \n المثبط"
   ]
  },
  {
   "type": "paragraph",
   "text": "التفتيش والتحقق من Swirler \nشكل 2"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "تحقق من لحام دوامة الهواء \n لوحات."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "التفتيش البصري لأي \n تدهور بسبب الحرارة."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "تحقق من دوامة إذا \n هناك زيادة في التسخين."
  },
  {
   "type": "list",
   "items": [
    "تحقق من لحام دوامة الهواء \n لوحات.",
    "التفتيش البصري لأي \n تدهور بسبب الحرارة.",
    "تحقق من دوامة إذا \n هناك زيادة في التسخين."
   ]
  },
  {
   "type": "heading",
   "level": 5,
   "text": "قبل عزل الموقد ميكانيكيا"
  },
  {
   "type": "table",
   "rows": [
    [
     "العمل المراد حمله \n خارج",
     "الإعداد (المرجع \n القيمة)",
     "نتائج"
    ],
    [
     "موقف بندقية النفط \n ما وراء الوجه سويلر",
     "19 ملم",
     ""
    ],
    [
     "نصيحة كهربائية لمسدس الطاقة الشمسية",
     "3/32 بوصة",
     ""
    ],
    [
     "موقف قصب الغاز",
     "حسنًا-ليس جيدًا",
     ""
    ],
    [
     "لحام سويلر الهواء",
     "حسنًا-ليس جيدًا",
     ""
    ],
    [
     "السيطرة على السجل الجوي",
     "حسنًا-ليس جيدًا",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 6,
   "text": "تعديل مخروط الغاز \nالشكل 1"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "قصب الغاز \n يمكن تعديلها حسب الضرورة."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "التناوب \n موضع قصب الغاز الموضح في الرسم رقم 2."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "موقف \n قصب الغاز بالتناوب إلى:"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "* الهواء يدور."
  },
  {
   "type": "heading",
   "level": 5,
   "text": "* دوران القصب .\n* \nأمر بالغ الأهمية لأداء الموقد."
  },
  {
   "type": "paragraph",
   "text": "المخاريط الغازية"
  },
  {
   "type": "paragraph",
   "text": "وينبغي تعيين هذا الموقف للحصول عليه \nأقصى أداء من الموقد."
  },
  {
   "type": "paragraph",
   "text": "موقف \n تسبب العصي اهتزازًا عنيفًا للغلاية عن طريق حرق الوقود في نطاق توافقي."
  },
  {
   "type": "list",
   "items": [
    "قصب الغاز \n يمكن تعديلها حسب الضرورة.",
    "التناوب \n موضع قصب الغاز الموضح في الرسم رقم 2.",
    "* دوران القصب .\n* \nأمر بالغ الأهمية لأداء الموقد.",
    "المخاريط الغازية",
    "وينبغي تعيين هذا الموقف للحصول عليه \nأقصى أداء من الموقد.",
    "موقف \n تسبب العصي اهتزازًا عنيفًا للغلاية عن طريق حرق الوقود في نطاق توافقي."
   ]
  },
  {
   "type": "paragraph",
   "text": "تعديل بندقية النفط \n الشكل 5"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "مسدس الزيت \n يجب أن تمتد إلى ما بعد رجانب الفرن من دوامة الهواء ارجع إلى الموقد \n رسم الشكل . لا . ( 5 )"
  },
  {
   "type": "heading",
   "level": 5,
   "text": "المسافة الفعلية ل يجب أن يكون طرف التفتيت وراء وجه دوامة الهواء \n تقاس من داخل الفرن على قدم المساواة \n 19 ملم."
  },
  {
   "type": "list",
   "items": [
    "مسدس الزيت \n يجب أن تمتد إلى ما بعد رجانب الفرن من دوامة الهواء ارجع إلى الموقد \n رسم الشكل . لا . ( 5 )",
    "المسافة الفعلية ل يجب أن يكون طرف التفتيت وراء وجه دوامة الهواء \n تقاس من داخل الفرن على قدم المساواة \n 19 ملم."
   ]
  },
  {
   "type": "heading",
   "level": 6,
   "text": "تعديل بندقية الإشعال \nالشكل 4"
  },
  {
   "type": "paragraph",
   "text": "تحقق من استقرار \nشكل المشعل 4."
  },
  {
   "type": "list",
   "items": [
    "تحقق من استقرار \nشكل المشعل 4."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "منظر أمامي للموقد \nمنظر جانبي مقطعي مركب \nالفرن: منظر الحلق"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "أنبوب الهواء",
     "14",
     "مسدس الزيت \n شريط تثبيت مشغل التراجع"
    ],
    [
     "1 أ",
     "دخول الهواء \n مخروط",
     "15",
     "مسدس الزيت \n أنبوب دليل"
    ],
    [
     "2",
     "استقامة دوارات",
     "16",
     "Oil gun \n retraction assembly"
    ],
    [
     "3",
     "دوار الهواء",
     "17",
     "حلقة غاز"
    ],
    [
     "4",
     "نوع الأكمام \n المثبط",
     "17 أ",
     "حلقة غاز"
    ],
    [
     "5",
     "الموقد \n التركيب الأمامي",
     "18",
     "أنبوب دليل المشعل"
    ],
    [
     "5 أ",
     "الموقد \n حشية التثبيت الأمامية",
     "19",
     "النفط الرئيسي \n أنبوب دليل كاشف اللهب"
    ],
    [
     "6",
     "الوصول \n لوحة",
     "20",
     "المشعل و \n أنبوب دليل كاشف لهب الغاز الرئيسي"
    ],
    [
     "7",
     "غاز \"قصب\" \n البطاطا",
     "21",
     "الأسطوانة \n قوس الدعم"
    ],
    [
     "8",
     "مسدس الزيت",
     "22",
     "دليل \n قوس الدعم"
    ],
    [
     "9",
     "الشاعل \n (نوع الغاز معروض)",
     "23",
     "الحد \n التبديل (للمثبط الأكمام)"
    ],
    [
     "10",
     "الإطار الخلفي \n حلقة الدعم",
     "24",
     "المثبط \n شريط تثبيت مشغل التراجع"
    ],
    [
     "11",
     "المثبط \n تجميع التراجع",
     "25",
     "مسدس الزيت \n أنبوب التثبيت"
    ],
    [
     "12",
     "المثبط \n قضيب التراجع",
     "26",
     "مسدس الزيت \n نير اقتران"
    ],
    [
     "13",
     "عرض المنفذ",
     "27",
     "رفع \n حلقات"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 2"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 4"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "اقتران \n التجميع",
     "11",
     "غطاء"
    ],
    [
     "2",
     "أنبوب دليل",
     "12",
     "أنبوب دليل \n طوقا"
    ],
    [
     "3",
     "مسدس الزيت \n التجميع",
     "13",
     "الغلاف \n طوقا"
    ],
    [
     "4",
     "نير \n التجميع",
     "14",
     "اقتران \n حشية الأكمام"
    ],
    [
     "5",
     "الكتف \n الترباس",
     "15",
     "عشيق"
    ],
    [
     "6",
     "الاشتعال \n قضيب",
     "16",
     "موصل"
    ],
    [
     "7",
     "سدادة الأنابيب",
     "17",
     "كابسكرو"
    ],
    [
     "8",
     "ملحق \n قضيب",
     "18",
     "كابسكرو"
    ],
    [
     "9",
     "التوسع \n اقتران",
     "19",
     "المسمار"
    ],
    [
     "10",
     "قضيب \n اقتران",
     "",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل 5"
  },
  {
   "type": "table",
   "rows": [
    [
     "1",
     "Oil gun \n head",
     "8",
     "نصيحة الجوز"
    ],
    [
     "2",
     "اقتران \n التجميع",
     "9",
     "الحد \n تجميع التبديل"
    ],
    [
     "3",
     "أنبوب دليل",
     "10",
     "نير \n آلية"
    ],
    [
     "4",
     "مسدس الزيت \n الأنبوب الخارجي",
     "11",
     "مصراع"
    ],
    [
     "5",
     "مسدس الزيت \n الأنبوب الداخلي",
     "12",
     "التفتيت \n مدخل متوسط"
    ],
    [
     "6",
     "الموزع \n المكونات",
     "13",
     "زيت الوقود \n مدخل"
    ],
    [
     "7",
     "فتحة \n لوحة",
     "14",
     "اقتران \n طوقا"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية للمكون"
  },
  {
   "type": "paragraph",
   "text": "مضخات"
  },
  {
   "type": "table",
   "rows": [
    [
     "عدد مخاريط الغاز الطبيعي",
     "6"
    ],
    [
     "الأعلى. المعدل المستمر للغاز الطبيعي \n الموقد",
     "3149 سي اف ام"
    ],
    [
     "ضغط الغاز عند الموقد",
     "25 رطل لكل بوصة مربعة"
    ],
    [
     "رقم بندقية المازوت",
     "1"
    ],
    [
     "الأعلى. المعدل المستمر لبندقية المازوت",
     "10435 وحدة حرارية بريطانية/ساعة"
    ],
    [
     "الأعلى. ضغط المازوت",
     "125 PSI"
    ],
    [
     "تفتيت ضغط البخار فوق الزيت \n الضغط (∆P)",
     "25 رطل لكل بوصة مربعة"
    ],
    [
     "ضغط البخار النقي",
     "150 PSI"
    ],
    [
     "رقم المسدس الشمسي",
     "1"
    ],
    [
     "التدفق الشمسي",
     "259 \n وحدة حرارية بريطانية/ساعة"
    ],
    [
     "الضغط الشمسي",
     "55 رطل لكل بوصة مربعة"
    ],
    [
     "نوع سجل الهواء (تدفق الهواء الموازي) \n نوع الأكمام",
     "القوات الجوية الباكستانية"
    ],
    [
     "تصنيع",
     "شركة فورمي الهندسية"
    ],
    [
     "نوع السجل الجوي",
     "(PAF) تدفق الهواء الموازي - نوع النوم"
    ],
    [
     "مخزون مخمد الهواء مقاس 21.6 بوصة البعد \n من الموقد",
     "العمق = 35 بوصة والطول = 13 بوصة 2"
    ],
    [
     "وقود الإشعال",
     "التفتيت الشمسي عن طريق هواء الخدمة"
    ],
    [
     "الوقود الرئيسي",
     "الغاز الطبيعي"
    ],
    [
     "الوقود المساعد",
     "تفتيت المازوت بالبخار"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "موقد الزيت 192 \n106 \nوحدة حرارية بريطانية \n/HR"
  },
  {
   "type": "paragraph",
   "text": "النوع: توم البعد . التطوير التنظيمي = 4\" \n & ل = 1i ."
  },
  {
   "type": "paragraph",
   "text": "تدفق زيت MCR 10435 وحدة حرارية بريطانية / ساعة & \n 125 رطل لكل بوصة مربعة"
  },
  {
   "type": "paragraph",
   "text": "الحد الأدنى لتدفق الزيت 3000 وحدة حرارية بريطانية/ساعة و \n 30 رطل لكل بوصة مربعة"
  },
  {
   "type": "paragraph",
   "text": "رذاذ البخار اضغط على 25 رطل لكل بوصة مربعة ∆ \n P فوق معصرة الزيت ."
  },
  {
   "type": "paragraph",
   "text": "رذاذ البخار FDW 1044 وحدة حرارية بريطانية \n /HR @ MCR ."
  },
  {
   "type": "paragraph",
   "text": "تطهير تدفق البخار 2044 وحدة حرارية بريطانية \n /HR."
  },
  {
   "type": "paragraph",
   "text": "تطهير، ضغط بالبخار، 150 رطل لكل بوصة مربعة، G."
  },
  {
   "type": "paragraph",
   "text": "تدفق هواء التبريد (مسدس الزيت) = \n 100 قدم مكعب في الدقيقة @ 6\"∆ \n ف ."
  },
  {
   "type": "paragraph",
   "text": "تراجع زيت التروس ضربة البندقية \n = 6\"."
  },
  {
   "type": "list",
   "items": [
    "النوع: توم البعد . التطوير التنظيمي = 4\" \n & ل = 1i .",
    "تدفق زيت MCR 10435 وحدة حرارية بريطانية / ساعة & \n 125 رطل لكل بوصة مربعة",
    "الحد الأدنى لتدفق الزيت 3000 وحدة حرارية بريطانية/ساعة و \n 30 رطل لكل بوصة مربعة",
    "رذاذ البخار اضغط على 25 رطل لكل بوصة مربعة ∆ \n P فوق معصرة الزيت .",
    "رذاذ البخار FDW 1044 وحدة حرارية بريطانية \n /HR @ MCR .",
    "تطهير تدفق البخار 2044 وحدة حرارية بريطانية \n /HR.",
    "تطهير، ضغط بالبخار، 150 رطل لكل بوصة مربعة، G.",
    "تدفق هواء التبريد (مسدس الزيت) = \n 100 قدم مكعب في الدقيقة @ 6\"∆ \n ف .",
    "تراجع زيت التروس ضربة البندقية \n = 6\"."
   ]
  },
  {
   "type": "paragraph",
   "text": "المشعل 5 \n106 وحدة حرارية بريطانية / ساعة نوع Q.A.A.H"
  },
  {
   "type": "paragraph",
   "text": "تدفق النفط \n 259 وحدة حرارية بريطانية/ساعة."
  },
  {
   "type": "paragraph",
   "text": "تدفق النفط \n اضغط على 55 رطل لكل بوصة مربعة."
  },
  {
   "type": "paragraph",
   "text": "التفتيت \n تدفق الهواء 90 رطل لكل بوصة مربعة."
  },
  {
   "type": "paragraph",
   "text": "تطهير الهواء \n التدفق 52 وحدة حرارية بريطانية / ساعة."
  },
  {
   "type": "paragraph",
   "text": "تطهير الهواء \n اضغط على 90 رطل لكل بوصة مربعة."
  },
  {
   "type": "paragraph",
   "text": "التبريد \n تدفق الهواء 80 قدم مكعب في الدقيقة @ 6\" \n مرحاض."
  },
  {
   "type": "paragraph",
   "text": "البعد: القطر الخارجي = 4\" \n & ل = 138\" \n ."
  },
  {
   "type": "list",
   "items": [
    "تدفق النفط \n 259 وحدة حرارية بريطانية/ساعة.",
    "تدفق النفط \n اضغط على 55 رطل لكل بوصة مربعة.",
    "التفتيت \n تدفق الهواء 90 رطل لكل بوصة مربعة.",
    "تطهير الهواء \n التدفق 52 وحدة حرارية بريطانية / ساعة.",
    "تطهير الهواء \n اضغط على 90 رطل لكل بوصة مربعة.",
    "التبريد \n تدفق الهواء 80 قدم مكعب في الدقيقة @ 6\" \n مرحاض.",
    "البعد: القطر الخارجي = 4\" \n & ل = 138\" \n ."
   ]
  },
  {
   "type": "paragraph",
   "text": "موقد غاز \n202 \n106 وحدة حرارية بريطانية/ساعة"
  },
  {
   "type": "paragraph",
   "text": "رقم العلبة : 6 البعد . القطر الخارجي = 2 بوصة.38 & الطول = 14 بوصة ومشطوف نصيحة = \n 455"
  },
  {
   "type": "paragraph",
   "text": "موقد غاز 202106 وحدة حرارية بريطانية / ساعة \n الذروة ."
  },
  {
   "type": "paragraph",
   "text": "MCR (الحد الأقصى لمعدل الاحتواء) 3149 CFM ."
  },
  {
   "type": "paragraph",
   "text": "ضغط الغاز . @ BNR 25 رطل لكل بوصة مربعة G."
  },
  {
   "type": "list",
   "items": [
    "رقم العلبة : 6 البعد . القطر الخارجي = 2 بوصة.38 & الطول = 14 بوصة ومشطوف نصيحة = \n 455",
    "موقد غاز 202106 وحدة حرارية بريطانية / ساعة \n الذروة .",
    "MCR (الحد الأقصى لمعدل الاحتواء) 3149 CFM .",
    "ضغط الغاز . @ BNR 25 رطل لكل بوصة مربعة G."
   ]
  },
  {
   "type": "paragraph",
   "text": "سويلر"
  },
  {
   "type": "paragraph",
   "text": "عاصي. (C.W) دوران (ل \n ل . ح . الموقد )"
  },
  {
   "type": "paragraph",
   "text": "عاصي. ( CCW ) الدوران ( \n ل ر . ح . الموقد."
  },
  {
   "type": "paragraph",
   "text": "عدد الشفرات الخارجية للسواير 36 \n @ 15 \n5 \n زاوية الشفرة"
  },
  {
   "type": "paragraph",
   "text": "عدد الشفرات الداخلية للسواير 24 \n @ 45 \n5 \n زاوية الشفرة"
  },
  {
   "type": "list",
   "items": [
    "عاصي. (C.W) دوران (ل \n ل . ح . الموقد )",
    "عاصي. ( CCW ) الدوران ( \n ل ر . ح . الموقد.",
    "عدد الشفرات الخارجية للسواير 36 \n @ 15 \n5 \n زاوية الشفرة",
    "عدد الشفرات الداخلية للسواير 24 \n @ 45 \n5 \n زاوية الشفرة"
   ]
  },
  {
   "type": "paragraph",
   "text": "مشكلة \nاطلاق النار"
  },
  {
   "type": "table",
   "rows": [
    [
     "مشكلة",
     "الأسباب المحتملة"
    ],
    [
     "الشاعل لا ضوء",
     "التحقق من سلامة جميع الصمامات الموجودة في خطوط الزيت والهواء لجهاز الإشعال \n مفتوح.\nتأكد من صحة ضغط الزيت والهواء. \nتحقق من مجموعة الإشعال. فحص وتنظيف التفكيك و\nتحقق من فجوة الشرارة بينهما \n يضيق بويت = 5/32\""
    ],
    [
     "موقد الزيت بدون ضوء",
     "تحقق من أن جميع صمامات الزيت والبخار إلى موقد الزيت مفتوحة \n .\nتحقق من مجموعة موقد الزيت وقم بتنظيف طرف مسدس الزيت.\nالتحقق من صحة ضغط الزيت والبخار.\nتحقق من مسافة الزيت بين الدوامة \n وطرف مسدس الزيت يساوي 19 ملم"
    ],
    [
     "اهتزاز المرجل",
     "1. تعديل دوران قصب الغاز"
    ],
    [
     "شكل اللهب ليس جيدًا",
     "فحص ضغط الغاز أو ضغط الزيت.\nتحقق من ضغط البخار الرذاذ.\nتحقق من دوران الغاز يأتي.\nتحقق من مخمد الهواء\n بالكامل مفتوحة وليست شبه مفتوحة.\nانسداد قصب الغاز. في حالة إطلاق النار بالغاز. تنظيفه إذا \n وجدت.\nCتسجيل \n طرف مسدس الزيت في حالة إطلاق النار بالزيت، قم بتنظيفه إذا وجد.\nCheck the distance Between the swirler and oil gun tip \n 19mm\nالتحقق من آلية التراجع لمسدس الزيت.\nالتحقق من آلية التراجع لمخمد الهواء."
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nهذا \nوثيقة الخطوط العريضة للتفاصيل الرئيسية مإجراءات المراقبة P1، والتي يجب أن تكون \nيؤدي بالحمير على أساس سنوي \nتمت الإشارة إليه بواسطة Y1 في كتلة العنوان\nموقد الزيت أو الغاز \nوظيفة حرق الوقود لإنتاج التدفئة.\nالمسودة الأولى بادر بها المهندس: عماد الدين علي، وراجعها م. صادق مسعود، \nتم اختباره في 16 مارس 2004، وتمت مراجعته بواسطة شركة EDEPC لمراقبة الجودة. سمير عبد الجليل مقبول من قبل المدير العام م. محمد عبد ال \nكارم علي ، وافق م. مختار عبد اللطيف وافي ابو سلطان \nقطاع رأس المحطة, \nومعتمدة من قبل المهندس علي مصطفى الليثي EDEPC للتفتيش ومراقبة الجودة \nقطاع الرأس\nاحتياطات السلامة\nيجب إصدار تصريح العمل، \nوينبغي لموظفي الصيانة المؤهلين\n تحمل فئة السلامة المناسبة،\nسياج الأمان بحذر \nالعلامات المحيطة بمنطقة العمل،\nيجب إصدار تصريح العمل، \nوينبغي لموظفي الصيانة المؤهلين\n تحمل فئة السلامة المناسبة،\nسياج الأمان بحذر \nالعلامات المحيطة بمنطقة العمل،\nارتدي خوذة الأمان والأحذية .... إلخ\nاغلاق \nيجب أن يكون الموقد والوحدة خارج الخدمة\nعزل \nالموقد ميكانيكيا على النحو التالي:\nعزل \nصمامات الغاز الرئيسية و \n عزل الموقد بصمام الحفرالمستوى\nعزل \nصمامات المازوت الرئيسية وحارق صمام الحفر المعزولق \nالمستوى\nعزل \nالصمامات الشمسية الرئيسية و \n عزل الموقد بصمام الحفرالمستوى\nعزل \nالرئيسي \nتعمل صمامات رذاذ البخار على تصريف وعزل الموقدق \nالمستوى\nعزل \nصمامات الغاز الرئيسية و \n عزل الموقد بصمام الحفرالمستوى\nعزل \nصمامات المازوت الرئيسية وحارق صمام الحفر المعزولق \nالمستوى\nعزل \nالصمامات الشمسية الرئيسية و \n عزل الموقد بصمام الحفرالمستوى\nعزل \nالرئيسي \nتعمل صمامات رذاذ البخار على تصريف وعزل الموقدق \nالمستوى\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف وجهاز الرفع المناسب.\nمجموعة أدوات الصيانة الكاملة\nسائل التنظيف وجهاز الرفع المناسب.\nالعمل ليكون \nنفذت\nتفكيك \nمسدس الموقد الشمسي من أنبوب دليل الموقد\nفحص فتحة الانسداد \n بندقية الإشعال.\nتغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب للطاقة الشمسية أو الهواء\nتنظيف أنبوب التوجيه الداخلي \n بندقية الإشعال تمر بالهواء المضغوط\nقم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك\nضبط المحرك والتحقق من ذلك \n مفتاح التشغيل\nتحقق من فجوة الشرارة بين \n أضيق نقاط قضبان الإشعال عند 5/32 بوصة\nالتحقق من آلية التراجع \n بندقية الإشعال\nفحص فتحة الانسداد \n بندقية الإشعال.\nتغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب للطاقة الشمسية أو الهواء\nتنظيف أنبوب التوجيه الداخلي \n بندقية الإشعال تمر بالهواء المضغوط\nقم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك\nضبط المحرك والتحقق من ذلك \n مفتاح التشغيل\nتحقق من فجوة الشرارة بين \n أضيق نقاط قضبان الإشعال عند 5/32 بوصة\nالتحقق من آلية التراجع \n بندقية الإشعال\nقم بفك شعلة مخاريط الغاز من أنبوب توجيه الشعلة\nالتفتيش والتحقق \nلشعلة الغاز \nالشكل 1\nتم تعديل موضع مخروط الغاز: إشارة إلى دوامة الهواء وتدوير العصي.\nتنظيف حلقة الغاز بها \n الهواء المضغوط بعد فتح تصريف حلقة الغاز .\nفحص انسداد الغاز \n قصب نصائح وتنظيفه .\nتم تعديل موضع مخروط الغاز: إشارة إلى دوامة الهواء وتدوير العصي.\nتنظيف حلقة الغاز بها \n الهواء المضغوط بعد فتح تصريف حلقة الغاز .\nفحص انسداد الغاز \n قصب نصائح وتنظيفه .\nDismantle the Oil Burner from Burner Guide Tube\nالتفتيش والتحقق من وجود مسدس الزيت \nالشكل 5\nمسدس الزيت \n موقف تعديل الموقف\nفحص \n انسداد لوحة فتحة الموزع المكونات للبندقية.\nتغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب بخار الزيت.\nتنظيف أنبوب التوجيه الداخلي \n مرور مسدس الزيت بالهواء المضغوط .\nقم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك.\nضبط المحرك والتحقق من ذلك \n تشغيل مفتاح الحد.\nالتحقق من آلية \n تراجع بندقية النفط.\nمسدس الزيت \n موقف تعديل الموقف\nفحص \n انسداد لوحة فتحة الموزع المكونات للبندقية.\nتغيير طوقا اقتران والتغيير \n نصيحة لا طوقا عندما يكون هناك تسرب بخار الزيت.\nتنظيف أنبوب التوجيه الداخلي \n مرور مسدس الزيت بالهواء المضغوط .\nقم بتدوير أنبوب التوجيه للمحاذاة \n مفتاح الحد مع المحرك.\nضبط المحرك والتحقق من ذلك \n تشغيل مفتاح الحد.\nالتحقق من آلية \n تراجع بندقية النفط.\nالتفتيش والتحقق من السجل الجوي \nالشكل 3\nتحقق من أداء الغلاف \n وظيفة المثبط للتحكم في تشغيل/إيقاف هواء الاحتراق في إطار الهواء.\nتحقق من وجود مخمد الأكمام \n ربط وفحص بكرات لحرية الحركة.\nتحقق من آلية إعادة تدريب الهواء \n المثبط\nتحقق من أداء الغلاف \n وظيفة المثبط للتحكم في تشغيل/إيقاف هواء الاحتراق في إطار الهواء.\nتحقق من وجود مخمد الأكمام \n ربط وفحص بكرات لحرية الحركة.\nتحقق من آلية إعادة تدريب الهواء \n المثبط\nالتفتيش والتحقق من Swirler \nشكل 2\nتحقق من لحام دوامة الهواء \n لوحات.\nالتفتيش البصري لأي \n تدهور بسبب الحرارة.\nتحقق من دوامة إذا \n هناك زيادة في التسخين.\nتحقق من لحام دوامة الهواء \n لوحات.\nالتفتيش البصري لأي \n تدهور بسبب الحرارة.\nتحقق من دوامة إذا \n هناك زيادة في التسخين.\nقبل عزل الموقد ميكانيكيا\nالعمل المراد حمله \n خارج | الإعداد (المرجع \n القيمة) | نتائج\nموقف بندقية النفط \n ما وراء الوجه سويلر | 19 ملم | \nنصيحة كهربائية لمسدس الطاقة الشمسية | 3/32 بوصة | \nموقف قصب الغاز | حسنًا-ليس جيدًا | \nلحام سويلر الهواء | حسنًا-ليس جيدًا | \nالسيطرة على السجل الجوي | حسنًا-ليس جيدًا | \nتعديل مخروط الغاز \nالشكل 1\nقصب الغاز \n يمكن تعديلها حسب الضرورة.\nالتناوب \n موضع قصب الغاز الموضح في الرسم رقم 2.\nموقف \n قصب الغاز بالتناوب إلى:\n* الهواء يدور.\n* دوران القصب .\n* \nأمر بالغ الأهمية لأداء الموقد.\nالمخاريط الغازية\nوينبغي تعيين هذا الموقف للحصول عليه \nأقصى أداء من الموقد.\nموقف \n تسبب العصي اهتزازًا عنيفًا للغلاية عن طريق حرق الوقود في نطاق توافقي.\nقصب الغاز \n يمكن تعديلها حسب الضرورة.\nالتناوب \n موضع قصب الغاز الموضح في الرسم رقم 2.\n* دوران القصب .\n* \nأمر بالغ الأهمية لأداء الموقد.\nالمخاريط الغازية\nوينبغي تعيين هذا الموقف للحصول عليه \nأقصى أداء من الموقد.\nموقف \n تسبب العصي اهتزازًا عنيفًا للغلاية عن طريق حرق الوقود في نطاق توافقي.\nتعديل بندقية النفط \n الشكل 5\nمسدس الزيت \n يجب أن تمتد إلى ما بعد رجانب الفرن من دوامة الهواء ارجع إلى الموقد \n رسم الشكل . لا . ( 5 )\nالمسافة الفعلية ل يجب أن يكون طرف التفتيت وراء وجه دوامة الهواء \n تقاس من داخل الفرن على قدم المساواة \n 19 ملم.\nمسدس الزيت \n يجب أن تمتد إلى ما بعد رجانب الفرن من دوامة الهواء ارجع إلى الموقد \n رسم الشكل . لا . ( 5 )\nالمسافة الفعلية ل يجب أن يكون طرف التفتيت وراء وجه دوامة الهواء \n تقاس من داخل الفرن على قدم المساواة \n 19 ملم.\nتعديل بندقية الإشعال \nالشكل 4\nتحقق من استقرار \nشكل المشعل 4.\nتحقق من استقرار \nشكل المشعل 4.\nمنظر أمامي للموقد \nمنظر جانبي مقطعي مركب \nالفرن: منظر الحلق\n1 | أنبوب الهواء | 14 | مسدس الزيت \n شريط تثبيت مشغل التراجع\n1 أ | دخول الهواء \n مخروط | 15 | مسدس الزيت \n أنبوب دليل\n2 | استقامة دوارات | 16 | Oil gun \n retraction assembly\n3 | دوار الهواء | 17 | حلقة غاز\n4 | نوع الأكمام \n المثبط | 17 أ | حلقة غاز\n5 | الموقد \n التركيب الأمامي | 18 | أنبوب دليل المشعل\n5 أ | الموقد \n حشية التثبيت الأمامية | 19 | النفط الرئيسي \n أنبوب دليل كاشف اللهب\n6 | الوصول \n لوحة | 20 | المشعل و \n أنبوب دليل كاشف لهب الغاز الرئيسي\n7 | غاز \"قصب\" \n البطاطا | 21 | الأسطوانة \n قوس الدعم\n8 | مسدس الزيت | 22 | دليل \n قوس الدعم\n9 | الشاعل \n (نوع الغاز معروض) | 23 | الحد \n التبديل (للمثبط الأكمام)\n10 | الإطار الخلفي \n حلقة الدعم | 24 | المثبط \n شريط تثبيت مشغل التراجع\n11 | المثبط \n تجميع التراجع | 25 | مسدس الزيت \n أنبوب التثبيت\n12 | المثبط \n قضيب التراجع | 26 | مسدس الزيت \n نير اقتران\n13 | عرض المنفذ | 27 | رفع \n حلقات\nالشكل 2\nالشكل 3\nالشكل 4\n1 | اقتران \n التجميع | 11 | غطاء\n2 | أنبوب دليل | 12 | أنبوب دليل \n طوقا\n3 | مسدس الزيت \n التجميع | 13 | الغلاف \n طوقا\n4 | نير \n التجميع | 14 | اقتران \n حشية الأكمام\n5 | الكتف \n الترباس | 15 | عشيق\n6 | الاشتعال \n قضيب | 16 | موصل\n7 | سدادة الأنابيب | 17 | كابسكرو\n8 | ملحق \n قضيب | 18 | كابسكرو\n9 | التوسع \n اقتران | 19 | المسمار\n10 | قضيب \n اقتران |  | \nالشكل 5\n1 | Oil gun \n head | 8 | نصيحة الجوز\n2 | اقتران \n التجميع | 9 | الحد \n تجميع التبديل\n3 | أنبوب دليل | 10 | نير \n آلية\n4 | مسدس الزيت \n الأنبوب الخارجي | 11 | مصراع\n5 | مسدس الزيت \n الأنبوب الداخلي | 12 | التفتيت \n مدخل متوسط\n6 | الموزع \n المكونات | 13 | زيت الوقود \n مدخل\n7 | فتحة \n لوحة | 14 | اقتران \n طوقا\nالمواصفات الفنية للمكون\nمضخات\nعدد مخاريط الغاز الطبيعي | 6\nالأعلى. المعدل المستمر للغاز الطبيعي \n الموقد | 3149 سي اف ام\nضغط الغاز عند الموقد | 25 رطل لكل بوصة مربعة\nرقم بندقية المازوت | 1\nالأعلى. المعدل المستمر لبندقية المازوت | 10435 وحدة حرارية بريطانية/ساعة\nالأعلى. ضغط المازوت | 125 PSI\nتفتيت ضغط البخار فوق الزيت \n الضغط (∆P) | 25 رطل لكل بوصة مربعة\nضغط البخار النقي | 150 PSI\nرقم المسدس الشمسي | 1\nالتدفق الشمسي | 259 \n وحدة حرارية بريطانية/ساعة\nالضغط الشمسي | 55 رطل لكل بوصة مربعة\nنوع سجل الهواء (تدفق الهواء الموازي) \n نوع الأكمام | القوات الجوية الباكستانية\nتصنيع | شركة فورمي الهندسية\nنوع السجل الجوي | (PAF) تدفق الهواء الموازي - نوع النوم\nمخزون مخمد الهواء مقاس 21.6 بوصة البعد \n من الموقد | العمق = 35 بوصة والطول = 13 بوصة 2\nوقود الإشعال | التفتيت الشمسي عن طريق هواء الخدمة\nالوقود الرئيسي | الغاز الطبيعي\nالوقود المساعد | تفتيت المازوت بالبخار\nموقد الزيت 192 \n106 \nوحدة حرارية بريطانية \n/HR\nالنوع: توم البعد . التطوير التنظيمي = 4\" \n & ل = 1i .\nتدفق زيت MCR 10435 وحدة حرارية بريطانية / ساعة & \n 125 رطل لكل بوصة مربعة\nالحد الأدنى لتدفق الزيت 3000 وحدة حرارية بريطانية/ساعة و \n 30 رطل لكل بوصة مربعة\nرذاذ البخار اضغط على 25 رطل لكل بوصة مربعة ∆ \n P فوق معصرة الزيت .\nرذاذ البخار FDW 1044 وحدة حرارية بريطانية \n /HR @ MCR .\nتطهير تدفق البخار 2044 وحدة حرارية بريطانية \n /HR.\nتطهير، ضغط بالبخار، 150 رطل لكل بوصة مربعة، G.\nتدفق هواء التبريد (مسدس الزيت) = \n 100 قدم مكعب في الدقيقة @ 6\"∆ \n ف .\nتراجع زيت التروس ضربة البندقية \n = 6\".\nالنوع: توم البعد . التطوير التنظيمي = 4\" \n & ل = 1i .\nتدفق زيت MCR 10435 وحدة حرارية بريطانية / ساعة & \n 125 رطل لكل بوصة مربعة\nالحد الأدنى لتدفق الزيت 3000 وحدة حرارية بريطانية/ساعة و \n 30 رطل لكل بوصة مربعة\nرذاذ البخار اضغط على 25 رطل لكل بوصة مربعة ∆ \n P فوق معصرة الزيت .\nرذاذ البخار FDW 1044 وحدة حرارية بريطانية \n /HR @ MCR .\nتطهير تدفق البخار 2044 وحدة حرارية بريطانية \n /HR.\nتطهير، ضغط بالبخار، 150 رطل لكل بوصة مربعة، G.\nتدفق هواء التبريد (مسدس الزيت) = \n 100 قدم مكعب في الدقيقة @ 6\"∆ \n ف .\nتراجع زيت التروس ضربة البندقية \n = 6\".\nالمشعل 5 \n106 وحدة حرارية بريطانية / ساعة نوع Q.A.A.H\nتدفق النفط \n 259 وحدة حرارية بريطانية/ساعة.\nتدفق النفط \n اضغط على 55 رطل لكل بوصة مربعة.\nالتفتيت \n تدفق الهواء 90 رطل لكل بوصة مربعة.\nتطهير الهواء \n التدفق 52 وحدة حرارية بريطانية / ساعة.\nتطهير الهواء \n اضغط على 90 رطل لكل بوصة مربعة.\nالتبريد \n تدفق الهواء 80 قدم مكعب في الدقيقة @ 6\" \n مرحاض.\nالبعد: القطر الخارجي = 4\" \n & ل = 138\" \n .\nتدفق النفط \n 259 وحدة حرارية بريطانية/ساعة.\nتدفق النفط \n اضغط على 55 رطل لكل بوصة مربعة.\nالتفتيت \n تدفق الهواء 90 رطل لكل بوصة مربعة.\nتطهير الهواء \n التدفق 52 وحدة حرارية بريطانية / ساعة.\nتطهير الهواء \n اضغط على 90 رطل لكل بوصة مربعة.\nالتبريد \n تدفق الهواء 80 قدم مكعب في الدقيقة @ 6\" \n مرحاض.\nالبعد: القطر الخارجي = 4\" \n & ل = 138\" \n .\nموقد غاز \n202 \n106 وحدة حرارية بريطانية/ساعة\nرقم العلبة : 6 البعد . القطر الخارجي = 2 بوصة.38 & الطول = 14 بوصة ومشطوف نصيحة = \n 455\nموقد غاز 202106 وحدة حرارية بريطانية / ساعة \n الذروة .\nMCR (الحد الأقصى لمعدل الاحتواء) 3149 CFM .\nضغط الغاز . @ BNR 25 رطل لكل بوصة مربعة G.\nرقم العلبة : 6 البعد . القطر الخارجي = 2 بوصة.38 & الطول = 14 بوصة ومشطوف نصيحة = \n 455\nموقد غاز 202106 وحدة حرارية بريطانية / ساعة \n الذروة .\nMCR (الحد الأقصى لمعدل الاحتواء) 3149 CFM .\nضغط الغاز . @ BNR 25 رطل لكل بوصة مربعة G.\nسويلر\nعاصي. (C.W) دوران (ل \n ل . ح . الموقد )\nعاصي. ( CCW ) الدوران ( \n ل ر . ح . الموقد.\nعدد الشفرات الخارجية للسواير 36 \n @ 15 \n5 \n زاوية الشفرة\nعدد الشفرات الداخلية للسواير 24 \n @ 45 \n5 \n زاوية الشفرة\nعاصي. (C.W) دوران (ل \n ل . ح . الموقد )\nعاصي. ( CCW ) الدوران ( \n ل ر . ح . الموقد.\nعدد الشفرات الخارجية للسواير 36 \n @ 15 \n5 \n زاوية الشفرة\nعدد الشفرات الداخلية للسواير 24 \n @ 45 \n5 \n زاوية الشفرة\nمشكلة \nاطلاق النار\nمشكلة | الأسباب المحتملة\nالشاعل لا ضوء | التحقق من سلامة جميع الصمامات الموجودة في خطوط الزيت والهواء لجهاز الإشعال \n مفتوح.\nتأكد من صحة ضغط الزيت والهواء. \nتحقق من مجموعة الإشعال. فحص وتنظيف التفكيك و\nتحقق من فجوة الشرارة بينهما \n يضيق بويت = 5/32\"\nموقد الزيت بدون ضوء | تحقق من أن جميع صمامات الزيت والبخار إلى موقد الزيت مفتوحة \n .\nتحقق من مجموعة موقد الزيت وقم بتنظيف طرف مسدس الزيت.\nالتحقق من صحة ضغط الزيت والبخار.\nتحقق من مسافة الزيت بين الدوامة \n وطرف مسدس الزيت يساوي 19 ملم\nاهتزاز المرجل | 1. تعديل دوران قصب الغاز\nشكل اللهب ليس جيدًا | فحص ضغط الغاز أو ضغط الزيت.\nتحقق من ضغط البخار الرذاذ.\nتحقق من دوران الغاز يأتي.\nتحقق من مخمد الهواء\n بالكامل مفتوحة وليست شبه مفتوحة.\nانسداد قصب الغاز. في حالة إطلاق النار بالغاز. تنظيفه إذا \n وجدت.\nCتسجيل \n طرف مسدس الزيت في حالة إطلاق النار بالزيت، قم بتنظيفه إذا وجد.\nCheck the distance Between the swirler and oil gun tip \n 19mm\nالتحقق من آلية التراجع لمسدس الزيت.\nالتحقق من آلية التراجع لمخمد الهواء.",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../../mpisweb/images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BG-004-05.jpg",
   "alt": ""
  }
 ]
}