{
 "id": "arabic-web-boilers-ar-blr-002-r0-htm",
 "doc_number": "BLR-002-R0",
 "title_en": "",
 "title_ar": "blr-002-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Blr-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "الخطوط العريضة لهذه الوثيقة \nرئيسي \nإجراءات الصيانة P1 والتي يجب تنفيذها كل 24000 ساعة تشغيل \nعلى طريق الغاز الساخن ."
  },
  {
   "type": "paragraph",
   "text": "غاز EXH المتوسط مادة 15M03 \nالقدرة 48.5 بخار في الساعة"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. فؤاد عبد ال \nعزيز فايد اختبار م. خميس الشريف يقبله المدير العام م. سمير عبيد \nبرغوس، وافق عليه م. محمود سعد محمود بلبع رئيس قطاع المحمودية PS, \nومعتمدة من قبل المهندس. منى أحمد الشرقاوي فحص وجودة WDEPC \nالسيطرة على قطاع الرأس."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتداء معدات السلامة والصحية مثل أحذية السلامة الصحية والسلامة"
  },
  {
   "type": "paragraph",
   "text": "اغلاق المرجل."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر الطاقة وقم بإخراج CB."
  },
  {
   "type": "paragraph",
   "text": "وضع علامة حمراء على المرجل."
  },
  {
   "type": "paragraph",
   "text": "قسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "ارتداء معدات السلامة والصحية مثل أحذية السلامة الصحية والسلامة",
    "اغلاق المرجل.",
    "افصل مصدر الطاقة وقم بإخراج CB.",
    "وضع علامة حمراء على المرجل.",
    "قسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "طقم ألين وسبانر."
  },
  {
   "type": "paragraph",
   "text": "أجهزة المحاذاة."
  },
  {
   "type": "paragraph",
   "text": "أدوات خاصة،\n سائل منظف."
  },
  {
   "type": "paragraph",
   "text": "ود 40،\n رافعة."
  },
  {
   "type": "list",
   "items": [
    "طقم ألين وسبانر.",
    "أجهزة المحاذاة.",
    "أدوات خاصة،\n سائل منظف.",
    "ود 40،\n رافعة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "المثبط المحول"
  },
  {
   "type": "paragraph",
   "text": "فحص المحامل \nالعناصر"
  },
  {
   "type": "paragraph",
   "text": "التحقق من عناصر الختم"
  },
  {
   "type": "paragraph",
   "text": "تحقق من الختم - نظام الهواء"
  },
  {
   "type": "paragraph",
   "text": "تغيير الصفيحة"
  },
  {
   "type": "paragraph",
   "text": "فحص نقطة اللحام"
  },
  {
   "type": "list",
   "items": [
    "فحص المحامل \nالعناصر",
    "التحقق من عناصر الختم",
    "تحقق من الختم - نظام الهواء",
    "تغيير الصفيحة",
    "فحص نقطة اللحام"
   ]
  },
  {
   "type": "paragraph",
   "text": "جي تي \nجانب تدفق العادم"
  },
  {
   "type": "paragraph",
   "text": "تحقق من وصلات التمدد \nتسرب"
  },
  {
   "type": "paragraph",
   "text": "التحقق من طبقة السلامة \nمفاصل التمدد"
  },
  {
   "type": "paragraph",
   "text": "فحص الأنبوب \nأوراق"
  },
  {
   "type": "paragraph",
   "text": "فحص أنابيب الزعانف"
  },
  {
   "type": "list",
   "items": [
    "تحقق من وصلات التمدد \nتسرب",
    "التحقق من طبقة السلامة \nمفاصل التمدد",
    "فحص الأنبوب \nأوراق",
    "فحص أنابيب الزعانف"
   ]
  },
  {
   "type": "paragraph",
   "text": "غلاية مجاري الهواء بالخارج"
  },
  {
   "type": "paragraph",
   "text": "تحقق من العادم \nتسرب الغاز"
  },
  {
   "type": "paragraph",
   "text": "فحص الغلاية / \nتثبيت الطبل"
  },
  {
   "type": "paragraph",
   "text": "تحقق \nالعزل"
  },
  {
   "type": "paragraph",
   "text": "التفتيش \nرؤوس وصلات التمدد"
  },
  {
   "type": "paragraph",
   "text": "التفتيش \nاتصالات نقاط الضغط"
  },
  {
   "type": "list",
   "items": [
    "تحقق من العادم \nتسرب الغاز",
    "فحص الغلاية / \nتثبيت الطبل",
    "تحقق \nالعزل",
    "التفتيش \nرؤوس وصلات التمدد",
    "التفتيش \nاتصالات نقاط الضغط"
   ]
  },
  {
   "type": "paragraph",
   "text": "مضخات"
  },
  {
   "type": "paragraph",
   "text": "تنظيف المغناطيس \nمرشح HPCP"
  },
  {
   "type": "paragraph",
   "text": "تنظيف المبرد (HPCP)"
  },
  {
   "type": "paragraph",
   "text": "فحص التسرب الميكانيكي \nختم"
  },
  {
   "type": "paragraph",
   "text": "فحص الغدد التسرب"
  },
  {
   "type": "paragraph",
   "text": "تغيير زيت التشحيم"
  },
  {
   "type": "paragraph",
   "text": "تنظيف مرشحات الشفط"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تدفق مياه التبريد \nالمؤشر"
  },
  {
   "type": "list",
   "items": [
    "تنظيف المغناطيس \nمرشح HPCP",
    "تنظيف المبرد (HPCP)",
    "فحص التسرب الميكانيكي \nختم",
    "فحص الغدد التسرب",
    "تغيير زيت التشحيم",
    "تنظيف مرشحات الشفط",
    "تحقق من تدفق مياه التبريد \nالمؤشر"
   ]
  },
  {
   "type": "paragraph",
   "text": "الصمامات"
  },
  {
   "type": "paragraph",
   "text": "تحقق من التسرب الداخلي \nلصمام التحكم في المستوى"
  },
  {
   "type": "paragraph",
   "text": "تحقق من التعبئة"
  },
  {
   "type": "paragraph",
   "text": "تغيير الشحوم"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تسرب البخار \nالتعبئة"
  },
  {
   "type": "list",
   "items": [
    "تحقق من التسرب الداخلي \nلصمام التحكم في المستوى",
    "تحقق من التعبئة",
    "تغيير الشحوم",
    "تحقق من تسرب البخار \nالتعبئة"
   ]
  },
  {
   "type": "paragraph",
   "text": "الجرعات الكيميائية"
  },
  {
   "type": "paragraph",
   "text": "افحص الزيت"
  },
  {
   "type": "paragraph",
   "text": "فحص مضخة الجرعات."
  },
  {
   "type": "list",
   "items": [
    "افحص الزيت",
    "فحص مضخة الجرعات."
   ]
  },
  {
   "type": "paragraph",
   "text": "كومة المرجل التفتيش"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تآكل عمود التحمل"
  },
  {
   "type": "paragraph",
   "text": "قم بتغيير سلك ختم الشفرات"
  },
  {
   "type": "list",
   "items": [
    "تحقق من تآكل عمود التحمل",
    "قم بتغيير سلك ختم الشفرات"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nالخطوط العريضة لهذه الوثيقة \nرئيسي \nإجراءات الصيانة P1 والتي يجب تنفيذها كل 24000 ساعة تشغيل \nعلى طريق الغاز الساخن .\nغاز EXH المتوسط مادة 15M03 \nالقدرة 48.5 بخار في الساعة\nالمسودة الأولى بدأها المهندس. فؤاد عبد ال \nعزيز فايد اختبار م. خميس الشريف يقبله المدير العام م. سمير عبيد \nبرغوس، وافق عليه م. محمود سعد محمود بلبع رئيس قطاع المحمودية PS, \nومعتمدة من قبل المهندس. منى أحمد الشرقاوي فحص وجودة WDEPC \nالسيطرة على قطاع الرأس.\nاحتياطات السلامة\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nارتداء معدات السلامة والصحية مثل أحذية السلامة الصحية والسلامة\nاغلاق المرجل.\nافصل مصدر الطاقة وقم بإخراج CB.\nوضع علامة حمراء على المرجل.\nقسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل.\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nارتداء معدات السلامة والصحية مثل أحذية السلامة الصحية والسلامة\nاغلاق المرجل.\nافصل مصدر الطاقة وقم بإخراج CB.\nوضع علامة حمراء على المرجل.\nقسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل.\nالأدوات والمعدات\nطقم ألين وسبانر.\nأجهزة المحاذاة.\nأدوات خاصة،\n سائل منظف.\nود 40،\n رافعة.\nطقم ألين وسبانر.\nأجهزة المحاذاة.\nأدوات خاصة،\n سائل منظف.\nود 40،\n رافعة.\nالعمل المراد تنفيذه\nالمثبط المحول\nفحص المحامل \nالعناصر\nالتحقق من عناصر الختم\nتحقق من الختم - نظام الهواء\nتغيير الصفيحة\nفحص نقطة اللحام\nفحص المحامل \nالعناصر\nالتحقق من عناصر الختم\nتحقق من الختم - نظام الهواء\nتغيير الصفيحة\nفحص نقطة اللحام\nجي تي \nجانب تدفق العادم\nتحقق من وصلات التمدد \nتسرب\nالتحقق من طبقة السلامة \nمفاصل التمدد\nفحص الأنبوب \nأوراق\nفحص أنابيب الزعانف\nتحقق من وصلات التمدد \nتسرب\nالتحقق من طبقة السلامة \nمفاصل التمدد\nفحص الأنبوب \nأوراق\nفحص أنابيب الزعانف\nغلاية مجاري الهواء بالخارج\nتحقق من العادم \nتسرب الغاز\nفحص الغلاية / \nتثبيت الطبل\nتحقق \nالعزل\nالتفتيش \nرؤوس وصلات التمدد\nالتفتيش \nاتصالات نقاط الضغط\nتحقق من العادم \nتسرب الغاز\nفحص الغلاية / \nتثبيت الطبل\nتحقق \nالعزل\nالتفتيش \nرؤوس وصلات التمدد\nالتفتيش \nاتصالات نقاط الضغط\nمضخات\nتنظيف المغناطيس \nمرشح HPCP\nتنظيف المبرد (HPCP)\nفحص التسرب الميكانيكي \nختم\nفحص الغدد التسرب\nتغيير زيت التشحيم\nتنظيف مرشحات الشفط\nتحقق من تدفق مياه التبريد \nالمؤشر\nتنظيف المغناطيس \nمرشح HPCP\nتنظيف المبرد (HPCP)\nفحص التسرب الميكانيكي \nختم\nفحص الغدد التسرب\nتغيير زيت التشحيم\nتنظيف مرشحات الشفط\nتحقق من تدفق مياه التبريد \nالمؤشر\nالصمامات\nتحقق من التسرب الداخلي \nلصمام التحكم في المستوى\nتحقق من التعبئة\nتغيير الشحوم\nتحقق من تسرب البخار \nالتعبئة\nتحقق من التسرب الداخلي \nلصمام التحكم في المستوى\nتحقق من التعبئة\nتغيير الشحوم\nتحقق من تسرب البخار \nالتعبئة\nالجرعات الكيميائية\nافحص الزيت\nفحص مضخة الجرعات.\nافحص الزيت\nفحص مضخة الجرعات.\nكومة المرجل التفتيش\nتحقق من تآكل عمود التحمل\nقم بتغيير سلك ختم الشفرات\nتحقق من تآكل عمود التحمل\nقم بتغيير سلك ختم الشفرات\nالموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}