{
 "id": "arabic-web-boilers-ar-blr-003-r0-htm",
 "doc_number": "BLR-003-R0",
 "title_en": "",
 "title_ar": "blr-003-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Blr-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n المحطة"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات:غلاية HRSG\n إتش بي كيه\n نيم، هولندا"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Blr-003-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى:\n المحمودية PS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:رائد\n إجراءات الصيانة (P2-H48000)"
  },
  {
   "type": "paragraph",
   "text": "موافقة التاريخ: 30 نوفمبر 2004"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: نوفمبر 2009"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تحدد هذه الوثيقة التخصص \nإجراء الصيانة P2، والذي يجب القيام به كل 48000 عملية تشغيل \nساعة."
  },
  {
   "type": "paragraph",
   "text": "غاز EXH المتوسط مادة 15M03 \nالقدرة 48.5 بخار في الساعة"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. فؤاد عبد ال \nعزيز فايد اختبار م. خميس الشريف يقبله المدير العام م. سمير عبيد \nبرغوس، وافق عليه م. محمود سعد محمود بلبع المحودية رئيس قطاع PS، \nومعتمدة من قبل المهندس. منى أحمد الشرقاوي فحص وجودة WDEPC \nالسيطرة على قطاع الرأس."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتداء معدات السلامة والصحية مثل خوذة السلامة وأحذية السلامة ... الخ."
  },
  {
   "type": "paragraph",
   "text": "اغلاق المرجل."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر الطاقة وقم بإخراج CB."
  },
  {
   "type": "paragraph",
   "text": "وضع علامة حمراء على المرجل."
  },
  {
   "type": "paragraph",
   "text": "قسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "ارتداء معدات السلامة والصحية مثل خوذة السلامة وأحذية السلامة ... الخ.",
    "اغلاق المرجل.",
    "افصل مصدر الطاقة وقم بإخراج CB.",
    "وضع علامة حمراء على المرجل.",
    "قسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "طقم ألين وسبانر."
  },
  {
   "type": "paragraph",
   "text": "أجهزة المحاذاة."
  },
  {
   "type": "paragraph",
   "text": "أدوات خاصة،\n سائل منظف."
  },
  {
   "type": "paragraph",
   "text": "ود 40،\n رافعة."
  },
  {
   "type": "list",
   "items": [
    "طقم ألين وسبانر.",
    "أجهزة المحاذاة.",
    "أدوات خاصة،\n سائل منظف.",
    "ود 40،\n رافعة."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "طبلة البخار HP"
  },
  {
   "type": "paragraph",
   "text": "فوهة رش الحقن الكيميائي، تحقق من الثقوب الاحترافية بحثًا عن التمزقات والتآكل."
  },
  {
   "type": "paragraph",
   "text": "تحقق من البراغي والألواح."
  },
  {
   "type": "paragraph",
   "text": "تحقق من سلامة مجفف البخار."
  },
  {
   "type": "paragraph",
   "text": "تغيير حشية الثقب الرئيسي."
  },
  {
   "type": "paragraph",
   "text": "فحص أجهزة قياس المستوى."
  },
  {
   "type": "paragraph",
   "text": "فحص صمام الأمان."
  },
  {
   "type": "paragraph",
   "text": "تحقق من تسرب الحشية وشفة التصريف."
  },
  {
   "type": "list",
   "items": [
    "فوهة رش الحقن الكيميائي، تحقق من الثقوب الاحترافية بحثًا عن التمزقات والتآكل.",
    "تحقق من البراغي والألواح.",
    "تحقق من سلامة مجفف البخار.",
    "تغيير حشية الثقب الرئيسي.",
    "فحص أجهزة قياس المستوى.",
    "فحص صمام الأمان.",
    "تحقق من تسرب الحشية وشفة التصريف."
   ]
  },
  {
   "type": "paragraph",
   "text": "تغذية خزان المياه \nعزيزي"
  },
  {
   "type": "paragraph",
   "text": "تحقق من عدم وجود عوائق أو تآكل شديد في الألواح المنزلقة للأسطوانة."
  },
  {
   "type": "paragraph",
   "text": "التحقق من تسرب طوقا فتحة التفتيش."
  },
  {
   "type": "paragraph",
   "text": "التحقق من التسرب من أجهزة قياس المستوى."
  },
  {
   "type": "paragraph",
   "text": "تقوم فوهات الرش بفحص البراغي وفوهة السلامة."
  },
  {
   "type": "paragraph",
   "text": "أنبوب توزيع البخار، افحص المنافذ بحثًا عن البلى والتمزق."
  },
  {
   "type": "paragraph",
   "text": "ارتداء طبل لوحة LP، والتحقق من سمك."
  },
  {
   "type": "list",
   "items": [
    "تحقق من عدم وجود عوائق أو تآكل شديد في الألواح المنزلقة للأسطوانة.",
    "التحقق من تسرب طوقا فتحة التفتيش.",
    "التحقق من التسرب من أجهزة قياس المستوى.",
    "تقوم فوهات الرش بفحص البراغي وفوهة السلامة.",
    "أنبوب توزيع البخار، افحص المنافذ بحثًا عن البلى والتمزق.",
    "ارتداء طبل لوحة LP، والتحقق من سمك."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفجير الخزان"
  },
  {
   "type": "paragraph",
   "text": "اتصالات فوهة التفتيش."
  },
  {
   "type": "paragraph",
   "text": "تغيير طوقا فتحة التفتيش."
  },
  {
   "type": "paragraph",
   "text": "التحقق من وجود تآكل أو تشوهات."
  },
  {
   "type": "list",
   "items": [
    "اتصالات فوهة التفتيش.",
    "تغيير طوقا فتحة التفتيش.",
    "التحقق من وجود تآكل أو تشوهات."
   ]
  },
  {
   "type": "paragraph",
   "text": "خزان المياه"
  },
  {
   "type": "paragraph",
   "text": "الطلاء الخارجي للخزان، والتحقق من التآكل."
  },
  {
   "type": "paragraph",
   "text": "التحقق من تسرب طوقا فتحة التفتيش."
  },
  {
   "type": "list",
   "items": [
    "الطلاء الخارجي للخزان، والتحقق من التآكل.",
    "التحقق من تسرب طوقا فتحة التفتيش."
   ]
  },
  {
   "type": "paragraph",
   "text": "المثبط المحول"
  },
  {
   "type": "paragraph",
   "text": "فحص العناصر الحاملة."
  },
  {
   "type": "paragraph",
   "text": "التحقق من عناصر الختم."
  },
  {
   "type": "paragraph",
   "text": "تحقق من الختم - نظام الهواء."
  },
  {
   "type": "paragraph",
   "text": "تحقق من الصفيحة."
  },
  {
   "type": "paragraph",
   "text": "فحص نقطة اللحام."
  },
  {
   "type": "list",
   "items": [
    "فحص العناصر الحاملة.",
    "التحقق من عناصر الختم.",
    "تحقق من الختم - نظام الهواء.",
    "تحقق من الصفيحة.",
    "فحص نقطة اللحام."
   ]
  },
  {
   "type": "paragraph",
   "text": "جانب تدفق عادم GT"
  },
  {
   "type": "paragraph",
   "text": "التحقق من تسرب وصلات التمدد."
  },
  {
   "type": "paragraph",
   "text": "التحقق من سلامة وصلات تمدد الطبقة."
  },
  {
   "type": "paragraph",
   "text": "فحص صفائح الأنبوب."
  },
  {
   "type": "paragraph",
   "text": "فحص أنابيب الزعانف."
  },
  {
   "type": "list",
   "items": [
    "التحقق من تسرب وصلات التمدد.",
    "التحقق من سلامة وصلات تمدد الطبقة.",
    "فحص صفائح الأنبوب.",
    "فحص أنابيب الزعانف."
   ]
  },
  {
   "type": "paragraph",
   "text": "قناة المرجل خارج"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تسرب غاز العادم."
  },
  {
   "type": "paragraph",
   "text": "تحقق من تثبيت الغلاية / الأسطوانة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من العزل."
  },
  {
   "type": "paragraph",
   "text": "فحص رؤوس فواصل التمدد."
  },
  {
   "type": "paragraph",
   "text": "فحص وصلات نقاط الضغط."
  },
  {
   "type": "list",
   "items": [
    "تحقق من تسرب غاز العادم.",
    "تحقق من تثبيت الغلاية / الأسطوانة.",
    "تحقق من العزل.",
    "فحص رؤوس فواصل التمدد.",
    "فحص وصلات نقاط الضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "المضخات (FWP - HPP - LPP)"
  },
  {
   "type": "paragraph",
   "text": "تنظيف الفلتر المغناطيسي HPCP."
  },
  {
   "type": "paragraph",
   "text": "تنظيف المبرد (H.P.C.P)."
  },
  {
   "type": "paragraph",
   "text": "تحقق من تسرب الختم الميكانيكي."
  },
  {
   "type": "paragraph",
   "text": "فحص الغدد التسرب."
  },
  {
   "type": "paragraph",
   "text": "تغيير زيت التشحيم."
  },
  {
   "type": "paragraph",
   "text": "تنظيف مرشحات الشفط."
  },
  {
   "type": "paragraph",
   "text": "تحقق من مؤشر تدفق مياه التبريد."
  },
  {
   "type": "list",
   "items": [
    "تنظيف الفلتر المغناطيسي HPCP.",
    "تنظيف المبرد (H.P.C.P).",
    "تحقق من تسرب الختم الميكانيكي.",
    "فحص الغدد التسرب.",
    "تغيير زيت التشحيم.",
    "تنظيف مرشحات الشفط.",
    "تحقق من مؤشر تدفق مياه التبريد."
   ]
  },
  {
   "type": "paragraph",
   "text": "الصمامات"
  },
  {
   "type": "paragraph",
   "text": "تحقق من التسرب الداخلي لصمام التحكم في المستوى."
  },
  {
   "type": "paragraph",
   "text": "تحقق من التعبئة."
  },
  {
   "type": "paragraph",
   "text": "تغيير الشحوم."
  },
  {
   "type": "paragraph",
   "text": "التحقق من تسرب التعبئة البخار."
  },
  {
   "type": "list",
   "items": [
    "تحقق من التسرب الداخلي لصمام التحكم في المستوى.",
    "تحقق من التعبئة.",
    "تغيير الشحوم.",
    "التحقق من تسرب التعبئة البخار."
   ]
  },
  {
   "type": "paragraph",
   "text": "الجرعات الكيميائية"
  },
  {
   "type": "paragraph",
   "text": "افحص الزيت."
  },
  {
   "type": "paragraph",
   "text": "فحص مضخة الجرعات."
  },
  {
   "type": "list",
   "items": [
    "افحص الزيت.",
    "فحص مضخة الجرعات."
   ]
  },
  {
   "type": "paragraph",
   "text": "كاتمات الصوت"
  },
  {
   "type": "paragraph",
   "text": "تحقق من غلاف التآكل."
  },
  {
   "type": "paragraph",
   "text": "التحقق من الامتصاص الداخلي لكاتم الصوت."
  },
  {
   "type": "list",
   "items": [
    "تحقق من غلاف التآكل.",
    "التحقق من الامتصاص الداخلي لكاتم الصوت."
   ]
  },
  {
   "type": "paragraph",
   "text": "أنبوب الزعانف"
  },
  {
   "type": "paragraph",
   "text": "فحص مبخر L.P."
  },
  {
   "type": "paragraph",
   "text": "فحص المقتصد H.P."
  },
  {
   "type": "paragraph",
   "text": "فحص مبخر H.P."
  },
  {
   "type": "paragraph",
   "text": "فحص السخان الفائق."
  },
  {
   "type": "list",
   "items": [
    "فحص مبخر L.P.",
    "فحص المقتصد H.P.",
    "فحص مبخر H.P.",
    "فحص السخان الفائق."
   ]
  },
  {
   "type": "paragraph",
   "text": "كومة المرجل"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تآكل العمود عند المحمل المركزي (اللحام والطحن) إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "فحص المحمل ذو الحواف (استبدال العيب والتشحيم."
  },
  {
   "type": "paragraph",
   "text": "التحقق من استبدال محمل المركز العيب."
  },
  {
   "type": "paragraph",
   "text": "استبدل التغليف السيئ لصندوق الحشو وأحكم ربطه."
  },
  {
   "type": "paragraph",
   "text": "قم بتغيير سلك الختم السيئ للشفرات."
  },
  {
   "type": "paragraph",
   "text": "تغيير عيوب القيادة الميكانيكية للمحركات."
  },
  {
   "type": "paragraph",
   "text": "قم بتغيير صندوق التروس في حالة وجود خلل."
  },
  {
   "type": "list",
   "items": [
    "تحقق من تآكل العمود عند المحمل المركزي (اللحام والطحن) إذا لزم الأمر.",
    "فحص المحمل ذو الحواف (استبدال العيب والتشحيم.",
    "التحقق من استبدال محمل المركز العيب.",
    "استبدل التغليف السيئ لصندوق الحشو وأحكم ربطه.",
    "قم بتغيير سلك الختم السيئ للشفرات.",
    "تغيير عيوب القيادة الميكانيكية للمحركات.",
    "قم بتغيير صندوق التروس في حالة وجود خلل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  }
 ],
 "text": "القوة \n المحطة\nالتقنية \n الإجراء\nمعدات:غلاية HRSG\n إتش بي كيه\n نيم، هولندا\nرقم الوثيقة: Blr-003-r0\nصدرت إلى:\n المحمودية PS\nحالة: \n موافقة\nإجراء:رائد\n إجراءات الصيانة (P2-H48000)\nموافقة التاريخ: 30 نوفمبر 2004\nتاريخ ليكون \n تمت المراجعة: نوفمبر 2009\nمقدمة\nتحدد هذه الوثيقة التخصص \nإجراء الصيانة P2، والذي يجب القيام به كل 48000 عملية تشغيل \nساعة.\nغاز EXH المتوسط مادة 15M03 \nالقدرة 48.5 بخار في الساعة\nالمسودة الأولى بدأها المهندس. فؤاد عبد ال \nعزيز فايد اختبار م. خميس الشريف يقبله المدير العام م. سمير عبيد \nبرغوس، وافق عليه م. محمود سعد محمود بلبع المحودية رئيس قطاع PS، \nومعتمدة من قبل المهندس. منى أحمد الشرقاوي فحص وجودة WDEPC \nالسيطرة على قطاع الرأس.\nاحتياطات السلامة\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nارتداء معدات السلامة والصحية مثل خوذة السلامة وأحذية السلامة ... الخ.\nاغلاق المرجل.\nافصل مصدر الطاقة وقم بإخراج CB.\nوضع علامة حمراء على المرجل.\nقسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل.\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة.\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nارتداء معدات السلامة والصحية مثل خوذة السلامة وأحذية السلامة ... الخ.\nاغلاق المرجل.\nافصل مصدر الطاقة وقم بإخراج CB.\nوضع علامة حمراء على المرجل.\nقسم السلامة. يجب التحقق من العزل والمحيطة بمنطقة العمل.\nالأدوات والمعدات\nطقم ألين وسبانر.\nأجهزة المحاذاة.\nأدوات خاصة،\n سائل منظف.\nود 40،\n رافعة.\nطقم ألين وسبانر.\nأجهزة المحاذاة.\nأدوات خاصة،\n سائل منظف.\nود 40،\n رافعة.\nالعمل المراد تنفيذه\nطبلة البخار HP\nفوهة رش الحقن الكيميائي، تحقق من الثقوب الاحترافية بحثًا عن التمزقات والتآكل.\nتحقق من البراغي والألواح.\nتحقق من سلامة مجفف البخار.\nتغيير حشية الثقب الرئيسي.\nفحص أجهزة قياس المستوى.\nفحص صمام الأمان.\nتحقق من تسرب الحشية وشفة التصريف.\nفوهة رش الحقن الكيميائي، تحقق من الثقوب الاحترافية بحثًا عن التمزقات والتآكل.\nتحقق من البراغي والألواح.\nتحقق من سلامة مجفف البخار.\nتغيير حشية الثقب الرئيسي.\nفحص أجهزة قياس المستوى.\nفحص صمام الأمان.\nتحقق من تسرب الحشية وشفة التصريف.\nتغذية خزان المياه \nعزيزي\nتحقق من عدم وجود عوائق أو تآكل شديد في الألواح المنزلقة للأسطوانة.\nالتحقق من تسرب طوقا فتحة التفتيش.\nالتحقق من التسرب من أجهزة قياس المستوى.\nتقوم فوهات الرش بفحص البراغي وفوهة السلامة.\nأنبوب توزيع البخار، افحص المنافذ بحثًا عن البلى والتمزق.\nارتداء طبل لوحة LP، والتحقق من سمك.\nتحقق من عدم وجود عوائق أو تآكل شديد في الألواح المنزلقة للأسطوانة.\nالتحقق من تسرب طوقا فتحة التفتيش.\nالتحقق من التسرب من أجهزة قياس المستوى.\nتقوم فوهات الرش بفحص البراغي وفوهة السلامة.\nأنبوب توزيع البخار، افحص المنافذ بحثًا عن البلى والتمزق.\nارتداء طبل لوحة LP، والتحقق من سمك.\nتفجير الخزان\nاتصالات فوهة التفتيش.\nتغيير طوقا فتحة التفتيش.\nالتحقق من وجود تآكل أو تشوهات.\nاتصالات فوهة التفتيش.\nتغيير طوقا فتحة التفتيش.\nالتحقق من وجود تآكل أو تشوهات.\nخزان المياه\nالطلاء الخارجي للخزان، والتحقق من التآكل.\nالتحقق من تسرب طوقا فتحة التفتيش.\nالطلاء الخارجي للخزان، والتحقق من التآكل.\nالتحقق من تسرب طوقا فتحة التفتيش.\nالمثبط المحول\nفحص العناصر الحاملة.\nالتحقق من عناصر الختم.\nتحقق من الختم - نظام الهواء.\nتحقق من الصفيحة.\nفحص نقطة اللحام.\nفحص العناصر الحاملة.\nالتحقق من عناصر الختم.\nتحقق من الختم - نظام الهواء.\nتحقق من الصفيحة.\nفحص نقطة اللحام.\nجانب تدفق عادم GT\nالتحقق من تسرب وصلات التمدد.\nالتحقق من سلامة وصلات تمدد الطبقة.\nفحص صفائح الأنبوب.\nفحص أنابيب الزعانف.\nالتحقق من تسرب وصلات التمدد.\nالتحقق من سلامة وصلات تمدد الطبقة.\nفحص صفائح الأنبوب.\nفحص أنابيب الزعانف.\nقناة المرجل خارج\nتحقق من تسرب غاز العادم.\nتحقق من تثبيت الغلاية / الأسطوانة.\nتحقق من العزل.\nفحص رؤوس فواصل التمدد.\nفحص وصلات نقاط الضغط.\nتحقق من تسرب غاز العادم.\nتحقق من تثبيت الغلاية / الأسطوانة.\nتحقق من العزل.\nفحص رؤوس فواصل التمدد.\nفحص وصلات نقاط الضغط.\nالمضخات (FWP - HPP - LPP)\nتنظيف الفلتر المغناطيسي HPCP.\nتنظيف المبرد (H.P.C.P).\nتحقق من تسرب الختم الميكانيكي.\nفحص الغدد التسرب.\nتغيير زيت التشحيم.\nتنظيف مرشحات الشفط.\nتحقق من مؤشر تدفق مياه التبريد.\nتنظيف الفلتر المغناطيسي HPCP.\nتنظيف المبرد (H.P.C.P).\nتحقق من تسرب الختم الميكانيكي.\nفحص الغدد التسرب.\nتغيير زيت التشحيم.\nتنظيف مرشحات الشفط.\nتحقق من مؤشر تدفق مياه التبريد.\nالصمامات\nتحقق من التسرب الداخلي لصمام التحكم في المستوى.\nتحقق من التعبئة.\nتغيير الشحوم.\nالتحقق من تسرب التعبئة البخار.\nتحقق من التسرب الداخلي لصمام التحكم في المستوى.\nتحقق من التعبئة.\nتغيير الشحوم.\nالتحقق من تسرب التعبئة البخار.\nالجرعات الكيميائية\nافحص الزيت.\nفحص مضخة الجرعات.\nافحص الزيت.\nفحص مضخة الجرعات.\nكاتمات الصوت\nتحقق من غلاف التآكل.\nالتحقق من الامتصاص الداخلي لكاتم الصوت.\nتحقق من غلاف التآكل.\nالتحقق من الامتصاص الداخلي لكاتم الصوت.\nأنبوب الزعانف\nفحص مبخر L.P.\nفحص المقتصد H.P.\nفحص مبخر H.P.\nفحص السخان الفائق.\nفحص مبخر L.P.\nفحص المقتصد H.P.\nفحص مبخر H.P.\nفحص السخان الفائق.\nكومة المرجل\nتحقق من تآكل العمود عند المحمل المركزي (اللحام والطحن) إذا لزم الأمر.\nفحص المحمل ذو الحواف (استبدال العيب والتشحيم.\nالتحقق من استبدال محمل المركز العيب.\nاستبدل التغليف السيئ لصندوق الحشو وأحكم ربطه.\nقم بتغيير سلك الختم السيئ للشفرات.\nتغيير عيوب القيادة الميكانيكية للمحركات.\nقم بتغيير صندوق التروس في حالة وجود خلل.\nتحقق من تآكل العمود عند المحمل المركزي (اللحام والطحن) إذا لزم الأمر.\nفحص المحمل ذو الحواف (استبدال العيب والتشحيم.\nالتحقق من استبدال محمل المركز العيب.\nاستبدل التغليف السيئ لصندوق الحشو وأحكم ربطه.\nقم بتغيير سلك الختم السيئ للشفرات.\nتغيير عيوب القيادة الميكانيكية للمحركات.\nقم بتغيير صندوق التروس في حالة وجود خلل.\nالموقع: المعدات \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}