{
 "id": "arabic-web-boilers-ar-bp-001-r0-htm",
 "doc_number": "BP-001-R0",
 "title_en": "",
 "title_ar": "BP-001-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BP-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "بابكوك بورسينج -\n ألمانيا"
  },
  {
   "type": "paragraph",
   "text": "بابكوك بورسينج -\n ألمانيا"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذه الوثيقة تحدد القاصر \nإجراء الصيانة P1 (للتحقق من التسرب من الأنابيب)، والذي يجب أن يكون \nنفذت عندما"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. اشرف \nعبد المنعم فهمي تم اختباره بواسطة م. عبد القادر فتح الله، 04 \nمايو \n2003 على المرجل رقم. 2 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد \nجيليل قبله المدير العام م. صبحي محمد البكري \nووافق عليها المهندس. منير محمد الوكيل رئيس القطاع \nدمياط PS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء السلامة \n خوذة، أحذية."
  },
  {
   "type": "paragraph",
   "text": "مجموعة حقوق الإنسان \n خارج الخدمة وخفض الضغط في القسم المطلوب."
  },
  {
   "type": "paragraph",
   "text": "استنزاف \n القسم المطلوب بعد فتح صمام التنفيس."
  },
  {
   "type": "paragraph",
   "text": "المدخل \n يتم إغلاق المخمدات وقفلها ميكانيكيًا عندما تكون التوربينات الغازية في الخدمة."
  },
  {
   "type": "paragraph",
   "text": "قطع الاتصال \n مصدر الطاقة لمشغلات المثبط."
  },
  {
   "type": "paragraph",
   "text": "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة."
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.",
    "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.",
    "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.",
    "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.",
    "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.",
    "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.",
    "ختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "ماكينة لحام TIG ."
  },
  {
   "type": "paragraph",
   "text": "طاحونة وعجلة الطحن."
  },
  {
   "type": "paragraph",
   "text": "معدن حشو مختار لـ TIG \n لحام."
  },
  {
   "type": "list",
   "items": [
    "ماكينة لحام TIG .",
    "طاحونة وعجلة الطحن.",
    "معدن حشو مختار لـ TIG \n لحام."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "مواسير السخانات الفائقة الضغط العالي"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "أنابيب عادية، 8 صفوف (7 أنابيب بزعانف وواحد بدون زعانف) ورأسي مدخل \nواثنين من رؤوس المخرج."
  },
  {
   "type": "paragraph",
   "text": "مادة الأنبوب (15mo3 و13crMo44 و10crMo910)، مادة الزعانف ST4"
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة 3108 م2"
  },
  {
   "type": "list",
   "items": [
    "أنابيب عادية، 8 صفوف (7 أنابيب بزعانف وواحد بدون زعانف) ورأسي مدخل \nواثنين من رؤوس المخرج.",
    "مادة الأنبوب (15mo3 و13crMo44 و10crMo910)، مادة الزعانف ST4",
    "سطح التدفئة 3108 م2"
   ]
  },
  {
   "type": "paragraph",
   "text": "إجراءات)"
  },
  {
   "type": "paragraph",
   "text": "املأ قسم HP عن طريق ملء مضخة المياه"
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب"
  },
  {
   "type": "paragraph",
   "text": "استنزاف حصان \n سخان فائق."
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام TIG)"
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم hp بواسطة hp fwp للتشغيل \n اضغط."
  },
  {
   "type": "list",
   "items": [
    "املأ قسم HP عن طريق ملء مضخة المياه",
    "فحص وضبط التسرب",
    "استنزاف حصان \n سخان فائق.",
    "لحام الشقوق بعد الطحن (لحام TIG)",
    "قم بإجراء اختبار الضغط الهيدروليكي لقسم hp بواسطة hp fwp للتشغيل \n اضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "ارتفاع الضغط\nالمبخر"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "نوع الدورة الدموية الطبيعية."
  },
  {
   "type": "paragraph",
   "text": "المبخر الجزء الأول أنبوب متوازي (9×190) ST35.8 III &"
  },
  {
   "type": "paragraph",
   "text": "مبخر جزء 2 أنبوبة متوازية (10×190) ST35.8 III ومادة فنلندية ST4"
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة 20562 م2"
  },
  {
   "type": "list",
   "items": [
    "نوع الدورة الدموية الطبيعية.",
    "المبخر الجزء الأول أنبوب متوازي (9×190) ST35.8 III &",
    "مبخر جزء 2 أنبوبة متوازية (10×190) ST35.8 III ومادة فنلندية ST4",
    "سطح التدفئة 20562 م2"
   ]
  },
  {
   "type": "paragraph",
   "text": "إجراءات)"
  },
  {
   "type": "paragraph",
   "text": "املأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات."
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب."
  },
  {
   "type": "paragraph",
   "text": "قم بتصريف مبخر HP."
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام الأرجون)."
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط."
  },
  {
   "type": "list",
   "items": [
    "املأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات.",
    "فحص وضبط التسرب.",
    "قم بتصريف مبخر HP.",
    "لحام الشقوق بعد الطحن (لحام الأرجون).",
    "قم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "موفر الضغط العالي (1)"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "بالتوازي \n أنبوب (4×2×120) ST 35.8 III والمادة الفنلندية ST4"
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة 14858 م2"
  },
  {
   "type": "list",
   "items": [
    "بالتوازي \n أنبوب (4×2×120) ST 35.8 III والمادة الفنلندية ST4",
    "سطح التدفئة 14858 م2"
   ]
  },
  {
   "type": "paragraph",
   "text": "إجراءات)"
  },
  {
   "type": "paragraph",
   "text": "املأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات"
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب"
  },
  {
   "type": "paragraph",
   "text": "استنزاف موفر الطاقة HP (1)"
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام TIG)"
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط."
  },
  {
   "type": "list",
   "items": [
    "املأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات",
    "فحص وضبط التسرب",
    "استنزاف موفر الطاقة HP (1)",
    "لحام الشقوق بعد الطحن (لحام TIG)",
    "قم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "موفر الضغط العالي(2)"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "أنبوبة متوازية (6x2x120) ST 35.8 III و مادة فنلندية ST4"
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة 26002 م2"
  },
  {
   "type": "list",
   "items": [
    "أنبوبة متوازية (6x2x120) ST 35.8 III و مادة فنلندية ST4",
    "سطح التدفئة 26002 م2"
   ]
  },
  {
   "type": "paragraph",
   "text": "إجراءات)"
  },
  {
   "type": "paragraph",
   "text": "إجراءات)"
  },
  {
   "type": "paragraph",
   "text": "إجراءات)"
  },
  {
   "type": "paragraph",
   "text": "املأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات"
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب"
  },
  {
   "type": "paragraph",
   "text": "استنزاف موفر HP (2)"
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام TIG)"
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط."
  },
  {
   "type": "list",
   "items": [
    "املأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات",
    "فحص وضبط التسرب",
    "استنزاف موفر HP (2)",
    "لحام الشقوق بعد الطحن (لحام TIG)",
    "قم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "قليل الضغط الفائق \nأنابيب السخانات"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "سوبر هيتر جزء 1 أنبوب عادي (1×140) ST 35.8 I"
  },
  {
   "type": "paragraph",
   "text": "سوبر هيتر جزء 2 أنبوب عادي (1×140) ST 35.8 I"
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة 236 م2 وقطر الرأس (368×12.5) ش 35.8"
  },
  {
   "type": "list",
   "items": [
    "سوبر هيتر جزء 1 أنبوب عادي (1×140) ST 35.8 I",
    "سوبر هيتر جزء 2 أنبوب عادي (1×140) ST 35.8 I",
    "سطح التدفئة 236 م2 وقطر الرأس (368×12.5) ش 35.8"
   ]
  },
  {
   "type": "paragraph",
   "text": "إجراءات)"
  },
  {
   "type": "paragraph",
   "text": "املأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات"
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب"
  },
  {
   "type": "paragraph",
   "text": "قم بتصريف مبخر LP"
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام الأرجون)"
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
  },
  {
   "type": "list",
   "items": [
    "املأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات",
    "فحص وضبط التسرب",
    "قم بتصريف مبخر LP",
    "لحام الشقوق بعد الطحن (لحام الأرجون)",
    "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "الضغط المنخفض\nالمبخر"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "نوع الدورة الدموية الطبيعية"
  },
  {
   "type": "paragraph",
   "text": "المبخر \n الجزء الأول الأنبوب المتوازي (8x158) ST35.8 I"
  },
  {
   "type": "paragraph",
   "text": "المبخر \n الجزء الثاني أنبوب متوازي (8x158) ST35.8 I"
  },
  {
   "type": "paragraph",
   "text": "التدفئة \n السطح 10198 م2"
  },
  {
   "type": "list",
   "items": [
    "نوع الدورة الدموية الطبيعية",
    "المبخر \n الجزء الأول الأنبوب المتوازي (8x158) ST35.8 I",
    "المبخر \n الجزء الثاني أنبوب متوازي (8x158) ST35.8 I",
    "التدفئة \n السطح 10198 م2"
   ]
  },
  {
   "type": "paragraph",
   "text": "املأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات"
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب"
  },
  {
   "type": "paragraph",
   "text": "قم بتصريف مبخر LP"
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام TIG)"
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
  },
  {
   "type": "list",
   "items": [
    "املأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات",
    "فحص وضبط التسرب",
    "قم بتصريف مبخر LP",
    "لحام الشقوق بعد الطحن (لحام TIG)",
    "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
  },
  {
   "type": "paragraph",
   "text": "اقتصادي الضغط المنخفض"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "أنبوبة متوازية (4x2x120) مادة الأنبوبة ST 35.8 I وقطر الأنبوبة (31.8x2.9 ملم) مادة الزعنفة ST 4"
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة 2476 م2"
  },
  {
   "type": "list",
   "items": [
    "أنبوبة متوازية (4x2x120) مادة الأنبوبة ST 35.8 I وقطر الأنبوبة (31.8x2.9 ملم) مادة الزعنفة ST 4",
    "سطح التدفئة 2476 م2"
   ]
  },
  {
   "type": "paragraph",
   "text": "املأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات"
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب"
  },
  {
   "type": "paragraph",
   "text": "استنزاف المقتصد LP"
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام TIG)"
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
  },
  {
   "type": "list",
   "items": [
    "املأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات",
    "فحص وضبط التسرب",
    "استنزاف المقتصد LP",
    "لحام الشقوق بعد الطحن (لحام TIG)",
    "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
   ]
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط."
  },
  {
   "type": "paragraph",
   "text": "التسخين المسبق للمكثفات (CPH)\nالبيانات الفنية:"
  },
  {
   "type": "paragraph",
   "text": "مادة الأنبوب والأنبوب المتوازي (X5crni1810) وقطر الأنبوب (31.8 × 2.9 مم) و \n مادة الزعانف x5crti12"
  },
  {
   "type": "paragraph",
   "text": "سطح التدفئة 7800 م2"
  },
  {
   "type": "list",
   "items": [
    "مادة الأنبوب والأنبوب المتوازي (X5crni1810) وقطر الأنبوب (31.8 × 2.9 مم) و \n مادة الزعانف x5crti12",
    "سطح التدفئة 7800 م2"
   ]
  },
  {
   "type": "paragraph",
   "text": "قم بملء قسم (CPH) عن طريق ملء مضخة الماء بعد إغلاق المصرف و \n فتح الفتحات"
  },
  {
   "type": "paragraph",
   "text": "فحص وضبط التسرب"
  },
  {
   "type": "paragraph",
   "text": "قم بتصريف (CPH) بعد إغلاق صمامات الدخول والخروج"
  },
  {
   "type": "paragraph",
   "text": "لحام الشقوق بعد الطحن (لحام TIG)"
  },
  {
   "type": "paragraph",
   "text": "إجراء اختبار الضغط الهيدروليكي لقسم (CPH) بواسطة مضخة المكثفات \n الصحافة العاملة."
  },
  {
   "type": "list",
   "items": [
    "قم بملء قسم (CPH) عن طريق ملء مضخة الماء بعد إغلاق المصرف و \n فتح الفتحات",
    "فحص وضبط التسرب",
    "قم بتصريف (CPH) بعد إغلاق صمامات الدخول والخروج",
    "لحام الشقوق بعد الطحن (لحام TIG)",
    "إجراء اختبار الضغط الهيدروليكي لقسم (CPH) بواسطة مضخة المكثفات \n الصحافة العاملة."
   ]
  },
  {
   "type": "paragraph",
   "text": "إجراء اختبار الضغط الهيدروليكي لقسم (CPH) بواسطة مضخة المكثفات \n الصحافة العاملة."
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: \nتم اختباره بواسطة: \nتاريخ الاختبار: التوقيع:\nتمت الموافقة عليه بواسطة: \nالتاريخ: التوقيع:"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nبابكوك بورسينج -\n ألمانيا\nبابكوك بورسينج -\n ألمانيا\nمقدمة\nهذه الوثيقة تحدد القاصر \nإجراء الصيانة P1 (للتحقق من التسرب من الأنابيب)، والذي يجب أن يكون \nنفذت عندما\nالمسودة الأولى بدأها المهندس. اشرف \nعبد المنعم فهمي تم اختباره بواسطة م. عبد القادر فتح الله، 04 \nمايو \n2003 على المرجل رقم. 2 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد \nجيليل قبله المدير العام م. صبحي محمد البكري \nووافق عليها المهندس. منير محمد الوكيل رئيس القطاع \nدمياط PS.\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nسياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،\nارتداء السلامة \n خوذة، أحذية.\nمجموعة حقوق الإنسان \n خارج الخدمة وخفض الضغط في القسم المطلوب.\nاستنزاف \n القسم المطلوب بعد فتح صمام التنفيس.\nالمدخل \n يتم إغلاق المخمدات وقفلها ميكانيكيًا عندما تكون التوربينات الغازية في الخدمة.\nقطع الاتصال \n مصدر الطاقة لمشغلات المثبط.\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nختم الهواء \n المروحة في الخدمة عندما تكون التوربينة الغازية في الخدمة.\nالأدوات والمعدات\nماكينة لحام TIG .\nطاحونة وعجلة الطحن.\nمعدن حشو مختار لـ TIG \n لحام.\nماكينة لحام TIG .\nطاحونة وعجلة الطحن.\nمعدن حشو مختار لـ TIG \n لحام.\nالعمل المراد تنفيذه\nمواسير السخانات الفائقة الضغط العالي\nالبيانات الفنية:\nأنابيب عادية، 8 صفوف (7 أنابيب بزعانف وواحد بدون زعانف) ورأسي مدخل \nواثنين من رؤوس المخرج.\nمادة الأنبوب (15mo3 و13crMo44 و10crMo910)، مادة الزعانف ST4\nسطح التدفئة 3108 م2\nأنابيب عادية، 8 صفوف (7 أنابيب بزعانف وواحد بدون زعانف) ورأسي مدخل \nواثنين من رؤوس المخرج.\nمادة الأنبوب (15mo3 و13crMo44 و10crMo910)، مادة الزعانف ST4\nسطح التدفئة 3108 م2\nإجراءات)\nاملأ قسم HP عن طريق ملء مضخة المياه\nفحص وضبط التسرب\nاستنزاف حصان \n سخان فائق.\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم hp بواسطة hp fwp للتشغيل \n اضغط.\nاملأ قسم HP عن طريق ملء مضخة المياه\nفحص وضبط التسرب\nاستنزاف حصان \n سخان فائق.\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم hp بواسطة hp fwp للتشغيل \n اضغط.\nارتفاع الضغط\nالمبخر\nالبيانات الفنية:\nنوع الدورة الدموية الطبيعية.\nالمبخر الجزء الأول أنبوب متوازي (9×190) ST35.8 III &\nمبخر جزء 2 أنبوبة متوازية (10×190) ST35.8 III ومادة فنلندية ST4\nسطح التدفئة 20562 م2\nنوع الدورة الدموية الطبيعية.\nالمبخر الجزء الأول أنبوب متوازي (9×190) ST35.8 III &\nمبخر جزء 2 أنبوبة متوازية (10×190) ST35.8 III ومادة فنلندية ST4\nسطح التدفئة 20562 م2\nإجراءات)\nاملأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات.\nفحص وضبط التسرب.\nقم بتصريف مبخر HP.\nلحام الشقوق بعد الطحن (لحام الأرجون).\nقم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط.\nاملأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات.\nفحص وضبط التسرب.\nقم بتصريف مبخر HP.\nلحام الشقوق بعد الطحن (لحام الأرجون).\nقم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط.\nموفر الضغط العالي (1)\nالبيانات الفنية:\nبالتوازي \n أنبوب (4×2×120) ST 35.8 III والمادة الفنلندية ST4\nسطح التدفئة 14858 م2\nبالتوازي \n أنبوب (4×2×120) ST 35.8 III والمادة الفنلندية ST4\nسطح التدفئة 14858 م2\nإجراءات)\nاملأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات\nفحص وضبط التسرب\nاستنزاف موفر الطاقة HP (1)\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط.\nاملأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق الصرف وفتح \n فتحات\nفحص وضبط التسرب\nاستنزاف موفر الطاقة HP (1)\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط.\nموفر الضغط العالي(2)\nالبيانات الفنية:\nأنبوبة متوازية (6x2x120) ST 35.8 III و مادة فنلندية ST4\nسطح التدفئة 26002 م2\nأنبوبة متوازية (6x2x120) ST 35.8 III و مادة فنلندية ST4\nسطح التدفئة 26002 م2\nإجراءات)\nإجراءات)\nإجراءات)\nاملأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات\nفحص وضبط التسرب\nاستنزاف موفر HP (2)\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط.\nاملأ قسم HP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات\nفحص وضبط التسرب\nاستنزاف موفر HP (2)\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم HP بواسطة HP.FWP للتشغيل \n اضغط.\nقليل الضغط الفائق \nأنابيب السخانات\nالبيانات الفنية:\nسوبر هيتر جزء 1 أنبوب عادي (1×140) ST 35.8 I\nسوبر هيتر جزء 2 أنبوب عادي (1×140) ST 35.8 I\nسطح التدفئة 236 م2 وقطر الرأس (368×12.5) ش 35.8\nسوبر هيتر جزء 1 أنبوب عادي (1×140) ST 35.8 I\nسوبر هيتر جزء 2 أنبوب عادي (1×140) ST 35.8 I\nسطح التدفئة 236 م2 وقطر الرأس (368×12.5) ش 35.8\nإجراءات)\nاملأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات\nفحص وضبط التسرب\nقم بتصريف مبخر LP\nلحام الشقوق بعد الطحن (لحام الأرجون)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nاملأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n الفتحات\nفحص وضبط التسرب\nقم بتصريف مبخر LP\nلحام الشقوق بعد الطحن (لحام الأرجون)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nالضغط المنخفض\nالمبخر\nالبيانات الفنية:\nنوع الدورة الدموية الطبيعية\nالمبخر \n الجزء الأول الأنبوب المتوازي (8x158) ST35.8 I\nالمبخر \n الجزء الثاني أنبوب متوازي (8x158) ST35.8 I\nالتدفئة \n السطح 10198 م2\nنوع الدورة الدموية الطبيعية\nالمبخر \n الجزء الأول الأنبوب المتوازي (8x158) ST35.8 I\nالمبخر \n الجزء الثاني أنبوب متوازي (8x158) ST35.8 I\nالتدفئة \n السطح 10198 م2\nاملأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات\nفحص وضبط التسرب\nقم بتصريف مبخر LP\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nاملأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات\nفحص وضبط التسرب\nقم بتصريف مبخر LP\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nاقتصادي الضغط المنخفض\nالبيانات الفنية:\nأنبوبة متوازية (4x2x120) مادة الأنبوبة ST 35.8 I وقطر الأنبوبة (31.8x2.9 ملم) مادة الزعنفة ST 4\nسطح التدفئة 2476 م2\nأنبوبة متوازية (4x2x120) مادة الأنبوبة ST 35.8 I وقطر الأنبوبة (31.8x2.9 ملم) مادة الزعنفة ST 4\nسطح التدفئة 2476 م2\nاملأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات\nفحص وضبط التسرب\nاستنزاف المقتصد LP\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nاملأ قسم LP عن طريق ملء مضخة المياه بعد إغلاق المصرف وفتحه \n فتحات\nفحص وضبط التسرب\nاستنزاف المقتصد LP\nلحام الشقوق بعد الطحن (لحام TIG)\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nقم بإجراء اختبار الضغط الهيدروليكي لقسم LP عن طريق ملء المضخة للتشغيل \n اضغط.\nالتسخين المسبق للمكثفات (CPH)\nالبيانات الفنية:\nمادة الأنبوب والأنبوب المتوازي (X5crni1810) وقطر الأنبوب (31.8 × 2.9 مم) و \n مادة الزعانف x5crti12\nسطح التدفئة 7800 م2\nمادة الأنبوب والأنبوب المتوازي (X5crni1810) وقطر الأنبوب (31.8 × 2.9 مم) و \n مادة الزعانف x5crti12\nسطح التدفئة 7800 م2\nقم بملء قسم (CPH) عن طريق ملء مضخة الماء بعد إغلاق المصرف و \n فتح الفتحات\nفحص وضبط التسرب\nقم بتصريف (CPH) بعد إغلاق صمامات الدخول والخروج\nلحام الشقوق بعد الطحن (لحام TIG)\nإجراء اختبار الضغط الهيدروليكي لقسم (CPH) بواسطة مضخة المكثفات \n الصحافة العاملة.\nقم بملء قسم (CPH) عن طريق ملء مضخة الماء بعد إغلاق المصرف و \n فتح الفتحات\nفحص وضبط التسرب\nقم بتصريف (CPH) بعد إغلاق صمامات الدخول والخروج\nلحام الشقوق بعد الطحن (لحام TIG)\nإجراء اختبار الضغط الهيدروليكي لقسم (CPH) بواسطة مضخة المكثفات \n الصحافة العاملة.\nإجراء اختبار الضغط الهيدروليكي لقسم (CPH) بواسطة مضخة المكثفات \n الصحافة العاملة.\nالموقع: المعدات \nالتعيين: \nتم اختباره بواسطة: \nتاريخ الاختبار: التوقيع:\nتمت الموافقة عليه بواسطة: \nالتاريخ: التوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}