{
 "id": "arabic-web-boilers-ar-bp-002-r0-htm",
 "doc_number": "BP-002-R0",
 "title_en": "",
 "title_ar": "BP-002-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BP-002-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة المعدات \nقائمة الفحص المرجعية I1 (للتحقق من التسرب من أنابيب معدات الغلايات)"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى \nبدأ واختبارها من قبل المهندس. فوزي أحمد بسيوني وقبله المدير العام م. \nسعد مصطفى، مراجعة م.\nسمير عبد الاله \nGelil في EDEPC، والتي وافق عليها المهندس. عوض محمد فتحي سليمان رئيس القطاع \nمن محطة كهرباء طلخا ."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحمل موظفو الصيانة وسائل السلامة المناسبة \n فئة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير تحيط بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء السلامة \n خوذة، أحذية."
  },
  {
   "type": "paragraph",
   "text": "المرجل خارج الخدمة ويجب أن يكون الضغط \n صفر."
  },
  {
   "type": "paragraph",
   "text": "فتحت فتحات التهوية"
  },
  {
   "type": "paragraph",
   "text": "استنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد"
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحمل موظفو الصيانة وسائل السلامة المناسبة \n فئة.",
    "المرجل خارج الخدمة ويجب أن يكون الضغط \n صفر.",
    "فتحت فتحات التهوية",
    "استنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد",
    "استنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد",
    "استنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة،"
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب"
  },
  {
   "type": "paragraph",
   "text": "طاحونة وعجلة الطحن."
  },
  {
   "type": "paragraph",
   "text": "معدن حشو مختار لـ TIG \n اللحام (الأرجون) وطاولة سلك اللحام المناسبة 1"
  },
  {
   "type": "paragraph",
   "text": "ماكينة لحام ."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة،",
    "جهاز رفع مناسب",
    "طاحونة وعجلة الطحن.",
    "معدن حشو مختار لـ TIG \n اللحام (الأرجون) وطاولة سلك اللحام المناسبة 1",
    "ماكينة لحام .",
    "سائل التنظيف."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "قبل اغلاق الغلاية"
  },
  {
   "type": "paragraph",
   "text": "التحقق من كمية مياه التغذية على الرسم البياني في غرفة التحكم."
  },
  {
   "type": "paragraph",
   "text": "التحقق من أي تسرب من الأنابيب\n من سخانات السقف الفائقة 1، 2، 3، 4، وإعادة السخانات 1، 2، المبخر \n \"الجدران\" والمقتصد."
  },
  {
   "type": "paragraph",
   "text": "تحقق من مستوى مياه الطبل على الرسم البياني \n في غرفة التحكم."
  },
  {
   "type": "list",
   "items": [
    "التحقق من كمية مياه التغذية على الرسم البياني في غرفة التحكم.",
    "التحقق من أي تسرب من الأنابيب\n من سخانات السقف الفائقة 1، 2، 3، 4، وإعادة السخانات 1، 2، المبخر \n \"الجدران\" والمقتصد.",
    "تحقق من مستوى مياه الطبل على الرسم البياني \n في غرفة التحكم."
   ]
  },
  {
   "type": "paragraph",
   "text": "بعد اغلاق الغلاية"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن مضخة مياه التغذية خارج التشغيل،"
  },
  {
   "type": "paragraph",
   "text": "يفحص الضغط داخل الغلاية يساوي صفر \n والضغط داخل جميع الجدران صفر ."
  },
  {
   "type": "paragraph",
   "text": "تأكد من تصريف أسطوانة الجدران والسخانات الفائقة وأجهزة إعادة السخانات."
  },
  {
   "type": "paragraph",
   "text": "فتحت فتحات التهوية."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن مضخة مياه التغذية خارج التشغيل،",
    "يفحص الضغط داخل الغلاية يساوي صفر \n والضغط داخل جميع الجدران صفر .",
    "تأكد من تصريف أسطوانة الجدران والسخانات الفائقة وأجهزة إعادة السخانات.",
    "فتحت فتحات التهوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص الأنابيب المعيبة"
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء جيدا \n قبل أي تفتيش."
  },
  {
   "type": "paragraph",
   "text": "Oقم بضبط مضخة التغذية لزيادة الضغط \n الغلاية من 0 إلى 10 ميجا باسكال (اختبار الضغط الهيدروليكي لكشف أي تسرب للمياه)"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة غطاء صفائح الفولاذ والحرارة \n عزل الغرفة عند أنبوب الضرر المعني."
  },
  {
   "type": "paragraph",
   "text": "فحص جميع الأنابيب للعثور على الضرر والتعليق عليها \n ذلك."
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء جيدا \n قبل أي تفتيش.",
    "Oقم بضبط مضخة التغذية لزيادة الضغط \n الغلاية من 0 إلى 10 ميجا باسكال (اختبار الضغط الهيدروليكي لكشف أي تسرب للمياه)",
    "قم بإزالة غطاء صفائح الفولاذ والحرارة \n عزل الغرفة عند أنبوب الضرر المعني.",
    "فحص جميع الأنابيب للعثور على الضرر والتعليق عليها \n ذلك."
   ]
  },
  {
   "type": "paragraph",
   "text": "إصلاح الأنابيب المعيبة"
  },
  {
   "type": "paragraph",
   "text": "بعد اكتشاف مكان الفشل \n أنابيب."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة أجزاء التثبيت مثل المعلقات، \n والسندات"
  },
  {
   "type": "paragraph",
   "text": "قطع الأنابيب التالفة."
  },
  {
   "type": "paragraph",
   "text": "إذا وجدت أي شقوق يمكنك إعادة اللحام. \n الجدول 1"
  },
  {
   "type": "paragraph",
   "text": "طحن الحواف لتكون جاهزة للحام."
  },
  {
   "type": "paragraph",
   "text": "أنابيب جديدة ينبغي أن تكون مستعدة ليحل محلها"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يتم تركيبها وإعادة لحامها. الجدول 1"
  },
  {
   "type": "paragraph",
   "text": "يجب ألا يقل طول الأنبوب المستبدل عن \n 250 ملم في الجزء المستقيم من الجزء"
  },
  {
   "type": "paragraph",
   "text": "يجب اختيار اللحام بطريقة ضمان \n المسافة من الجزء الملحوم إلى الأنبوب دقيقة. 20 ملم، المسافة من \n التعليق 50 ملم والمسافة من نهاية الانحناء 100 ملم."
  },
  {
   "type": "paragraph",
   "text": "بعد إجراء عملية اللحام بنجاح \n اختبار الضغط الهيدروليكي مرة أخرى."
  },
  {
   "type": "list",
   "items": [
    "بعد اكتشاف مكان الفشل \n أنابيب.",
    "قم بإزالة أجزاء التثبيت مثل المعلقات، \n والسندات",
    "قطع الأنابيب التالفة.",
    "إذا وجدت أي شقوق يمكنك إعادة اللحام. \n الجدول 1",
    "طحن الحواف لتكون جاهزة للحام.",
    "أنابيب جديدة ينبغي أن تكون مستعدة ليحل محلها",
    "يجب أن يتم تركيبها وإعادة لحامها. الجدول 1",
    "يجب ألا يقل طول الأنبوب المستبدل عن \n 250 ملم في الجزء المستقيم من الجزء",
    "يجب اختيار اللحام بطريقة ضمان \n المسافة من الجزء الملحوم إلى الأنبوب دقيقة. 20 ملم، المسافة من \n التعليق 50 ملم والمسافة من نهاية الانحناء 100 ملم.",
    "بعد إجراء عملية اللحام بنجاح \n اختبار الضغط الهيدروليكي مرة أخرى."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: إذا كنت بحاجة إلى أي مساعدة يرجى الذهاب إلى \nتعليمات التشغيل للإصلاحات والصيانة D-3."
  },
  {
   "type": "paragraph",
   "text": "الموقع: غلاية \nالتعيين: \nتم اختباره بواسطة: \nتاريخ الاختبار: التوقيع:\nتمت الموافقة عليه بواسطة: \nالتاريخ: التوقيع:"
  },
  {
   "type": "paragraph",
   "text": "جدول رقم (1): مواد الحشو الموصى بها"
  },
  {
   "type": "table",
   "rows": [
    [
     "حصيرة. 1",
     "حصيرة. 2",
     "درجة حرارة المعالجة الحرارية",
     "سلك اللحام",
     "درجة حرارة المادة",
     "ملاحظات"
    ],
    [
     "12022.1",
     "12022.1",
     "150-200",
     "E44.83\nيونيون ايمو",
     "600-650",
     ""
    ],
    [
     "",
     "15020\n15 مو 3",
     "150-200",
     "ه 44.83\nيونيون ايمو",
     "600-650",
     ""
    ],
    [
     "",
     "15121\n13كرمو 44",
     "200-300",
     "ه 44.83\nيونيون ايمو",
     "600-650",
     ""
    ],
    [
     "15020.5\n15م03",
     "15020\n15م03",
     "150-200",
     "EM04b/Eb302\nUnionIm0",
     "650-680",
     ""
    ],
    [
     "",
     "15121\n13CrM0 44",
     "200-300",
     "EM04b/Eb302\nUnionIm0",
     "650-680",
     ""
    ],
    [
     "",
     "15128\n14M0V63",
     "250-300",
     "EM04b/Eb302\nUnionIm0",
     "650-680",
     ""
    ],
    [
     "15121.5\n13crMo44",
     "15121\n13CrM044",
     "200-300",
     "EcrM014b / Eb312 /\nالاتحاد IcrM0",
     "650-680",
     ""
    ],
    [
     "",
     "15128\n14/M0V63",
     "200-300",
     "EcrM0 V14b/Eb312 / يونيون IcrM0",
     "680-700",
     ""
    ],
    [
     "17246.4",
     "17246.4",
     "جي آي 427",
     "",
     "",
     ""
    ],
    [
     "15128.5\n14/M0V63",
     "15128\n14/M0V63",
     "250-300",
     "EcrM0V14b / Eb321\nالكائنات المعدلة وراثيا الكروم-14، GI321",
     "680-720",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية لمعدات الغلايات"
  },
  {
   "type": "paragraph",
   "text": "1. \nالمقتصد"
  },
  {
   "type": "paragraph",
   "text": "المقتصد المستخدم ل \n زيادة درجة حرارة الماء لتغذية الغلاية عن طريق وضعها في غازات المداخن \n القنوات تحت Ljunstroom."
  },
  {
   "type": "table",
   "rows": [
    [
     "درجة حرارة التشغيل القصوى (ج)",
     "360"
    ],
    [
     "الحد الأقصى لضغط التشغيل (بار)",
     "186"
    ],
    [
     "أبعاد الأنابيب مم)",
     "32x4.5"
    ],
    [
     "مادة",
     "12020.1"
    ],
    [
     "أبعاد حجرة المدخل (مم)",
     "273x32"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "273x32"
    ],
    [
     "مادة",
     "15121.5"
    ],
    [
     "أبعاد أنابيب النقل (مم)",
     "273x20"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "سعة المياه (م3)",
     "21"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "2. \nالمبخر"
  },
  {
   "type": "table",
   "rows": [
    [
     "درجة حرارة التشغيل oC",
     "360 ج"
    ],
    [
     "التشغيل فوق الضغط (بار)",
     "186"
    ],
    [
     "الجدار الأمامي",
     ""
    ],
    [
     "أبعاد الأنابيب (مم)",
     "57x5.6"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "عدد الأنابيب",
     "156"
    ],
    [
     "أبعاد الغرف (مم)",
     "219x28"
    ],
    [
     "مادة",
     "15021.5"
    ],
    [
     "سعة المياه (م3)",
     "7.38"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الجدار الجانبي :"
  },
  {
   "type": "table",
   "rows": [
    [
     "أبعاد الأنابيب (مم)",
     "57x5.6"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "عدد الأنابيب",
     "174"
    ],
    [
     "أبعاد الغرف (مم)",
     "219x28"
    ],
    [
     "مادة",
     "15021.5"
    ],
    [
     "سعة المياه (م3)",
     "13.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "متوسط \nالجدار :"
  },
  {
   "type": "table",
   "rows": [
    [
     "أبعاد الأنابيب (مم)",
     "57x5.6"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "عدد الأنابيب",
     "158"
    ],
    [
     "أبعاد مدخل ومخرج الغرف (مم)",
     "219x32 -219x28"
    ],
    [
     "مادة",
     "15021.5"
    ],
    [
     "سعة المياه (م3)",
     "6.6"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "خلفي \nالجدار:"
  },
  {
   "type": "table",
   "rows": [
    [
     "أبعاد الأنابيب (مم)",
     "102x10"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "عدد الأنابيب",
     "79"
    ],
    [
     "سعة المياه (م3)",
     "10"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الماء \nأنابيب التغذية:"
  },
  {
   "type": "table",
   "rows": [
    [
     "أبعاد الأنابيب (مم)",
     "102x10"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "سعة المياه (م3)",
     "11.5"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "نقل الأنابيب إلى طبل المرجل:"
  },
  {
   "type": "table",
   "rows": [
    [
     "أبعاد الأنابيب (مم)",
     "133x12.5"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "سعة المياه (م3)",
     "8.5"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "3. سخانات فائقة وإعادة تسخين"
  },
  {
   "type": "paragraph",
   "text": "Superheaters and \nReheaters used for feeding turbine with super heated steam."
  },
  {
   "type": "paragraph",
   "text": "سخان السقف الفائق:"
  },
  {
   "type": "table",
   "rows": [
    [
     "عدد الأنابيب",
     "234"
    ],
    [
     "درجة حرارة التشغيل القصوى (ج)",
     "364"
    ],
    [
     "الحد الأقصى لضغط التشغيل (بار)",
     "183"
    ],
    [
     "أبعاد الأنابيب (مم)",
     "38x5"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "أبعاد حجرة المدخل (مم)",
     "219x25"
    ],
    [
     "مادة غرفة المدخل",
     "15020.1"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "219x25"
    ],
    [
     "مادة غرفة المخرج",
     "15121.5"
    ],
    [
     "سعة المياه (م3)",
     "3.3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "أنابيب التعليق:"
  },
  {
   "type": "table",
   "rows": [
    [
     "عدد الأنابيب",
     "3x78"
    ],
    [
     "درجة حرارة التشغيل القصوى (ج)",
     "383"
    ],
    [
     "الحد الأقصى لضغط التشغيل (بار)",
     "181.5"
    ],
    [
     "أبعاد الأنابيب_العلوية \n جزء",
     "38x4"
    ],
    [
     "مادة",
     "15121.5"
    ],
    [
     "أبعاد الجزء السفلي من الأنابيب",
     "32x5"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "أبعاد غرفة المدخل (مم)",
     "219x25"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "245x25"
    ],
    [
     "مادة",
     "15121.5"
    ],
    [
     "سعة المياه (م3)",
     "5.43"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "سوبر \nسخان (2)"
  },
  {
   "type": "table",
   "rows": [
    [
     "التشغيل الأقصى \n درجة الحرارة (ج)",
     "420"
    ],
    [
     "الحد الأقصى لضغط التشغيل \n (شريط)",
     "179"
    ],
    [
     "أبعاد الأنابيب (مم)",
     "32x3.6"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "عدد اللفات",
     "156x2"
    ],
    [
     "أبعاد غرفة المدخل (مم)",
     "245x25"
    ],
    [
     "مادة",
     "15121.5"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "273x28"
    ],
    [
     "مادة",
     "15121.5"
    ],
    [
     "سعة المياه (م3)",
     "7.67"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "سوبر هيتر (3)"
  },
  {
   "type": "table",
   "rows": [
    [
     "التشغيل الأقصى \n درجة الحرارة (ج)",
     "480"
    ],
    [
     "الحد الأقصى لضغط التشغيل \n (شريط)",
     "174"
    ],
    [
     "أبعاد الأنابيب (مم)",
     "32x4"
    ],
    [
     "مادة",
     "15121.5"
    ],
    [
     "عدد اللفات",
     "156x3"
    ],
    [
     "أبعاد غرفة المدخل (مم)",
     "273x28"
    ],
    [
     "مادة",
     "15121.5"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "323.8x38"
    ],
    [
     "مادة",
     "14M0V63"
    ],
    [
     "سعة المياه (م3)",
     "26.15"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "سوبر \nسخان (4)"
  },
  {
   "type": "table",
   "rows": [
    [
     "التشغيل الأقصى \n درجة الحرارة (ج)",
     "535"
    ],
    [
     "الحد الأقصى لضغط التشغيل \n (شريط)",
     "168"
    ],
    [
     "أبعاد الأنابيب (مم)",
     "31.8x6.3"
    ],
    [
     "مادة",
     "X20CrM0V121"
    ],
    [
     "عدد اللفات",
     "6x78"
    ],
    [
     "أبعاد حجرة المدخل (مم)",
     "323.9x36"
    ],
    [
     "مادة",
     "14M0V63"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "368 × 45"
    ],
    [
     "مادة",
     "X20CrM0V121"
    ],
    [
     "سعة المياه (م3)",
     "4.32"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "إعادة التسخين \n(1)"
  },
  {
   "type": "table",
   "rows": [
    [
     "عدد الأنابيب",
     "426"
    ],
    [
     "التشغيل الأقصى \n درجة الحرارة (ج)",
     "462"
    ],
    [
     "الحد الأقصى لضغط التشغيل \n (شريط)",
     "40.1"
    ],
    [
     "أبعاد الأنابيب (مم)",
     "38x3.2"
    ],
    [
     "مادة",
     "15020.1"
    ],
    [
     "عدد اللفات",
     "156"
    ],
    [
     "أبعاد غرفة المدخل (مم)",
     "457.2x16"
    ],
    [
     "مادة",
     "15م03"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "508x16"
    ],
    [
     "مادة",
     "13CrM044"
    ],
    [
     "سعة المياه (م3)",
     "49"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "إعادة التسخين \n(2)"
  },
  {
   "type": "table",
   "rows": [
    [
     "التشغيل الأقصى \n درجة الحرارة (ج)",
     "535 (ج)"
    ],
    [
     "الحد الأقصى لضغط التشغيل \n (شريط)",
     "38.1"
    ],
    [
     "البعد \n من الأنابيب (مم)",
     "44.5x36x6"
    ],
    [
     "عدد اللفات",
     "76x5"
    ],
    [
     "مادة",
     "X20CrM0V121"
    ],
    [
     "أبعاد غرفة المدخل (مم)",
     "508x16"
    ],
    [
     "مادة",
     "13كرم044"
    ],
    [
     "أبعاد غرفة المخرج (مم)",
     "521x32"
    ],
    [
     "مادة",
     "14M0V63"
    ],
    [
     "سعة المياه (م3)",
     "10.3"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة المعدات \nقائمة الفحص المرجعية I1 (للتحقق من التسرب من أنابيب معدات الغلايات)\nالمسودة الأولى \nبدأ واختبارها من قبل المهندس. فوزي أحمد بسيوني وقبله المدير العام م. \nسعد مصطفى، مراجعة م.\nسمير عبد الاله \nGelil في EDEPC، والتي وافق عليها المهندس. عوض محمد فتحي سليمان رئيس القطاع \nمن محطة كهرباء طلخا .\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحمل موظفو الصيانة وسائل السلامة المناسبة \n فئة.\nسياج أمان مع علامات تحذير تحيط بمنطقة العمل،\nارتداء السلامة \n خوذة، أحذية.\nالمرجل خارج الخدمة ويجب أن يكون الضغط \n صفر.\nفتحت فتحات التهوية\nاستنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحمل موظفو الصيانة وسائل السلامة المناسبة \n فئة.\nالمرجل خارج الخدمة ويجب أن يكون الضغط \n صفر.\nفتحت فتحات التهوية\nاستنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد\nاستنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد\nاستنزاف جميع جدران الغلاية و \n سخانات فائقة، أجهزة إعادة تسخين، ومقتصد\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة،\nجهاز رفع مناسب\nطاحونة وعجلة الطحن.\nمعدن حشو مختار لـ TIG \n اللحام (الأرجون) وطاولة سلك اللحام المناسبة 1\nماكينة لحام .\nسائل التنظيف.\nمجموعة أدوات الصيانة الكاملة،\nجهاز رفع مناسب\nطاحونة وعجلة الطحن.\nمعدن حشو مختار لـ TIG \n اللحام (الأرجون) وطاولة سلك اللحام المناسبة 1\nماكينة لحام .\nسائل التنظيف.\nالعمل المراد تنفيذه\nقبل اغلاق الغلاية\nالتحقق من كمية مياه التغذية على الرسم البياني في غرفة التحكم.\nالتحقق من أي تسرب من الأنابيب\n من سخانات السقف الفائقة 1، 2، 3، 4، وإعادة السخانات 1، 2، المبخر \n \"الجدران\" والمقتصد.\nتحقق من مستوى مياه الطبل على الرسم البياني \n في غرفة التحكم.\nالتحقق من كمية مياه التغذية على الرسم البياني في غرفة التحكم.\nالتحقق من أي تسرب من الأنابيب\n من سخانات السقف الفائقة 1، 2، 3، 4، وإعادة السخانات 1، 2، المبخر \n \"الجدران\" والمقتصد.\nتحقق من مستوى مياه الطبل على الرسم البياني \n في غرفة التحكم.\nبعد اغلاق الغلاية\nتأكد من أن مضخة مياه التغذية خارج التشغيل،\nيفحص الضغط داخل الغلاية يساوي صفر \n والضغط داخل جميع الجدران صفر .\nتأكد من تصريف أسطوانة الجدران والسخانات الفائقة وأجهزة إعادة السخانات.\nفتحت فتحات التهوية.\nتأكد من أن مضخة مياه التغذية خارج التشغيل،\nيفحص الضغط داخل الغلاية يساوي صفر \n والضغط داخل جميع الجدران صفر .\nتأكد من تصريف أسطوانة الجدران والسخانات الفائقة وأجهزة إعادة السخانات.\nفتحت فتحات التهوية.\nفحص الأنابيب المعيبة\nتنظيف كل جزء جيدا \n قبل أي تفتيش.\nOقم بضبط مضخة التغذية لزيادة الضغط \n الغلاية من 0 إلى 10 ميجا باسكال (اختبار الضغط الهيدروليكي لكشف أي تسرب للمياه)\nقم بإزالة غطاء صفائح الفولاذ والحرارة \n عزل الغرفة عند أنبوب الضرر المعني.\nفحص جميع الأنابيب للعثور على الضرر والتعليق عليها \n ذلك.\nتنظيف كل جزء جيدا \n قبل أي تفتيش.\nOقم بضبط مضخة التغذية لزيادة الضغط \n الغلاية من 0 إلى 10 ميجا باسكال (اختبار الضغط الهيدروليكي لكشف أي تسرب للمياه)\nقم بإزالة غطاء صفائح الفولاذ والحرارة \n عزل الغرفة عند أنبوب الضرر المعني.\nفحص جميع الأنابيب للعثور على الضرر والتعليق عليها \n ذلك.\nإصلاح الأنابيب المعيبة\nبعد اكتشاف مكان الفشل \n أنابيب.\nقم بإزالة أجزاء التثبيت مثل المعلقات، \n والسندات\nقطع الأنابيب التالفة.\nإذا وجدت أي شقوق يمكنك إعادة اللحام. \n الجدول 1\nطحن الحواف لتكون جاهزة للحام.\nأنابيب جديدة ينبغي أن تكون مستعدة ليحل محلها\nيجب أن يتم تركيبها وإعادة لحامها. الجدول 1\nيجب ألا يقل طول الأنبوب المستبدل عن \n 250 ملم في الجزء المستقيم من الجزء\nيجب اختيار اللحام بطريقة ضمان \n المسافة من الجزء الملحوم إلى الأنبوب دقيقة. 20 ملم، المسافة من \n التعليق 50 ملم والمسافة من نهاية الانحناء 100 ملم.\nبعد إجراء عملية اللحام بنجاح \n اختبار الضغط الهيدروليكي مرة أخرى.\nبعد اكتشاف مكان الفشل \n أنابيب.\nقم بإزالة أجزاء التثبيت مثل المعلقات، \n والسندات\nقطع الأنابيب التالفة.\nإذا وجدت أي شقوق يمكنك إعادة اللحام. \n الجدول 1\nطحن الحواف لتكون جاهزة للحام.\nأنابيب جديدة ينبغي أن تكون مستعدة ليحل محلها\nيجب أن يتم تركيبها وإعادة لحامها. الجدول 1\nيجب ألا يقل طول الأنبوب المستبدل عن \n 250 ملم في الجزء المستقيم من الجزء\nيجب اختيار اللحام بطريقة ضمان \n المسافة من الجزء الملحوم إلى الأنبوب دقيقة. 20 ملم، المسافة من \n التعليق 50 ملم والمسافة من نهاية الانحناء 100 ملم.\nبعد إجراء عملية اللحام بنجاح \n اختبار الضغط الهيدروليكي مرة أخرى.\nملحوظة: إذا كنت بحاجة إلى أي مساعدة يرجى الذهاب إلى \nتعليمات التشغيل للإصلاحات والصيانة D-3.\nالموقع: غلاية \nالتعيين: \nتم اختباره بواسطة: \nتاريخ الاختبار: التوقيع:\nتمت الموافقة عليه بواسطة: \nالتاريخ: التوقيع:\nجدول رقم (1): مواد الحشو الموصى بها\nحصيرة. 1 | حصيرة. 2 | درجة حرارة المعالجة الحرارية | سلك اللحام | درجة حرارة المادة | ملاحظات\n12022.1 | 12022.1 | 150-200 | E44.83\nيونيون ايمو | 600-650 | \n | 15020\n15 مو 3 | 150-200 | ه 44.83\nيونيون ايمو | 600-650 | \n | 15121\n13كرمو 44 | 200-300 | ه 44.83\nيونيون ايمو | 600-650 | \n15020.5\n15م03 | 15020\n15م03 | 150-200 | EM04b/Eb302\nUnionIm0 | 650-680 | \n | 15121\n13CrM0 44 | 200-300 | EM04b/Eb302\nUnionIm0 | 650-680 | \n | 15128\n14M0V63 | 250-300 | EM04b/Eb302\nUnionIm0 | 650-680 | \n15121.5\n13crMo44 | 15121\n13CrM044 | 200-300 | EcrM014b / Eb312 /\nالاتحاد IcrM0 | 650-680 | \n | 15128\n14/M0V63 | 200-300 | EcrM0 V14b/Eb312 / يونيون IcrM0 | 680-700 | \n17246.4 | 17246.4 | جي آي 427 |  |  | \n15128.5\n14/M0V63 | 15128\n14/M0V63 | 250-300 | EcrM0V14b / Eb321\nالكائنات المعدلة وراثيا الكروم-14، GI321 | 680-720 | \nالبيانات الفنية لمعدات الغلايات\n1. \nالمقتصد\nالمقتصد المستخدم ل \n زيادة درجة حرارة الماء لتغذية الغلاية عن طريق وضعها في غازات المداخن \n القنوات تحت Ljunstroom.\nدرجة حرارة التشغيل القصوى (ج) | 360\nالحد الأقصى لضغط التشغيل (بار) | 186\nأبعاد الأنابيب مم) | 32x4.5\nمادة | 12020.1\nأبعاد حجرة المدخل (مم) | 273x32\nمادة | 15020.1\nأبعاد غرفة المخرج (مم) | 273x32\nمادة | 15121.5\nأبعاد أنابيب النقل (مم) | 273x20\nمادة | 15020.1\nسعة المياه (م3) | 21\n2. \nالمبخر\nدرجة حرارة التشغيل oC | 360 ج\nالتشغيل فوق الضغط (بار) | 186\nالجدار الأمامي | \nأبعاد الأنابيب (مم) | 57x5.6\nمادة | 15020.1\nعدد الأنابيب | 156\nأبعاد الغرف (مم) | 219x28\nمادة | 15021.5\nسعة المياه (م3) | 7.38\nالجدار الجانبي :\nأبعاد الأنابيب (مم) | 57x5.6\nمادة | 15020.1\nعدد الأنابيب | 174\nأبعاد الغرف (مم) | 219x28\nمادة | 15021.5\nسعة المياه (م3) | 13.3\nمتوسط \nالجدار :\nأبعاد الأنابيب (مم) | 57x5.6\nمادة | 15020.1\nعدد الأنابيب | 158\nأبعاد مدخل ومخرج الغرف (مم) | 219x32 -219x28\nمادة | 15021.5\nسعة المياه (م3) | 6.6\nخلفي \nالجدار:\nأبعاد الأنابيب (مم) | 102x10\nمادة | 15020.1\nعدد الأنابيب | 79\nسعة المياه (م3) | 10\nالماء \nأنابيب التغذية:\nأبعاد الأنابيب (مم) | 102x10\nمادة | 15020.1\nسعة المياه (م3) | 11.5\nنقل الأنابيب إلى طبل المرجل:\nأبعاد الأنابيب (مم) | 133x12.5\nمادة | 15020.1\nسعة المياه (م3) | 8.5\n3. سخانات فائقة وإعادة تسخين\nSuperheaters and \nReheaters used for feeding turbine with super heated steam.\nسخان السقف الفائق:\nعدد الأنابيب | 234\nدرجة حرارة التشغيل القصوى (ج) | 364\nالحد الأقصى لضغط التشغيل (بار) | 183\nأبعاد الأنابيب (مم) | 38x5\nمادة | 15020.1\nأبعاد حجرة المدخل (مم) | 219x25\nمادة غرفة المدخل | 15020.1\nأبعاد غرفة المخرج (مم) | 219x25\nمادة غرفة المخرج | 15121.5\nسعة المياه (م3) | 3.3\nأنابيب التعليق:\nعدد الأنابيب | 3x78\nدرجة حرارة التشغيل القصوى (ج) | 383\nالحد الأقصى لضغط التشغيل (بار) | 181.5\nأبعاد الأنابيب_العلوية \n جزء | 38x4\nمادة | 15121.5\nأبعاد الجزء السفلي من الأنابيب | 32x5\nمادة | 15020.1\nأبعاد غرفة المدخل (مم) | 219x25\nمادة | 15020.1\nأبعاد غرفة المخرج (مم) | 245x25\nمادة | 15121.5\nسعة المياه (م3) | 5.43\nسوبر \nسخان (2)\nالتشغيل الأقصى \n درجة الحرارة (ج) | 420\nالحد الأقصى لضغط التشغيل \n (شريط) | 179\nأبعاد الأنابيب (مم) | 32x3.6\nمادة | 15020.1\nعدد اللفات | 156x2\nأبعاد غرفة المدخل (مم) | 245x25\nمادة | 15121.5\nأبعاد غرفة المخرج (مم) | 273x28\nمادة | 15121.5\nسعة المياه (م3) | 7.67\nسوبر هيتر (3)\nالتشغيل الأقصى \n درجة الحرارة (ج) | 480\nالحد الأقصى لضغط التشغيل \n (شريط) | 174\nأبعاد الأنابيب (مم) | 32x4\nمادة | 15121.5\nعدد اللفات | 156x3\nأبعاد غرفة المدخل (مم) | 273x28\nمادة | 15121.5\nأبعاد غرفة المخرج (مم) | 323.8x38\nمادة | 14M0V63\nسعة المياه (م3) | 26.15\nسوبر \nسخان (4)\nالتشغيل الأقصى \n درجة الحرارة (ج) | 535\nالحد الأقصى لضغط التشغيل \n (شريط) | 168\nأبعاد الأنابيب (مم) | 31.8x6.3\nمادة | X20CrM0V121\nعدد اللفات | 6x78\nأبعاد حجرة المدخل (مم) | 323.9x36\nمادة | 14M0V63\nأبعاد غرفة المخرج (مم) | 368 × 45\nمادة | X20CrM0V121\nسعة المياه (م3) | 4.32\nإعادة التسخين \n(1)\nعدد الأنابيب | 426\nالتشغيل الأقصى \n درجة الحرارة (ج) | 462\nالحد الأقصى لضغط التشغيل \n (شريط) | 40.1\nأبعاد الأنابيب (مم) | 38x3.2\nمادة | 15020.1\nعدد اللفات | 156\nأبعاد غرفة المدخل (مم) | 457.2x16\nمادة | 15م03\nأبعاد غرفة المخرج (مم) | 508x16\nمادة | 13CrM044\nسعة المياه (م3) | 49\nإعادة التسخين \n(2)\nالتشغيل الأقصى \n درجة الحرارة (ج) | 535 (ج)\nالحد الأقصى لضغط التشغيل \n (شريط) | 38.1\nالبعد \n من الأنابيب (مم) | 44.5x36x6\nعدد اللفات | 76x5\nمادة | X20CrM0V121\nأبعاد غرفة المدخل (مم) | 508x16\nمادة | 13كرم044\nأبعاد غرفة المخرج (مم) | 521x32\nمادة | 14M0V63\nسعة المياه (م3) | 10.3",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}