{
 "id": "arabic-web-boilers-ar-bp-003-r0-htm",
 "doc_number": "BP-003-R0",
 "title_en": "",
 "title_ar": "BP-003-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BP-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "يوضح هذا المستند فحص المعدات I1، الذي يجب إجراؤه \n على أساس سنوي كما \n تمت الإشارة إليه بواسطة Y1 في شريط العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. أحمد عبد المقصود، \n تمت المراجعة بواسطة مدير م. جمال عرفة و مراجعة م. سمير عبد الجليل؛ مدير عام مراقبة الجودة EDEPC، مقبول من قبل المهندس. \n اللواء محمود النقيب \n مدير ووافق عليها المهندس. طارق يوسف \n القطاع الرئيسي لمحطة كهرباء عيون موسى 2x320 ميجاوات."
  },
  {
   "type": "paragraph",
   "text": "هذا \n الوثيقة مقبولة من قبل المهندس. سمير عبد الجليل: منسق EDEPC MPIS و \n مدير عام التفتيش ومراقبة الجودة ومعتمد من المحاسب \n محمود محمد سليمان EDEPC مسؤل. والتفتيش المالي والجودة \n مدير عام الرقابة ومشرف التفتيش ومراقبة الجودة \n قطاع الرأس."
  },
  {
   "type": "paragraph",
   "text": "تكنيكاl مواصفات المقتصد والحرارة الفائقة و \n إعادة التسخين"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "أنبوب \n التطوير التنظيمي \n (مم)",
     "أنبوب \n دقيقة. حائط \n (مم)",
     "مادة",
     "الصحافة التصميم. \n (حاجِز)",
     "الأعلى. \n بخار \noC",
     "الغاز \n oC",
     "لحام \n عملية",
     "فلتر \n معدن"
    ],
    [
     "المقتصد",
     "50.8",
     "5.2",
     "سا 178 ج",
     "205.1",
     "371",
     "295:395",
     "GTAW\n +\n SMAW",
     "إيه آر 80 إس-جي\n +\n ه 8016-ب2"
    ],
    [
     "الابتدائية 1 \nحرارة فائقة",
     "50.8",
     "5.2 & \n 5.6",
     "سا 213 T12 &\n سا 178 ج",
     "201.7",
     "263:444",
     "395:598",
     "GTAW",
     "إيه آر 80 إس-جي"
    ],
    [
     "الابتدائية 2 \n حرارة فائقة",
     "50.8",
     "6.5 & \n 7.4",
     "سا 213 تب 304 ح &\n سا 213 ت 22 &\n سا 213 T12",
     "201.7",
     "403:494",
     "1283:1433",
     "GTAW\n +\n SMAW",
     "إيه آر 80 إس-جي\n +\n إي 9015-ب2"
    ],
    [
     "ثانوي سوبر \n الحرارة",
     "57.2",
     "7.6 & \n 8.9 &\n 11.2 & 12.2",
     "سا 213 تب 304 ح &\n سا 213 ت 22 &\n سا 213 T12",
     "201.7",
     "460:554",
     "1023:1283",
     "GTAW\n +\n SMAW",
     "إيه آر 80 إس-جي\n +\n إي 9015-ب3"
    ],
    [
     "إيه ني Cr3\n +E ني الكروم Fe3"
    ],
    [
     "إعادة التسخين",
     "57.2 & 63.5",
     "3.8 &\n 4.6",
     "سا 178 ج &\n SA 213 T12 &\n سا 213 ت 22 &\n سا 213 تي بي 304 ه",
     "53.4",
     "370:574",
     "723:902",
     "GTAW",
     "إ 308"
    ],
    [
     "إيه ني Cr3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل وحمل الأشياء المؤهلة \n فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ"
  },
  {
   "type": "paragraph",
   "text": "الغلاية خارج الخدمة."
  },
  {
   "type": "paragraph",
   "text": "تزويد منطقة العمل بالإضاءة الجيدة."
  },
  {
   "type": "list",
   "items": [
    "ارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ",
    "الغلاية خارج الخدمة.",
    "تزويد منطقة العمل بالإضاءة الجيدة.",
    "تزويد منطقة العمل بالإضاءة الجيدة.",
    "تزويد منطقة العمل بالإضاءة الجيدة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "كامل \n مجموعة أدوات الصيانة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، ساحب يدوي."
  },
  {
   "type": "list",
   "items": [
    "سائل التنظيف، ساحب يدوي.",
    "سائل التنظيف، ساحب يدوي."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التحقق من نقاط التثبيت للأنابيب"
  },
  {
   "type": "paragraph",
   "text": "التأكد على أسطح الأنابيب من وجود طبقات الكربون والكبريت"
  },
  {
   "type": "paragraph",
   "text": "فحص سطح التسخين للتآكل"
  },
  {
   "type": "paragraph",
   "text": "فحص سطح التدفئة للشقوق"
  },
  {
   "type": "list",
   "items": [
    "التحقق من نقاط التثبيت للأنابيب",
    "التأكد على أسطح الأنابيب من وجود طبقات الكربون والكبريت",
    "فحص سطح التسخين للتآكل",
    "فحص سطح التدفئة للشقوق"
   ]
  },
  {
   "type": "paragraph",
   "text": "في بعض الأحيان يصبح من الضروري إزالة عينة أنبوبية من الفرن لمدة \nالتفتيش على جانب الماء، أو ليتم إرسالها للتحليل. ينبغي إجراء بعض الإجراءات \nالواجب اتباعها للتأكد من إزالة العينة سليمة، وأنها كذلك \nموثقة لموقعها الدقيق"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون قسم الأنبوب مقطوعًا بالمنشار لمنع تدفق أي خبث داخل الأنبوب \nعينة أو القسم الجيد من الأنابيب."
  },
  {
   "type": "paragraph",
   "text": "يجب قطع العينة بحوالي 8-10 بوصات فوق وتحت المنطقة المصابة \nالمنطقة."
  },
  {
   "type": "list",
   "items": [
    "يجب أن يكون قسم الأنبوب مقطوعًا بالمنشار لمنع تدفق أي خبث داخل الأنبوب \nعينة أو القسم الجيد من الأنابيب.",
    "يجب قطع العينة بحوالي 8-10 بوصات فوق وتحت المنطقة المصابة \nالمنطقة."
   ]
  },
  {
   "type": "paragraph",
   "text": "يجب أن تكون الأنابيب \nمرقمة ومعدودة من الشرق إلى الغرب ومن الشمال إلى الجنوب."
  },
  {
   "type": "paragraph",
   "text": "الجدار والارتفاع \nينبغي الإشارة إليها ووضع علامة على الأنبوب."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون السهم \nتم وضع علامة للإشارة إلى نهاية العينة."
  },
  {
   "type": "paragraph",
   "text": "على الضغط العالمي \nالوحدة، ينبغي تحديد العينة إما الأولى أو الثانية أو الثالثة \nتمرير."
  },
  {
   "type": "paragraph",
   "text": "اختر نوع أقطاب اللحام"
  },
  {
   "type": "list",
   "items": [
    "يجب أن تكون الأنابيب \nمرقمة ومعدودة من الشرق إلى الغرب ومن الشمال إلى الجنوب.",
    "الجدار والارتفاع \nينبغي الإشارة إليها ووضع علامة على الأنبوب.",
    "يجب أن يكون السهم \nتم وضع علامة للإشارة إلى نهاية العينة.",
    "على الضغط العالمي \nالوحدة، ينبغي تحديد العينة إما الأولى أو الثانية أو الثالثة \nتمرير.",
    "اختر نوع أقطاب اللحام"
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "عناصر الاقتصاد"
  },
  {
   "type": "paragraph",
   "text": "عنصر التسخين الأساسي (1)."
  },
  {
   "type": "paragraph",
   "text": "السخان الفائق الأساسي 2"
  },
  {
   "type": "paragraph",
   "text": "سخان سوبر ثانوي وسخان إعادة"
  }
 ],
 "text": "محطات الطاقة | التقنية \n الإجراء\nمقدمة\nيوضح هذا المستند فحص المعدات I1، الذي يجب إجراؤه \n على أساس سنوي كما \n تمت الإشارة إليه بواسطة Y1 في شريط العنوان أعلاه.\nالمسودة الأولى بدأها المهندس. أحمد عبد المقصود، \n تمت المراجعة بواسطة مدير م. جمال عرفة و مراجعة م. سمير عبد الجليل؛ مدير عام مراقبة الجودة EDEPC، مقبول من قبل المهندس. \n اللواء محمود النقيب \n مدير ووافق عليها المهندس. طارق يوسف \n القطاع الرئيسي لمحطة كهرباء عيون موسى 2x320 ميجاوات.\nهذا \n الوثيقة مقبولة من قبل المهندس. سمير عبد الجليل: منسق EDEPC MPIS و \n مدير عام التفتيش ومراقبة الجودة ومعتمد من المحاسب \n محمود محمد سليمان EDEPC مسؤل. والتفتيش المالي والجودة \n مدير عام الرقابة ومشرف التفتيش ومراقبة الجودة \n قطاع الرأس.\nتكنيكاl مواصفات المقتصد والحرارة الفائقة و \n إعادة التسخين\nغرض | أنبوب \n التطوير التنظيمي \n (مم) | أنبوب \n دقيقة. حائط \n (مم) | مادة | الصحافة التصميم. \n (حاجِز) | الأعلى. \n بخار \noC | الغاز \n oC | لحام \n عملية | فلتر \n معدن\nالمقتصد | 50.8 | 5.2 | سا 178 ج | 205.1 | 371 | 295:395 | GTAW\n +\n SMAW | إيه آر 80 إس-جي\n +\n ه 8016-ب2\nالابتدائية 1 \nحرارة فائقة | 50.8 | 5.2 & \n 5.6 | سا 213 T12 &\n سا 178 ج | 201.7 | 263:444 | 395:598 | GTAW | إيه آر 80 إس-جي\nالابتدائية 2 \n حرارة فائقة | 50.8 | 6.5 & \n 7.4 | سا 213 تب 304 ح &\n سا 213 ت 22 &\n سا 213 T12 | 201.7 | 403:494 | 1283:1433 | GTAW\n +\n SMAW | إيه آر 80 إس-جي\n +\n إي 9015-ب2\nثانوي سوبر \n الحرارة | 57.2 | 7.6 & \n 8.9 &\n 11.2 & 12.2 | سا 213 تب 304 ح &\n سا 213 ت 22 &\n سا 213 T12 | 201.7 | 460:554 | 1023:1283 | GTAW\n +\n SMAW | إيه آر 80 إس-جي\n +\n إي 9015-ب3\nإيه ني Cr3\n +E ني الكروم Fe3\nإعادة التسخين | 57.2 & 63.5 | 3.8 &\n 4.6 | سا 178 ج &\n SA 213 T12 &\n سا 213 ت 22 &\n سا 213 تي بي 304 ه | 53.4 | 370:574 | 723:902 | GTAW | إ 308\nإيه ني Cr3\nاحتياطات السلامة\nيجب إصدار تصريح العمل وحمل الأشياء المؤهلة \n فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل.\nارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ\nالغلاية خارج الخدمة.\nتزويد منطقة العمل بالإضاءة الجيدة.\nارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ\nالغلاية خارج الخدمة.\nتزويد منطقة العمل بالإضاءة الجيدة.\nتزويد منطقة العمل بالإضاءة الجيدة.\nتزويد منطقة العمل بالإضاءة الجيدة.\nالأدوات والمعدات\nكامل \n مجموعة أدوات الصيانة.\nسائل التنظيف، ساحب يدوي.\nسائل التنظيف، ساحب يدوي.\nسائل التنظيف، ساحب يدوي.\nالعمل المراد تنفيذه\nالتحقق من نقاط التثبيت للأنابيب\nالتأكد على أسطح الأنابيب من وجود طبقات الكربون والكبريت\nفحص سطح التسخين للتآكل\nفحص سطح التدفئة للشقوق\nالتحقق من نقاط التثبيت للأنابيب\nالتأكد على أسطح الأنابيب من وجود طبقات الكربون والكبريت\nفحص سطح التسخين للتآكل\nفحص سطح التدفئة للشقوق\nفي بعض الأحيان يصبح من الضروري إزالة عينة أنبوبية من الفرن لمدة \nالتفتيش على جانب الماء، أو ليتم إرسالها للتحليل. ينبغي إجراء بعض الإجراءات \nالواجب اتباعها للتأكد من إزالة العينة سليمة، وأنها كذلك \nموثقة لموقعها الدقيق\nيجب أن يكون قسم الأنبوب مقطوعًا بالمنشار لمنع تدفق أي خبث داخل الأنبوب \nعينة أو القسم الجيد من الأنابيب.\nيجب قطع العينة بحوالي 8-10 بوصات فوق وتحت المنطقة المصابة \nالمنطقة.\nيجب أن يكون قسم الأنبوب مقطوعًا بالمنشار لمنع تدفق أي خبث داخل الأنبوب \nعينة أو القسم الجيد من الأنابيب.\nيجب قطع العينة بحوالي 8-10 بوصات فوق وتحت المنطقة المصابة \nالمنطقة.\nيجب أن تكون الأنابيب \nمرقمة ومعدودة من الشرق إلى الغرب ومن الشمال إلى الجنوب.\nالجدار والارتفاع \nينبغي الإشارة إليها ووضع علامة على الأنبوب.\nيجب أن يكون السهم \nتم وضع علامة للإشارة إلى نهاية العينة.\nعلى الضغط العالمي \nالوحدة، ينبغي تحديد العينة إما الأولى أو الثانية أو الثالثة \nتمرير.\nاختر نوع أقطاب اللحام\nيجب أن تكون الأنابيب \nمرقمة ومعدودة من الشرق إلى الغرب ومن الشمال إلى الجنوب.\nالجدار والارتفاع \nينبغي الإشارة إليها ووضع علامة على الأنبوب.\nيجب أن يكون السهم \nتم وضع علامة للإشارة إلى نهاية العينة.\nعلى الضغط العالمي \nالوحدة، ينبغي تحديد العينة إما الأولى أو الثانية أو الثالثة \nتمرير.\nاختر نوع أقطاب اللحام\nالموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nالموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nالموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nالموقع: غلاية \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nعناصر الاقتصاد\nعنصر التسخين الأساسي (1).\nالسخان الفائق الأساسي 2\nسخان سوبر ثانوي وسخان إعادة",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BP-003-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BP-003-02.jpg",
   "alt": ""
  }
 ]
}