{
 "id": "arabic-web-boilers-ar-brnr-001-r0-htm",
 "doc_number": "BRNR-001-R0",
 "title_en": "",
 "title_ar": "Brnr-001-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Brnr-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n المحطة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي يجب \nسيتم إجراؤها كل ستة أشهر المشار إليها بواسطة M6 في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض",
     "زيت الوقود الثقيل",
     "الغاز الطبيعي"
    ],
    [
     "عدد الشعلات",
     "16",
     ""
    ],
    [
     "معدل كمية الوقود كحد أقصى.",
     "4792.5 كجم/ساعة",
     "4656.25 م3/ح"
    ],
    [
     "صافي القيمة الحرارية.",
     "40192 كيلوجول/كجم",
     "9119 سعرة حرارية/م3"
    ],
    [
     "ضغط الوقود كحد أقصى.",
     "19 بار",
     "1.2 بار"
    ],
    [
     "التفتيت",
     "Sفريق",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. \nعبد النعيم \nعطا الله احمد، تمت مراجعته \nوقبلها المهندس: جمعة لطفي: مدير عام، ومراجعة مراقبة الجودة بشركة EDEPC \nالمدير العام م. سمير عبد الجليل ووافق عليه م. \nمختار عبد \nاللطيف ماضي:القطاع الرئيسي لمحطة كهرباء عتاقة."
  },
  {
   "type": "paragraph",
   "text": "تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ منسق EDEPC MPIS ومعتمد \n بقلم المحاسب محمود سليمان مدير عام EDEPC \n التفتيش المالي ومشرف رئيس التفتيش ومراقبة الجودة \n القطاع."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار تصريح، يجب على موظفي الصيانة حمل \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة"
  },
  {
   "type": "paragraph",
   "text": "ارتدي خوذة الأمان والأحذية... إلخ"
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار تصريح، يجب على موظفي الصيانة حمل \n فئة السلامة المناسبة",
    "سياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة",
    "ارتدي خوذة الأمان والأحذية... إلخ"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة"
  },
  {
   "type": "paragraph",
   "text": "سائل تنظيف، سحب يدوي"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة",
    "سائل تنظيف، سحب يدوي"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "لن يتم تفكيك الموقد إلا بعد تطهيره وإغلاقه يدويًا \n صمامات الوقود الأوتوماتيكية."
  },
  {
   "type": "paragraph",
   "text": "عند إغلاق صمامات الوقود اليدوية والآلية عند تفكيك الهواء \n في الخدمة وعندما يكون الموقد في الوضع الخلفي."
  },
  {
   "type": "paragraph",
   "text": "دع الموقد يبرد قبل تنظيفه عن طريق غمر الرأس في زيت الغاز \n حمام."
  },
  {
   "type": "paragraph",
   "text": "قم بتفكيك رأس الموقد بالكامل وتنظيف كل عنصر من العناصر بعناية."
  },
  {
   "type": "paragraph",
   "text": "التحقق من حالة الخراطيم الداخلية وتغييرها \n إذا لزم الأمر لوحات (رقم 5)"
  },
  {
   "type": "paragraph",
   "text": "التأكد من أرقام لوحات الرش والموزعات (رقم 1)"
  },
  {
   "type": "paragraph",
   "text": "قياس الثقوب وتغييرها إذا لزم الأمر \n (رقم 1.3)"
  },
  {
   "type": "paragraph",
   "text": "أعد تجميع أجزاء الرش بشكل صحيح وأعد تجميع صامولة الطرف (رقم. \n 2)."
  },
  {
   "type": "paragraph",
   "text": "بعد تشديد الموقد لفترة طويلة تطهير (البخار أو الهواء)."
  },
  {
   "type": "paragraph",
   "text": "تحقق من حالة وجوه تحمل النير وقم بلفها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "بعد التنظيف كما هو موضح أعلاه، قم بتخزين الأسلحة كملف \n رف واغمر طرف الرمح في حمام زيت الغاز."
  },
  {
   "type": "list",
   "items": [
    "لن يتم تفكيك الموقد إلا بعد تطهيره وإغلاقه يدويًا \n صمامات الوقود الأوتوماتيكية.",
    "عند إغلاق صمامات الوقود اليدوية والآلية عند تفكيك الهواء \n في الخدمة وعندما يكون الموقد في الوضع الخلفي.",
    "دع الموقد يبرد قبل تنظيفه عن طريق غمر الرأس في زيت الغاز \n حمام.",
    "قم بتفكيك رأس الموقد بالكامل وتنظيف كل عنصر من العناصر بعناية.",
    "التحقق من حالة الخراطيم الداخلية وتغييرها \n إذا لزم الأمر لوحات (رقم 5)",
    "التأكد من أرقام لوحات الرش والموزعات (رقم 1)",
    "قياس الثقوب وتغييرها إذا لزم الأمر \n (رقم 1.3)",
    "أعد تجميع أجزاء الرش بشكل صحيح وأعد تجميع صامولة الطرف (رقم. \n 2).",
    "بعد تشديد الموقد لفترة طويلة تطهير (البخار أو الهواء).",
    "تحقق من حالة وجوه تحمل النير وقم بلفها إذا لزم الأمر.",
    "بعد التنظيف كما هو موضح أعلاه، قم بتخزين الأسلحة كملف \n رف واغمر طرف الرمح في حمام زيت الغاز."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: SB \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:"
  },
  {
   "type": "table",
   "rows": [
    [
     "علامة",
     "تعيين"
    ],
    [
     "1",
     "لوحة الرش"
    ],
    [
     "2",
     "غطاء فوهة"
    ],
    [
     "3",
     "لوحة دوامة"
    ],
    [
     "4",
     "جسم الفوهة"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n المحطة | التقنية \n الإجراء\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي يجب \nسيتم إجراؤها كل ستة أشهر المشار إليها بواسطة M6 في مقطع العنوان أعلاه.\nالمواصفات الفنية\nغرض | زيت الوقود الثقيل | الغاز الطبيعي\nعدد الشعلات | 16 | \nمعدل كمية الوقود كحد أقصى. | 4792.5 كجم/ساعة | 4656.25 م3/ح\nصافي القيمة الحرارية. | 40192 كيلوجول/كجم | 9119 سعرة حرارية/م3\nضغط الوقود كحد أقصى. | 19 بار | 1.2 بار\nالتفتيت | Sفريق | \nالمسودة الأولى بدأها المهندس. \nعبد النعيم \nعطا الله احمد، تمت مراجعته \nوقبلها المهندس: جمعة لطفي: مدير عام، ومراجعة مراقبة الجودة بشركة EDEPC \nالمدير العام م. سمير عبد الجليل ووافق عليه م. \nمختار عبد \nاللطيف ماضي:القطاع الرئيسي لمحطة كهرباء عتاقة.\nتم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل؛ منسق EDEPC MPIS ومعتمد \n بقلم المحاسب محمود سليمان مدير عام EDEPC \n التفتيش المالي ومشرف رئيس التفتيش ومراقبة الجودة \n القطاع.\nاحتياطات السلامة\nعمل \n يجب إصدار تصريح، يجب على موظفي الصيانة حمل \n فئة السلامة المناسبة\nسياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة\nارتدي خوذة الأمان والأحذية... إلخ\nعمل \n يجب إصدار تصريح، يجب على موظفي الصيانة حمل \n فئة السلامة المناسبة\nسياج أمان مع علامات تحذير تحيط بالمكان \n منطقة العمل مطلوبة\nارتدي خوذة الأمان والأحذية... إلخ\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة\nسائل تنظيف، سحب يدوي\nمجموعة أدوات الصيانة الكاملة\nسائل تنظيف، سحب يدوي\nالعمل المراد تنفيذه\nلن يتم تفكيك الموقد إلا بعد تطهيره وإغلاقه يدويًا \n صمامات الوقود الأوتوماتيكية.\nعند إغلاق صمامات الوقود اليدوية والآلية عند تفكيك الهواء \n في الخدمة وعندما يكون الموقد في الوضع الخلفي.\nدع الموقد يبرد قبل تنظيفه عن طريق غمر الرأس في زيت الغاز \n حمام.\nقم بتفكيك رأس الموقد بالكامل وتنظيف كل عنصر من العناصر بعناية.\nالتحقق من حالة الخراطيم الداخلية وتغييرها \n إذا لزم الأمر لوحات (رقم 5)\nالتأكد من أرقام لوحات الرش والموزعات (رقم 1)\nقياس الثقوب وتغييرها إذا لزم الأمر \n (رقم 1.3)\nأعد تجميع أجزاء الرش بشكل صحيح وأعد تجميع صامولة الطرف (رقم. \n 2).\nبعد تشديد الموقد لفترة طويلة تطهير (البخار أو الهواء).\nتحقق من حالة وجوه تحمل النير وقم بلفها إذا لزم الأمر.\nبعد التنظيف كما هو موضح أعلاه، قم بتخزين الأسلحة كملف \n رف واغمر طرف الرمح في حمام زيت الغاز.\nلن يتم تفكيك الموقد إلا بعد تطهيره وإغلاقه يدويًا \n صمامات الوقود الأوتوماتيكية.\nعند إغلاق صمامات الوقود اليدوية والآلية عند تفكيك الهواء \n في الخدمة وعندما يكون الموقد في الوضع الخلفي.\nدع الموقد يبرد قبل تنظيفه عن طريق غمر الرأس في زيت الغاز \n حمام.\nقم بتفكيك رأس الموقد بالكامل وتنظيف كل عنصر من العناصر بعناية.\nالتحقق من حالة الخراطيم الداخلية وتغييرها \n إذا لزم الأمر لوحات (رقم 5)\nالتأكد من أرقام لوحات الرش والموزعات (رقم 1)\nقياس الثقوب وتغييرها إذا لزم الأمر \n (رقم 1.3)\nأعد تجميع أجزاء الرش بشكل صحيح وأعد تجميع صامولة الطرف (رقم. \n 2).\nبعد تشديد الموقد لفترة طويلة تطهير (البخار أو الهواء).\nتحقق من حالة وجوه تحمل النير وقم بلفها إذا لزم الأمر.\nبعد التنظيف كما هو موضح أعلاه، قم بتخزين الأسلحة كملف \n رف واغمر طرف الرمح في حمام زيت الغاز.\nالموقع: SB \nالتعيين: اختبار \nالتاريخ: \nتم اختباره \nبواسطة: \nالتوقيع:\nعلامة | تعيين\n1 | لوحة الرش\n2 | غطاء فوهة\n3 | لوحة دوامة\n4 | جسم الفوهة",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Brnr-001-01.jpg",
   "alt": ""
  }
 ]
}