{
 "id": "arabic-web-boilers-ar-bv-001-r0-htm",
 "doc_number": "BV-001-R0",
 "title_en": "",
 "title_ar": "BV-001-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BV-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nصمامات الغلايات\nفيلان،\n كندا \n وبي بي سي كينت- الولايات المتحدة الأمريكية"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذه الوثيقة تحدد القاصر \nإجراء الصيانة P1 لصمامات الغلاية، والتي يجب تنفيذها متى \nتخضع توربينات الغاز لصيانة بسيطة بعد 4000 ساعة عمل."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. ممدوح \nالسيد غازي اختبار م. عبد القادر فتح الله في 19 يناير \n2003 على المرجل رقم. 1 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد \nجيليل قبله المدير العام م. صبحي محمد البكري \nووافق عليها المهندس. منير محمد الوكيل رئيس القطاع \nدمياط PS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،"
  },
  {
   "type": "paragraph",
   "text": "سياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،"
  },
  {
   "type": "paragraph",
   "text": "ارتداء السلامة \n خوذة، أحذية."
  },
  {
   "type": "paragraph",
   "text": "يجب أن يكون HRSG خارج \n الخدمة."
  },
  {
   "type": "paragraph",
   "text": "الضغط إذا لزم الأمر أو \n عزل إذا أمكن"
  },
  {
   "type": "paragraph",
   "text": "خط الصرف إذا لزم الأمر"
  },
  {
   "type": "list",
   "items": [
    "تصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،",
    "يجب أن يكون HRSG خارج \n الخدمة.",
    "الضغط إذا لزم الأمر أو \n عزل إذا أمكن",
    "خط الصرف إذا لزم الأمر",
    "خط الصرف إذا لزم الأمر",
    "خط الصرف إذا لزم الأمر"
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مفتاح البراغي \n وحشية وحلقة فاصل"
  },
  {
   "type": "paragraph",
   "text": "سائق و \n مفاتيح ألين وسائل التنظيف"
  },
  {
   "type": "paragraph",
   "text": "بلانكو & \n مكافحة الاستيلاء"
  },
  {
   "type": "list",
   "items": [
    "مفتاح البراغي \n وحشية وحلقة فاصل",
    "سائق و \n مفاتيح ألين وسائل التنظيف",
    "بلانكو & \n مكافحة الاستيلاء"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "صمامات البوابة \nيوجد مقاسات من (2 إلى 24) \nفيلان-كندا"
  },
  {
   "type": "paragraph",
   "text": "نظيفة من المواد الأجنبية"
  },
  {
   "type": "paragraph",
   "text": "تآكل البوابة أو تشققها أو تغيير البوابة المعيبة."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن."
  },
  {
   "type": "paragraph",
   "text": "تصنيع الآلات للساق أو استبدال العيب."
  },
  {
   "type": "paragraph",
   "text": "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب"
  },
  {
   "type": "paragraph",
   "text": "إعادة شد الغدة في حالة التسرب أو الاستبدال"
  },
  {
   "type": "list",
   "items": [
    "نظيفة من المواد الأجنبية",
    "تآكل البوابة أو تشققها أو تغيير البوابة المعيبة.",
    "ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.",
    "تصنيع الآلات للساق أو استبدال العيب.",
    "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب",
    "إعادة شد الغدة في حالة التسرب أو الاستبدال"
   ]
  },
  {
   "type": "paragraph",
   "text": "صمامات الكرة الأرضية \nيوجد مقاسات من (1/2 إلى 24) \nنوفو بينوني-إيطاليا"
  },
  {
   "type": "paragraph",
   "text": "نظيفة من المواد الأجنبية"
  },
  {
   "type": "paragraph",
   "text": "تآكل القابس أو تشققه أو تغيير القابس المعيب."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن."
  },
  {
   "type": "paragraph",
   "text": "تصنيع الآلات للساق أو استبدال العيب."
  },
  {
   "type": "paragraph",
   "text": "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب."
  },
  {
   "type": "paragraph",
   "text": "إعادة شد الغدة في حالة التسرب أو الاستبدال."
  },
  {
   "type": "list",
   "items": [
    "نظيفة من المواد الأجنبية",
    "تآكل القابس أو تشققه أو تغيير القابس المعيب.",
    "ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.",
    "تصنيع الآلات للساق أو استبدال العيب.",
    "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب.",
    "إعادة شد الغدة في حالة التسرب أو الاستبدال."
   ]
  },
  {
   "type": "paragraph",
   "text": "كرة \nالصمامات يوجد مقاس من \n(1/2 إلى 14) \nفيلان-كندا"
  },
  {
   "type": "paragraph",
   "text": "نظيفة من المواد الأجنبية"
  },
  {
   "type": "paragraph",
   "text": "قم بلف القابس أو اهتراء أو تشققه أو تغيير الكرة المعيبة."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن"
  },
  {
   "type": "paragraph",
   "text": "تصنيع الآلات للساق أو استبدال العيب"
  },
  {
   "type": "paragraph",
   "text": "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب"
  },
  {
   "type": "paragraph",
   "text": "إعادة شد الغدة في حالة التسرب أو الاستبدال."
  },
  {
   "type": "list",
   "items": [
    "نظيفة من المواد الأجنبية",
    "قم بلف القابس أو اهتراء أو تشققه أو تغيير الكرة المعيبة.",
    "ارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن",
    "تصنيع الآلات للساق أو استبدال العيب",
    "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب",
    "إعادة شد الغدة في حالة التسرب أو الاستبدال."
   ]
  },
  {
   "type": "paragraph",
   "text": "يفحص \nالصمامات يوجد مقاس من \n(1/2 إلى 24) \nفيلان-كندا"
  },
  {
   "type": "paragraph",
   "text": "نظيفة من المواد الأجنبية"
  },
  {
   "type": "paragraph",
   "text": "تآكل القرص أو تشققه أو تغيير العيب."
  },
  {
   "type": "paragraph",
   "text": "لبس المقعد أو تغيير المقعد المعيب إن أمكن"
  },
  {
   "type": "paragraph",
   "text": "تحقق من استبدال الدبوس إذا كان هناك عيب"
  },
  {
   "type": "paragraph",
   "text": "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب"
  },
  {
   "type": "list",
   "items": [
    "نظيفة من المواد الأجنبية",
    "تآكل القرص أو تشققه أو تغيير العيب.",
    "لبس المقعد أو تغيير المقعد المعيب إن أمكن",
    "تحقق من استبدال الدبوس إذا كان هناك عيب",
    "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب"
   ]
  },
  {
   "type": "paragraph",
   "text": "أمان \nالصمامات صمامات الأمان \n{اقتصادي، طبل، سوبر .} \nديسكو-إيطاليا"
  },
  {
   "type": "paragraph",
   "text": "قم بقياس مدى الضبط قبل الفتح."
  },
  {
   "type": "paragraph",
   "text": "نظيفة من المواد الأجنبية."
  },
  {
   "type": "paragraph",
   "text": "Check the spring replace the defect."
  },
  {
   "type": "paragraph",
   "text": "تآكل القابس أو تشققه أو تغيير القابس المعيب."
  },
  {
   "type": "paragraph",
   "text": "قم بلف المقعد أو تغيير المقعد المعيب."
  },
  {
   "type": "paragraph",
   "text": "تصنيع الآلات للساق أو استبدال العيب."
  },
  {
   "type": "paragraph",
   "text": "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب."
  },
  {
   "type": "list",
   "items": [
    "قم بقياس مدى الضبط قبل الفتح.",
    "نظيفة من المواد الأجنبية.",
    "Check the spring replace the defect.",
    "تآكل القابس أو تشققه أو تغيير القابس المعيب.",
    "قم بلف المقعد أو تغيير المقعد المعيب.",
    "تصنيع الآلات للساق أو استبدال العيب.",
    "قم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب."
   ]
  },
  {
   "type": "paragraph",
   "text": "فراشة \nالصمامات \n فيلان-كندا"
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: \nيستخدم بشكل عام في تطبيق نظام الضغط المنخفض حيث يوجد التسرب \nغير مهم نسبيا nشفويا \nتستخدم في الخطوط ذات القطر الكبير"
  },
  {
   "type": "paragraph",
   "text": "نظيفة من المواد الأجنبية."
  },
  {
   "type": "paragraph",
   "text": "تآكل القرص أو تشققه أو تغيير القرص المعيب."
  },
  {
   "type": "paragraph",
   "text": "قم بتغيير المحمل إذا كان سيئًا."
  },
  {
   "type": "paragraph",
   "text": "تصنيع الآلات للساق أو استبدال العيب."
  },
  {
   "type": "paragraph",
   "text": "استبدل الدبوس إذا كان به تآكل."
  },
  {
   "type": "paragraph",
   "text": "إعادة شد الغدة في حالة التسرب أو الاستبدال."
  },
  {
   "type": "list",
   "items": [
    "نظيفة من المواد الأجنبية.",
    "تآكل القرص أو تشققه أو تغيير القرص المعيب.",
    "قم بتغيير المحمل إذا كان سيئًا.",
    "تصنيع الآلات للساق أو استبدال العيب.",
    "استبدل الدبوس إذا كان به تآكل.",
    "إعادة شد الغدة في حالة التسرب أو الاستبدال."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nصمامات الغلايات\nفيلان،\n كندا \n وبي بي سي كينت- الولايات المتحدة الأمريكية\nمقدمة\nهذه الوثيقة تحدد القاصر \nإجراء الصيانة P1 لصمامات الغلاية، والتي يجب تنفيذها متى \nتخضع توربينات الغاز لصيانة بسيطة بعد 4000 ساعة عمل.\nالمسودة الأولى بدأها المهندس. ممدوح \nالسيد غازي اختبار م. عبد القادر فتح الله في 19 يناير \n2003 على المرجل رقم. 1 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد \nجيليل قبله المدير العام م. صبحي محمد البكري \nووافق عليها المهندس. منير محمد الوكيل رئيس القطاع \nدمياط PS.\nاحتياطات السلامة\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nسياج الأمان \n (حبل) مع علامات التحذير المحيطة بمنطقة العمل،\nارتداء السلامة \n خوذة، أحذية.\nيجب أن يكون HRSG خارج \n الخدمة.\nالضغط إذا لزم الأمر أو \n عزل إذا أمكن\nخط الصرف إذا لزم الأمر\nتصريح عمل \n يجب أن يتم إصدارها ويجب أن يحملها موظفو الصيانة المؤهلون \n فئة السلامة،\nيجب أن يكون HRSG خارج \n الخدمة.\nالضغط إذا لزم الأمر أو \n عزل إذا أمكن\nخط الصرف إذا لزم الأمر\nخط الصرف إذا لزم الأمر\nخط الصرف إذا لزم الأمر\nالأدوات والمعدات\nمفتاح البراغي \n وحشية وحلقة فاصل\nسائق و \n مفاتيح ألين وسائل التنظيف\nبلانكو & \n مكافحة الاستيلاء\nمفتاح البراغي \n وحشية وحلقة فاصل\nسائق و \n مفاتيح ألين وسائل التنظيف\nبلانكو & \n مكافحة الاستيلاء\nالعمل المراد تنفيذه\nصمامات البوابة \nيوجد مقاسات من (2 إلى 24) \nفيلان-كندا\nنظيفة من المواد الأجنبية\nتآكل البوابة أو تشققها أو تغيير البوابة المعيبة.\nارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.\nتصنيع الآلات للساق أو استبدال العيب.\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب\nإعادة شد الغدة في حالة التسرب أو الاستبدال\nنظيفة من المواد الأجنبية\nتآكل البوابة أو تشققها أو تغيير البوابة المعيبة.\nارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.\nتصنيع الآلات للساق أو استبدال العيب.\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب\nإعادة شد الغدة في حالة التسرب أو الاستبدال\nصمامات الكرة الأرضية \nيوجد مقاسات من (1/2 إلى 24) \nنوفو بينوني-إيطاليا\nنظيفة من المواد الأجنبية\nتآكل القابس أو تشققه أو تغيير القابس المعيب.\nارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.\nتصنيع الآلات للساق أو استبدال العيب.\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب.\nإعادة شد الغدة في حالة التسرب أو الاستبدال.\nنظيفة من المواد الأجنبية\nتآكل القابس أو تشققه أو تغيير القابس المعيب.\nارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن.\nتصنيع الآلات للساق أو استبدال العيب.\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب.\nإعادة شد الغدة في حالة التسرب أو الاستبدال.\nكرة \nالصمامات يوجد مقاس من \n(1/2 إلى 14) \nفيلان-كندا\nنظيفة من المواد الأجنبية\nقم بلف القابس أو اهتراء أو تشققه أو تغيير الكرة المعيبة.\nارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن\nتصنيع الآلات للساق أو استبدال العيب\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب\nإعادة شد الغدة في حالة التسرب أو الاستبدال.\nنظيفة من المواد الأجنبية\nقم بلف القابس أو اهتراء أو تشققه أو تغيير الكرة المعيبة.\nارتدِ المقعد أو قم بتغيير المقعد المعيب إن أمكن\nتصنيع الآلات للساق أو استبدال العيب\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب\nإعادة شد الغدة في حالة التسرب أو الاستبدال.\nيفحص \nالصمامات يوجد مقاس من \n(1/2 إلى 24) \nفيلان-كندا\nنظيفة من المواد الأجنبية\nتآكل القرص أو تشققه أو تغيير العيب.\nلبس المقعد أو تغيير المقعد المعيب إن أمكن\nتحقق من استبدال الدبوس إذا كان هناك عيب\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب\nنظيفة من المواد الأجنبية\nتآكل القرص أو تشققه أو تغيير العيب.\nلبس المقعد أو تغيير المقعد المعيب إن أمكن\nتحقق من استبدال الدبوس إذا كان هناك عيب\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب\nأمان \nالصمامات صمامات الأمان \n{اقتصادي، طبل، سوبر .} \nديسكو-إيطاليا\nقم بقياس مدى الضبط قبل الفتح.\nنظيفة من المواد الأجنبية.\nCheck the spring replace the defect.\nتآكل القابس أو تشققه أو تغيير القابس المعيب.\nقم بلف المقعد أو تغيير المقعد المعيب.\nتصنيع الآلات للساق أو استبدال العيب.\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب.\nقم بقياس مدى الضبط قبل الفتح.\nنظيفة من المواد الأجنبية.\nCheck the spring replace the defect.\nتآكل القابس أو تشققه أو تغيير القابس المعيب.\nقم بلف المقعد أو تغيير المقعد المعيب.\nتصنيع الآلات للساق أو استبدال العيب.\nقم بإعادة ربط الحشية لمنع تسربها أو استبدال العيب.\nفراشة \nالصمامات \n فيلان-كندا\nملحوظة: \nيستخدم بشكل عام في تطبيق نظام الضغط المنخفض حيث يوجد التسرب \nغير مهم نسبيا nشفويا \nتستخدم في الخطوط ذات القطر الكبير\nنظيفة من المواد الأجنبية.\nتآكل القرص أو تشققه أو تغيير القرص المعيب.\nقم بتغيير المحمل إذا كان سيئًا.\nتصنيع الآلات للساق أو استبدال العيب.\nاستبدل الدبوس إذا كان به تآكل.\nإعادة شد الغدة في حالة التسرب أو الاستبدال.\nنظيفة من المواد الأجنبية.\nتآكل القرص أو تشققه أو تغيير القرص المعيب.\nقم بتغيير المحمل إذا كان سيئًا.\nتصنيع الآلات للساق أو استبدال العيب.\nاستبدل الدبوس إذا كان به تآكل.\nإعادة شد الغدة في حالة التسرب أو الاستبدال.\nالموقع: المعدات \nالتعيين: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}