{
 "id": "arabic-web-boilers-ar-bv-003-r0-htm",
 "doc_number": "BV-003-R0",
 "title_en": "",
 "title_ar": "BV-003-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BV-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nصمام التوقف اليدوي (لحام/ \n نهاية شفة)"
  },
  {
   "type": "paragraph",
   "text": "ج 30 121 و ج 30 -111"
  },
  {
   "type": "paragraph",
   "text": "سيجما - التشيك"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة \nإجراء الصيانة P1 للصمام التوقف اليدوي، اعتمادًا على الخارج / الداخلي \nتسرب."
  },
  {
   "type": "paragraph",
   "text": "صمام نهاية اللحام المستخدم في السخانات الفائقة لدائرة الضغط العالي والسخانات المسبقة، \nوالصمامات الطرفية ذات الحواف المستخدمة في دائرة الضغط المنخفض كمبخر، \nالمقتصد."
  },
  {
   "type": "paragraph",
   "text": "بدأت المسودة الأولى و \nتم اختباره بواسطة المهندس. فوزي أحمد بسوني في 10 يناير 2004 قبله المدير العام \nم. سعد مصطفى، مراجعة المهندس EDEPC. سمير عبد الجليل، وموافقة م. عوض \nمحمد فتحي سليمان رئيس قطاع محطة كهرباء طلخا."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "نوع الصمام"
  },
  {
   "type": "paragraph",
   "text": "نهاية اللحام"
  },
  {
   "type": "paragraph",
   "text": "نهاية شفة"
  },
  {
   "type": "paragraph",
   "text": "ج30121"
  },
  {
   "type": "paragraph",
   "text": "ج30 -111"
  },
  {
   "type": "paragraph",
   "text": "عطوف"
  },
  {
   "type": "paragraph",
   "text": "صمام التوقف"
  },
  {
   "type": "paragraph",
   "text": "يقود"
  },
  {
   "type": "paragraph",
   "text": "يدوي"
  },
  {
   "type": "paragraph",
   "text": "الشركة المصنعة"
  },
  {
   "type": "paragraph",
   "text": "إنتر سيجما"
  },
  {
   "type": "paragraph",
   "text": "دولة"
  },
  {
   "type": "paragraph",
   "text": "التشيكية"
  },
  {
   "type": "paragraph",
   "text": "واسطة"
  },
  {
   "type": "paragraph",
   "text": "بخار الماء"
  },
  {
   "type": "paragraph",
   "text": "ب.ن"
  },
  {
   "type": "paragraph",
   "text": "64 , 100"
  },
  {
   "type": "paragraph",
   "text": "الضغط الاسمي (PN)"
  },
  {
   "type": "paragraph",
   "text": "64"
  },
  {
   "type": "paragraph",
   "text": "100"
  },
  {
   "type": "paragraph",
   "text": "ضغط الاختبار البارد (كجم/سم)"
  },
  {
   "type": "paragraph",
   "text": "375"
  },
  {
   "type": "paragraph",
   "text": "480"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح عمل وتأهيله \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات التحذير \nمطلوب المحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة الأمان والأحذية وما إلى ذلك."
  },
  {
   "type": "paragraph",
   "text": "عزل الصمام ميكانيكياً."
  },
  {
   "type": "paragraph",
   "text": "استنزاف خط الأنابيب المتصل بهذا \nصمام."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح عمل وتأهيله \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.",
    "سياج أمان (حبل) مع علامات التحذير \nمطلوب المحيطة بمنطقة العمل.",
    "ارتدِ خوذة الأمان والأحذية وما إلى ذلك.",
    "عزل الصمام ميكانيكياً.",
    "استنزاف خط الأنابيب المتصل بهذا \nصمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف.",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "قبل عزل الصمام \nميكانيكيا"
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من الحشية بين النير \n غطاء وجسم الصمام. إذا وجدت إعادة ربط البراغي."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب داخلي."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب في نهاية شفة الشكل للشفة \n اكتب."
  },
  {
   "type": "list",
   "items": [
    "تحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.",
    "تحقق من أي تسرب من الحشية بين النير \n غطاء وجسم الصمام. إذا وجدت إعادة ربط البراغي.",
    "تحقق من أي تسرب داخلي.",
    "تحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.",
    "تحقق من أي تسرب في نهاية شفة الشكل للشفة \n اكتب."
   ]
  },
  {
   "type": "paragraph",
   "text": "بعد عزل الصمام \nميكانيكيا"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام."
  },
  {
   "type": "paragraph",
   "text": "تأكد من تصريف خط الأنابيب."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام.",
    "تأكد من تصريف خط الأنابيب."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك الصمام"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (5) من المسامير الملولبة (6)، والتي \n الجسم المتصل (1) مع غطاء المقرن (2)."
  },
  {
   "type": "paragraph",
   "text": "أخرج من العجلة اليدوية (16) جميع أجزاء \n صمام باستثناء الجسم."
  },
  {
   "type": "paragraph",
   "text": "أخرج المخروط (3) من المغزل (4)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (15) وأخرج العجلة اليدوية \n (16)"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (8) من مسامير الغدة (9)."
  },
  {
   "type": "paragraph",
   "text": "أدر النير (2) حول المغزل (4) حتى \n نير اخراج من المغزل."
  },
  {
   "type": "paragraph",
   "text": "أخرج تابع الغدة (12)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك برغي التثبيت (13)."
  },
  {
   "type": "paragraph",
   "text": "أخرج كم النير (14) من النير (2)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الحشوة (10) وحلقة التبريد \n (11)."
  },
  {
   "type": "paragraph",
   "text": "برغي صواميل البراغي لنهاية الحافة \n صمام نوع شفة."
  },
  {
   "type": "list",
   "items": [
    "قم بفك الصامولة (5) من المسامير الملولبة (6)، والتي \n الجسم المتصل (1) مع غطاء المقرن (2).",
    "أخرج من العجلة اليدوية (16) جميع أجزاء \n صمام باستثناء الجسم.",
    "أخرج المخروط (3) من المغزل (4).",
    "قم بفك الصامولة (15) وأخرج العجلة اليدوية \n (16)",
    "قم بفك الصامولة (8) من مسامير الغدة (9).",
    "أدر النير (2) حول المغزل (4) حتى \n نير اخراج من المغزل.",
    "أخرج تابع الغدة (12).",
    "قم بفك برغي التثبيت (13).",
    "أخرج كم النير (14) من النير (2).",
    "قم بإزالة الحشوة (10) وحلقة التبريد \n (11).",
    "برغي صواميل البراغي لنهاية الحافة \n صمام نوع شفة."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وإصلاح \nجميع الأجزاء"
  },
  {
   "type": "paragraph",
   "text": "افحص مخروط الصمامات (3) وأعد طحنه \n سطح الختم منه إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص مقعد الصمامات (17) وأعد طحنه إذا \n مطلوب."
  },
  {
   "type": "paragraph",
   "text": "إصلاح مخروط الصمام (3) ومقاعد الصمام (17) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك. (في \n نوع اللحام: يجب قطع نهاية الصمام من خط الأنابيب، وهو كذلك في نوع الفلنجة \n من السهل تثبيت مسامير الشفة فقط)"
  },
  {
   "type": "paragraph",
   "text": "افحص المغزل (4) وقم بإصلاحه إذا لزم الأمر \n أو استبداله."
  },
  {
   "type": "paragraph",
   "text": "افحص جلبة المقرن (14) وقم بإصلاحها إذا \n اللازمة أو استبداله."
  },
  {
   "type": "paragraph",
   "text": "فحص حلقة التبريد (11) وإصلاحها إذا \n اللازمة أو استبداله."
  },
  {
   "type": "paragraph",
   "text": "افحص تابع الغدة (12) وقم بإصلاحه إذا \n اللازمة أو استبداله."
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل وجه اتصال."
  },
  {
   "type": "paragraph",
   "text": "تغيير الحشية (7)."
  },
  {
   "type": "paragraph",
   "text": "فحص الجسم (1) من أي شقوق أو تآكل \n استخدام سوائل الاختراق وإصلاحها إن وجدت باستخدام مادة حشو مناسبة \n المواد أو ما يعادلها. إلى الجدول (١)."
  },
  {
   "type": "paragraph",
   "text": "تغيير الحشية لنهاية الشفة."
  },
  {
   "type": "paragraph",
   "text": "في حالة تلف الصمام، قم بتغييره. المواد كما هو موضح في الجدول 1"
  },
  {
   "type": "list",
   "items": [
    "افحص مخروط الصمامات (3) وأعد طحنه \n سطح الختم منه إذا لزم الأمر.",
    "افحص مقعد الصمامات (17) وأعد طحنه إذا \n مطلوب.",
    "إصلاح مخروط الصمام (3) ومقاعد الصمام (17) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك. (في \n نوع اللحام: يجب قطع نهاية الصمام من خط الأنابيب، وهو كذلك في نوع الفلنجة \n من السهل تثبيت مسامير الشفة فقط)",
    "افحص المغزل (4) وقم بإصلاحه إذا لزم الأمر \n أو استبداله.",
    "افحص جلبة المقرن (14) وقم بإصلاحها إذا \n اللازمة أو استبداله.",
    "فحص حلقة التبريد (11) وإصلاحها إذا \n اللازمة أو استبداله.",
    "افحص تابع الغدة (12) وقم بإصلاحه إذا \n اللازمة أو استبداله.",
    "تنظيف كل وجه اتصال.",
    "تغيير الحشية (7).",
    "فحص الجسم (1) من أي شقوق أو تآكل \n استخدام سوائل الاختراق وإصلاحها إن وجدت باستخدام مادة حشو مناسبة \n المواد أو ما يعادلها. إلى الجدول (١).",
    "تغيير الحشية لنهاية الشفة.",
    "في حالة تلف الصمام، قم بتغييره. المواد كما هو موضح في الجدول 1"
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع الصمام"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل جزء جيدًا قبل أي تجميع."
  },
  {
   "type": "paragraph",
   "text": "قم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل جزء جيدًا قبل أي تجميع.",
    "قم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "استبدال التعبئة \nغدة الصمام"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا."
  },
  {
   "type": "paragraph",
   "text": "قم بتشحيم مسامير الغدة والصواميل."
  },
  {
   "type": "paragraph",
   "text": "استخدم حجم التعبئة المناسب."
  },
  {
   "type": "paragraph",
   "text": "قم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام."
  },
  {
   "type": "paragraph",
   "text": "قطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9."
  },
  {
   "type": "paragraph",
   "text": "قم بربط مسامير الغدة."
  },
  {
   "type": "paragraph",
   "text": "افتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا.",
    "قم بتشحيم مسامير الغدة والصواميل.",
    "استخدم حجم التعبئة المناسب.",
    "قم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام.",
    "قطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد.",
    "قم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9.",
    "قم بربط مسامير الغدة.",
    "افتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "إذا \nإذا كنت بحاجة إلى أي مساعدة، يرجى الانتقال إلى تعليمات التشغيل لإجراء الإصلاحات و \nصيانة د-4."
  },
  {
   "type": "paragraph",
   "text": "قم بتشغيل الصمام وفحصه \nقائمة الفحص قبل العزلة."
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الصراخ المتاعب"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "1. \nتسرب"
  },
  {
   "type": "paragraph",
   "text": "أسطح مانعة للتسرب مقعد تالف \n بواسطة جسم غريب أو بواسطة مادة متدفقة."
  },
  {
   "type": "paragraph",
   "text": "طحن المقعد"
  },
  {
   "type": "paragraph",
   "text": "استبدال الجزء التالف."
  },
  {
   "type": "paragraph",
   "text": "2. \n التعبئة المكسورة \n غطاء"
  },
  {
   "type": "paragraph",
   "text": "(تابع علبة الحشو)"
  },
  {
   "type": "paragraph",
   "text": "الضغط على حلقة الختم الناعمة بسبب \n لتقلب درجات الحرارة."
  },
  {
   "type": "paragraph",
   "text": "بدائل التعبئة \n غطاء."
  },
  {
   "type": "paragraph",
   "text": "مسامير الغطاء المفككة \n لاهتزاز الأنابيب."
  },
  {
   "type": "paragraph",
   "text": "أعد ربط البراغي."
  },
  {
   "type": "paragraph",
   "text": "3. تسرب \n التعبئة"
  },
  {
   "type": "paragraph",
   "text": "التعبئة البالية"
  },
  {
   "type": "paragraph",
   "text": "تشديد البراغي بشكل كاف."
  },
  {
   "type": "paragraph",
   "text": "جفت التعبئة."
  },
  {
   "type": "paragraph",
   "text": "استبدال التعبئة."
  },
  {
   "type": "paragraph",
   "text": "جدول رقم (1) موصى به \nمواد الحشو"
  },
  {
   "type": "paragraph",
   "text": "مادة الصمام"
  },
  {
   "type": "paragraph",
   "text": "(الطبقة الأولى)"
  },
  {
   "type": "paragraph",
   "text": "(الطبقة الأولى)"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "(الطبقة الثانية)"
  },
  {
   "type": "paragraph",
   "text": "(الطبقة الثانية)"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "12022.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "15020.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب302"
  },
  {
   "type": "paragraph",
   "text": "إي إم أو-48"
  },
  {
   "type": "paragraph",
   "text": "EkbMo"
  },
  {
   "type": "paragraph",
   "text": "E7018-A1"
  },
  {
   "type": "paragraph",
   "text": "15121.5"
  },
  {
   "type": "paragraph",
   "text": "UnionICrMo"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo1"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب312"
  },
  {
   "type": "paragraph",
   "text": "إي-كرمو-14ب"
  },
  {
   "type": "paragraph",
   "text": "إكبكرمو1"
  },
  {
   "type": "paragraph",
   "text": "E8018-B2"
  },
  {
   "type": "paragraph",
   "text": "15128.5"
  },
  {
   "type": "paragraph",
   "text": "G315/GMoCr14"
  },
  {
   "type": "paragraph",
   "text": "UnionIMoV2"
  },
  {
   "type": "paragraph",
   "text": "SGMoV"
  },
  {
   "type": "paragraph",
   "text": "إي-ب321"
  },
  {
   "type": "paragraph",
   "text": "إي-كرموف-14ب"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2/26"
  },
  {
   "type": "paragraph",
   "text": "E9016-B3"
  },
  {
   "type": "paragraph",
   "text": "15313.5"
  },
  {
   "type": "paragraph",
   "text": "يونيونICrMO910"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo2"
  },
  {
   "type": "paragraph",
   "text": "إي-ب329"
  },
  {
   "type": "paragraph",
   "text": "E-CrMo1-35B"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2"
  },
  {
   "type": "paragraph",
   "text": "E9015-B3"
  },
  {
   "type": "paragraph",
   "text": "الشكل (1): صمام ملحوم V 30 121"
  },
  {
   "type": "paragraph",
   "text": "الشكل (2): صمام ذو حواف V 30 111"
  },
  {
   "type": "paragraph",
   "text": "وسيلة إيضاح الشكل (1، 2)"
  },
  {
   "type": "paragraph",
   "text": "لا."
  },
  {
   "type": "paragraph",
   "text": "اسم"
  },
  {
   "type": "paragraph",
   "text": "مادة"
  },
  {
   "type": "paragraph",
   "text": "معيار"
  },
  {
   "type": "paragraph",
   "text": "ثالثا"
  },
  {
   "type": "paragraph",
   "text": "تاسعا"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "جسم"
  },
  {
   "type": "paragraph",
   "text": "422643.1"
  },
  {
   "type": "paragraph",
   "text": "422744.5"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "نير"
  },
  {
   "type": "paragraph",
   "text": "422643.1"
  },
  {
   "type": "paragraph",
   "text": "422744.5"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "مخروط"
  },
  {
   "type": "paragraph",
   "text": "11523.0"
  },
  {
   "type": "paragraph",
   "text": "11523.0"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "مغزل"
  },
  {
   "type": "paragraph",
   "text": "17027.6"
  },
  {
   "type": "paragraph",
   "text": "17027.6"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "مسمار الترباس"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "طوقا"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "الترباس الغدة"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "التعبئة الغدة"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "حلقة التبريد"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "تابع الغدة"
  },
  {
   "type": "paragraph",
   "text": "11523.5"
  },
  {
   "type": "paragraph",
   "text": "11523.5"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "الاحتفاظ المسمار"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "كم نير"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "16"
  },
  {
   "type": "paragraph",
   "text": "عجلة اليد"
  },
  {
   "type": "paragraph",
   "text": "17"
  },
  {
   "type": "paragraph",
   "text": "مقعد الصمام"
  },
  {
   "type": "paragraph",
   "text": "الموقع: رقم علامة الصمام: \nتاريخ الاختبار: \nتم اختباره بواسطة: \nالتوقيع:"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nصمام التوقف اليدوي (لحام/ \n نهاية شفة)\nج 30 121 و ج 30 -111\nسيجما - التشيك\nحالة: \n موافقة\nمقدمة\nتسرد هذه الوثيقة \nإجراء الصيانة P1 للصمام التوقف اليدوي، اعتمادًا على الخارج / الداخلي \nتسرب.\nصمام نهاية اللحام المستخدم في السخانات الفائقة لدائرة الضغط العالي والسخانات المسبقة، \nوالصمامات الطرفية ذات الحواف المستخدمة في دائرة الضغط المنخفض كمبخر، \nالمقتصد.\nبدأت المسودة الأولى و \nتم اختباره بواسطة المهندس. فوزي أحمد بسوني في 10 يناير 2004 قبله المدير العام \nم. سعد مصطفى، مراجعة المهندس EDEPC. سمير عبد الجليل، وموافقة م. عوض \nمحمد فتحي سليمان رئيس قطاع محطة كهرباء طلخا.\nالمواصفات الفنية\nنوع الصمام\nنهاية اللحام\nنهاية شفة\nج30121\nج30 -111\nعطوف\nصمام التوقف\nيقود\nيدوي\nالشركة المصنعة\nإنتر سيجما\nدولة\nالتشيكية\nواسطة\nبخار الماء\nب.ن\n64 , 100\nالضغط الاسمي (PN)\n64\n100\nضغط الاختبار البارد (كجم/سم)\n375\n480\nاحتياطات السلامة\nيجب إصدار تصريح عمل وتأهيله \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.\nسياج أمان (حبل) مع علامات التحذير \nمطلوب المحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nعزل الصمام ميكانيكياً.\nاستنزاف خط الأنابيب المتصل بهذا \nصمام.\nيجب إصدار تصريح عمل وتأهيله \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.\nسياج أمان (حبل) مع علامات التحذير \nمطلوب المحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nعزل الصمام ميكانيكياً.\nاستنزاف خط الأنابيب المتصل بهذا \nصمام.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nالعمل المراد تنفيذه\nقبل عزل الصمام \nميكانيكيا\nتحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.\nتحقق من أي تسرب من الحشية بين النير \n غطاء وجسم الصمام. إذا وجدت إعادة ربط البراغي.\nتحقق من أي تسرب داخلي.\nتحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.\nتحقق من أي تسرب في نهاية شفة الشكل للشفة \n اكتب.\nتحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.\nتحقق من أي تسرب من الحشية بين النير \n غطاء وجسم الصمام. إذا وجدت إعادة ربط البراغي.\nتحقق من أي تسرب داخلي.\nتحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.\nتحقق من أي تسرب في نهاية شفة الشكل للشفة \n اكتب.\nبعد عزل الصمام \nميكانيكيا\nتأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام.\nتأكد من تصريف خط الأنابيب.\nتأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام.\nتأكد من تصريف خط الأنابيب.\nتفكيك الصمام\nقم بفك الصامولة (5) من المسامير الملولبة (6)، والتي \n الجسم المتصل (1) مع غطاء المقرن (2).\nأخرج من العجلة اليدوية (16) جميع أجزاء \n صمام باستثناء الجسم.\nأخرج المخروط (3) من المغزل (4).\nقم بفك الصامولة (15) وأخرج العجلة اليدوية \n (16)\nقم بفك الصامولة (8) من مسامير الغدة (9).\nأدر النير (2) حول المغزل (4) حتى \n نير اخراج من المغزل.\nأخرج تابع الغدة (12).\nقم بفك برغي التثبيت (13).\nأخرج كم النير (14) من النير (2).\nقم بإزالة الحشوة (10) وحلقة التبريد \n (11).\nبرغي صواميل البراغي لنهاية الحافة \n صمام نوع شفة.\nقم بفك الصامولة (5) من المسامير الملولبة (6)، والتي \n الجسم المتصل (1) مع غطاء المقرن (2).\nأخرج من العجلة اليدوية (16) جميع أجزاء \n صمام باستثناء الجسم.\nأخرج المخروط (3) من المغزل (4).\nقم بفك الصامولة (15) وأخرج العجلة اليدوية \n (16)\nقم بفك الصامولة (8) من مسامير الغدة (9).\nأدر النير (2) حول المغزل (4) حتى \n نير اخراج من المغزل.\nأخرج تابع الغدة (12).\nقم بفك برغي التثبيت (13).\nأخرج كم النير (14) من النير (2).\nقم بإزالة الحشوة (10) وحلقة التبريد \n (11).\nبرغي صواميل البراغي لنهاية الحافة \n صمام نوع شفة.\nفحص وإصلاح \nجميع الأجزاء\nافحص مخروط الصمامات (3) وأعد طحنه \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد الصمامات (17) وأعد طحنه إذا \n مطلوب.\nإصلاح مخروط الصمام (3) ومقاعد الصمام (17) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك. (في \n نوع اللحام: يجب قطع نهاية الصمام من خط الأنابيب، وهو كذلك في نوع الفلنجة \n من السهل تثبيت مسامير الشفة فقط)\nافحص المغزل (4) وقم بإصلاحه إذا لزم الأمر \n أو استبداله.\nافحص جلبة المقرن (14) وقم بإصلاحها إذا \n اللازمة أو استبداله.\nفحص حلقة التبريد (11) وإصلاحها إذا \n اللازمة أو استبداله.\nافحص تابع الغدة (12) وقم بإصلاحه إذا \n اللازمة أو استبداله.\nتنظيف كل وجه اتصال.\nتغيير الحشية (7).\nفحص الجسم (1) من أي شقوق أو تآكل \n استخدام سوائل الاختراق وإصلاحها إن وجدت باستخدام مادة حشو مناسبة \n المواد أو ما يعادلها. إلى الجدول (١).\nتغيير الحشية لنهاية الشفة.\nفي حالة تلف الصمام، قم بتغييره. المواد كما هو موضح في الجدول 1\nافحص مخروط الصمامات (3) وأعد طحنه \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد الصمامات (17) وأعد طحنه إذا \n مطلوب.\nإصلاح مخروط الصمام (3) ومقاعد الصمام (17) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك. (في \n نوع اللحام: يجب قطع نهاية الصمام من خط الأنابيب، وهو كذلك في نوع الفلنجة \n من السهل تثبيت مسامير الشفة فقط)\nافحص المغزل (4) وقم بإصلاحه إذا لزم الأمر \n أو استبداله.\nافحص جلبة المقرن (14) وقم بإصلاحها إذا \n اللازمة أو استبداله.\nفحص حلقة التبريد (11) وإصلاحها إذا \n اللازمة أو استبداله.\nافحص تابع الغدة (12) وقم بإصلاحه إذا \n اللازمة أو استبداله.\nتنظيف كل وجه اتصال.\nتغيير الحشية (7).\nفحص الجسم (1) من أي شقوق أو تآكل \n استخدام سوائل الاختراق وإصلاحها إن وجدت باستخدام مادة حشو مناسبة \n المواد أو ما يعادلها. إلى الجدول (١).\nتغيير الحشية لنهاية الشفة.\nفي حالة تلف الصمام، قم بتغييره. المواد كما هو موضح في الجدول 1\nتجميع الصمام\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nقم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك.\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nقم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك.\nاستبدال التعبئة \nغدة الصمام\nقم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا.\nقم بتشحيم مسامير الغدة والصواميل.\nاستخدم حجم التعبئة المناسب.\nقم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام.\nقطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد.\nقم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9.\nقم بربط مسامير الغدة.\nافتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح.\nقم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا.\nقم بتشحيم مسامير الغدة والصواميل.\nاستخدم حجم التعبئة المناسب.\nقم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام.\nقطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد.\nقم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9.\nقم بربط مسامير الغدة.\nافتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح.\nإذا \nإذا كنت بحاجة إلى أي مساعدة، يرجى الانتقال إلى تعليمات التشغيل لإجراء الإصلاحات و \nصيانة د-4.\nقم بتشغيل الصمام وفحصه \nقائمة الفحص قبل العزلة.\nملحوظات:\nالصراخ المتاعب\nمشكلة\nالأسباب المحتملة\nعلاج\n1. \nتسرب\nأسطح مانعة للتسرب مقعد تالف \n بواسطة جسم غريب أو بواسطة مادة متدفقة.\nطحن المقعد\nاستبدال الجزء التالف.\n2. \n التعبئة المكسورة \n غطاء\n(تابع علبة الحشو)\nالضغط على حلقة الختم الناعمة بسبب \n لتقلب درجات الحرارة.\nبدائل التعبئة \n غطاء.\nمسامير الغطاء المفككة \n لاهتزاز الأنابيب.\nأعد ربط البراغي.\n3. تسرب \n التعبئة\nالتعبئة البالية\nتشديد البراغي بشكل كاف.\nجفت التعبئة.\nاستبدال التعبئة.\nجدول رقم (1) موصى به \nمواد الحشو\nمادة الصمام\n(الطبقة الأولى)\n(الطبقة الأولى)\nالدين\nأوس\n(الطبقة الثانية)\n(الطبقة الثانية)\nالدين\nأوس\n11416.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n12022.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n15020.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب302\nإي إم أو-48\nEkbMo\nE7018-A1\n15121.5\nUnionICrMo\nSGCrMo1\nإير\n80S-G\nإي-ب312\nإي-كرمو-14ب\nإكبكرمو1\nE8018-B2\n15128.5\nG315/GMoCr14\nUnionIMoV2\nSGMoV\nإي-ب321\nإي-كرموف-14ب\nEkbCrMo2/26\nE9016-B3\n15313.5\nيونيونICrMO910\nSGCrMo2\nإي-ب329\nE-CrMo1-35B\nEkbCrMo2\nE9015-B3\nالشكل (1): صمام ملحوم V 30 121\nالشكل (2): صمام ذو حواف V 30 111\nوسيلة إيضاح الشكل (1، 2)\nلا.\nاسم\nمادة\nمعيار\nثالثا\nتاسعا\n1\nجسم\n422643.1\n422744.5\n2\nنير\n422643.1\n422744.5\n3\nمخروط\n11523.0\n11523.0\n4\nمغزل\n17027.6\n17027.6\n5\nبندق\n6\nمسمار الترباس\n7\nطوقا\n8\nبندق\n9\nالترباس الغدة\n10\nالتعبئة الغدة\n11\nحلقة التبريد\n12\nتابع الغدة\n11523.5\n11523.5\n13\nالاحتفاظ المسمار\n14\nكم نير\n15\nبندق\n16\nعجلة اليد\n17\nمقعد الصمام\nالموقع: رقم علامة الصمام: \nتاريخ الاختبار: \nتم اختباره بواسطة: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BV-003-1.jpg",
   "alt": ""
  },
  {
   "src": "graphics/BV-003-2.jpg",
   "alt": ""
  }
 ]
}