{
 "id": "arabic-web-boilers-ar-bv-004-r0-htm",
 "doc_number": "BV-004-R0",
 "title_en": "",
 "title_ar": "BV-004-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BV-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nاللحام على الكهرباء \n صمام التوقف \n ج46123\nسيجما \n - التشيك"
  },
  {
   "type": "paragraph",
   "text": "وثيقة\n لا: \n BV-004-r0"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\n فحص المعدات"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تسرد هذه الوثيقة \nإجراء الصيانة للصمام التوقف الكهربائي الملحوم، اعتمادًا على الخارج / \nتسرب داخلي يستخدم لتغذية الغلاية بالمياه بعد تغذية المضخة."
  },
  {
   "type": "paragraph",
   "text": "بدأت المسودة الأولى و \nتم اختباره بواسطة المهندس. فوزي أحمد بسوني في 18 ديسمبر 2003 قبله المدير العام \nم. سعد مصطفى، مراجعة EDEPC eng. سمير عبد الجليل، ووافق عليه م. عوض \nمحمد فتحي سليمان رئيس قطاع محطة كهرباء طلخا."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "نوع الصمام"
  },
  {
   "type": "paragraph",
   "text": "ج46123"
  },
  {
   "type": "paragraph",
   "text": "عطوف"
  },
  {
   "type": "paragraph",
   "text": "اغلاق صمام"
  },
  {
   "type": "paragraph",
   "text": "يقود"
  },
  {
   "type": "paragraph",
   "text": "كهربائي"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "إنتر سيجما"
  },
  {
   "type": "paragraph",
   "text": "دولة"
  },
  {
   "type": "paragraph",
   "text": "التشيكية"
  },
  {
   "type": "paragraph",
   "text": "واسطة"
  },
  {
   "type": "paragraph",
   "text": "بخار الماء"
  },
  {
   "type": "paragraph",
   "text": "PN (الضغط الاسمي) (بار)"
  },
  {
   "type": "paragraph",
   "text": "اختبار الضغط البارد (ميجا باسكال)"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "63",
     "100",
     "160",
     "250",
     "320",
     "400"
    ],
    [
     "",
     "905",
     "15",
     "24",
     "35",
     "45",
     "55"
    ],
    [
     "",
     "الأعلى. انتهى العمل \n الضغط ميغاباسكال"
    ],
    [
     "الأعلى. العمل \n درجة الحرارة مئوية",
     "200",
     "6.3",
     "10",
     "16",
     "25",
     "32",
     "40"
    ],
    [
     "300",
     "5",
     "8",
     "12.5",
     "20",
     "25",
     "32"
    ],
    [
     "400/550",
     "4",
     "6.3",
     "10",
     "16",
     "20",
     "25"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ خوذة الأمان والأحذية وما إلى ذلك."
  },
  {
   "type": "paragraph",
   "text": "عزل الصمام ميكانيكيا و \nكهربائيا."
  },
  {
   "type": "paragraph",
   "text": "استنزاف خط الأنابيب الذي يتصل به \nهذا الصمام."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.",
    "سياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل.",
    "ارتدِ خوذة الأمان والأحذية وما إلى ذلك.",
    "عزل الصمام ميكانيكيا و \nكهربائيا.",
    "استنزاف خط الأنابيب الذي يتصل به \nهذا الصمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف.",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "قبل العزلة \n الصمام ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من غدة الصمام، إذا كان الأمر كذلك \n تم العثور عليها، وأحكم ربطها بمسامير الغدة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من الضغط المحكم \n الغطاء، إذا وجد، قم بإعادة ربط صامولة الغطاء."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب داخلي."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب."
  },
  {
   "type": "paragraph",
   "text": "تحقق من تشغيل محرك الصمام \n أثناء إغلاق/فتح الصمام."
  },
  {
   "type": "list",
   "items": [
    "تحقق من أي تسرب من غدة الصمام، إذا كان الأمر كذلك \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.",
    "تحقق من أي تسرب من الضغط المحكم \n الغطاء، إذا وجد، قم بإعادة ربط صامولة الغطاء.",
    "تحقق من أي تسرب داخلي.",
    "تحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.",
    "تحقق من تشغيل محرك الصمام \n أثناء إغلاق/فتح الصمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: رقم علامة الصمام:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص \nبواسطة: \nالتوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "بعد عزل \nصمام ميكانيكيا وكهربائيا"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن الصمام كان خارج التشغيل وأن الضغط داخل \nيجب أن يكون خط الأنابيب المتصل بالصمام صفراً من طرفي الصمام."
  },
  {
   "type": "paragraph",
   "text": "تأكد من تصريف خط الأنابيب."
  },
  {
   "type": "paragraph",
   "text": "تأكد من عزل قاطع الدائرة الكهربائية لنوع المحرك الكهربائي."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن الصمام كان خارج التشغيل وأن الضغط داخل \nيجب أن يكون خط الأنابيب المتصل بالصمام صفراً من طرفي الصمام.",
    "تأكد من تصريف خط الأنابيب.",
    "تأكد من عزل قاطع الدائرة الكهربائية لنوع المحرك الكهربائي."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك الصمام"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (5) من مسمار الغدة (6)."
  },
  {
   "type": "paragraph",
   "text": "تناول غدة التابع (7)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك النير (2) حول جسم الصمام (1)."
  },
  {
   "type": "paragraph",
   "text": "أخرج من العجلة اليدوية (11) جميع أجزاء الصمام باستثناء الجسم."
  },
  {
   "type": "paragraph",
   "text": "أخرج المخروط (3) من المغزل (4)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (10) وأخرج العجلة اليدوية (11)"
  },
  {
   "type": "paragraph",
   "text": "أدر النير (2) حول المغزل (4) حتى يخرج النير من المغزل (4)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك برغي التثبيت (12)."
  },
  {
   "type": "paragraph",
   "text": "أخرج كم النير (9) من النير (2)."
  },
  {
   "type": "paragraph",
   "text": "أخرج تابع الغدة (12)."
  },
  {
   "type": "paragraph",
   "text": "أخرج الحشوة الحشوية (8)، الحلقة (13)."
  },
  {
   "type": "list",
   "items": [
    "قم بفك الصامولة (5) من مسمار الغدة (6).",
    "تناول غدة التابع (7).",
    "قم بفك النير (2) حول جسم الصمام (1).",
    "أخرج من العجلة اليدوية (11) جميع أجزاء الصمام باستثناء الجسم.",
    "أخرج المخروط (3) من المغزل (4).",
    "قم بفك الصامولة (10) وأخرج العجلة اليدوية (11)",
    "أدر النير (2) حول المغزل (4) حتى يخرج النير من المغزل (4).",
    "قم بفك برغي التثبيت (12).",
    "أخرج كم النير (9) من النير (2).",
    "أخرج تابع الغدة (12).",
    "أخرج الحشوة الحشوية (8)، الحلقة (13)."
   ]
  },
  {
   "type": "paragraph",
   "text": "التفتيش و \nإصلاح جميع الأجزاء"
  },
  {
   "type": "paragraph",
   "text": "افحص مخروط الصمامات (3) وأعد طحنه \nسطح الختم منه إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص مقعد الصمامات وأعد طحنه إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "قم بإصلاح مخروط الصمام (3) ومقعد الصمام في ورشة عمل متخصصة في حالة الطحن \nلا يمكن إصلاح التآكل هناك. (في نوع اللحام يجب قطع نهاية الصمام \nخط الأنابيب)"
  },
  {
   "type": "paragraph",
   "text": "افحص المغزل (4) وقم بإصلاحه إذا لزم الأمر أو استبدله."
  },
  {
   "type": "paragraph",
   "text": "افحص جلبة المقرن (9) وقم بإصلاحها إذا لزم الأمر أو استبدلها."
  },
  {
   "type": "paragraph",
   "text": "فحص الحلقة (13) وإصلاحها إذا لزم الأمر أو استبدالها."
  },
  {
   "type": "paragraph",
   "text": "افحص تابع الغدة (7) وقم بإصلاحه إذا لزم الأمر أو استبداله."
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل وجه اتصال."
  },
  {
   "type": "paragraph",
   "text": "فحص الجسم (1) من أي شقوق أو تآكل باستخدام سوائل الاختراق و \nقم بإصلاحه إذا وجد باستخدام مادة حشو مناسبة أو ما يعادلها. ل \nالجدول (1)."
  },
  {
   "type": "paragraph",
   "text": "في حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1"
  },
  {
   "type": "list",
   "items": [
    "افحص مخروط الصمامات (3) وأعد طحنه \nسطح الختم منه إذا لزم الأمر.",
    "افحص مقعد الصمامات وأعد طحنه إذا لزم الأمر.",
    "قم بإصلاح مخروط الصمام (3) ومقعد الصمام في ورشة عمل متخصصة في حالة الطحن \nلا يمكن إصلاح التآكل هناك. (في نوع اللحام يجب قطع نهاية الصمام \nخط الأنابيب)",
    "افحص المغزل (4) وقم بإصلاحه إذا لزم الأمر أو استبدله.",
    "افحص جلبة المقرن (9) وقم بإصلاحها إذا لزم الأمر أو استبدلها.",
    "فحص الحلقة (13) وإصلاحها إذا لزم الأمر أو استبدالها.",
    "افحص تابع الغدة (7) وقم بإصلاحه إذا لزم الأمر أو استبداله.",
    "تنظيف كل وجه اتصال.",
    "فحص الجسم (1) من أي شقوق أو تآكل باستخدام سوائل الاختراق و \nقم بإصلاحه إذا وجد باستخدام مادة حشو مناسبة أو ما يعادلها. ل \nالجدول (1).",
    "في حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1"
   ]
  },
  {
   "type": "paragraph",
   "text": "تنظيف كل جزء جيدا قبل أي جزء \nالتجميع."
  },
  {
   "type": "paragraph",
   "text": "قم بتجميع أجزاء الصمام بالتسلسل العكسي للتفكيك."
  },
  {
   "type": "list",
   "items": [
    "تنظيف كل جزء جيدا قبل أي جزء \nالتجميع.",
    "قم بتجميع أجزاء الصمام بالتسلسل العكسي للتفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "استبدل \nالتعبئة من صمام الغدة"
  },
  {
   "type": "paragraph",
   "text": "تنظيف \nحشو صندوق الحجرة وغطاءها جيداً."
  },
  {
   "type": "paragraph",
   "text": "قم بتشحيم مسامير الغدة والصواميل."
  },
  {
   "type": "paragraph",
   "text": "استخدم حجم التعبئة المناسب."
  },
  {
   "type": "paragraph",
   "text": "قم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر \nمغزل الصمام."
  },
  {
   "type": "paragraph",
   "text": "قم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب الحلقات في حجرة صندوق الحشو مع تدوير القطع بمقدار 180 درجة، بدءًا من \n9 ساعة."
  },
  {
   "type": "paragraph",
   "text": "قم بربط مسامير الغدة."
  },
  {
   "type": "paragraph",
   "text": "افتح الصمام وأغلقه وتأكد من تشغيل الصمام بشكل صحيح."
  },
  {
   "type": "list",
   "items": [
    "تنظيف \nحشو صندوق الحجرة وغطاءها جيداً.",
    "قم بتشحيم مسامير الغدة والصواميل.",
    "استخدم حجم التعبئة المناسب.",
    "قم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر \nمغزل الصمام.",
    "قم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد.",
    "قم بتركيب الحلقات في حجرة صندوق الحشو مع تدوير القطع بمقدار 180 درجة، بدءًا من \n9 ساعة.",
    "قم بربط مسامير الغدة.",
    "افتح الصمام وأغلقه وتأكد من تشغيل الصمام بشكل صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "إذا \nإذا كنت بحاجة إلى أي مساعدة، يرجى الانتقال إلى تعليمات التشغيل لإجراء الإصلاحات و \nصيانة د-4."
  },
  {
   "type": "paragraph",
   "text": "ضع الصمام قيد التشغيل و \nتحقق من قائمة الفحص قبل عزلها."
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: رقم علامة الصمام:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص \nبواسطة: \nالتوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "شكل (1): صمام إيقاف كهربائي نوع V 46 123"
  },
  {
   "type": "paragraph",
   "text": "أسطورة الشكل (1)"
  },
  {
   "type": "paragraph",
   "text": "لا."
  },
  {
   "type": "paragraph",
   "text": "اسم"
  },
  {
   "type": "paragraph",
   "text": "مادة"
  },
  {
   "type": "paragraph",
   "text": "معيار"
  },
  {
   "type": "paragraph",
   "text": "ثالثا"
  },
  {
   "type": "paragraph",
   "text": "تاسعا"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "جسم"
  },
  {
   "type": "paragraph",
   "text": "15 128.5"
  },
  {
   "type": "paragraph",
   "text": "15 128.5"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "نير"
  },
  {
   "type": "paragraph",
   "text": "42 2731.5"
  },
  {
   "type": "paragraph",
   "text": "42 2731.5"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "مخروط"
  },
  {
   "type": "paragraph",
   "text": "حقيقي 096"
  },
  {
   "type": "paragraph",
   "text": "حقيقي 096"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "مغزل"
  },
  {
   "type": "paragraph",
   "text": "15 320.9"
  },
  {
   "type": "paragraph",
   "text": "15 320.9"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "الترباس الغدة"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "تابع الغدة"
  },
  {
   "type": "paragraph",
   "text": "43 3046.0"
  },
  {
   "type": "paragraph",
   "text": "43 3046.0"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "التعبئة الغدة"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "كم نير"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "عجلة يدوية"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "الاحتفاظ المسمار"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "جرس"
  },
  {
   "type": "paragraph",
   "text": "الصراخ المتاعب"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "1. التسرب"
  },
  {
   "type": "paragraph",
   "text": "أسطح الختم \n المقعد المتضرر بسبب جسم غريب أو مادة متدفقة."
  },
  {
   "type": "paragraph",
   "text": "طحن المقعد"
  },
  {
   "type": "paragraph",
   "text": "استبدال \n جزء الضرر."
  },
  {
   "type": "paragraph",
   "text": "2. \nغطاء التعبئة المكسور \n (تابع علبة الحشو)"
  },
  {
   "type": "paragraph",
   "text": "الضغط على \n حلقة إغلاق ناعمة بسبب درجات الحرارة المتقلبة."
  },
  {
   "type": "paragraph",
   "text": "بدائل \n غطاء التعبئة."
  },
  {
   "type": "paragraph",
   "text": "مسامير مفككة \n الغطاء بسبب اهتزاز الأنابيب."
  },
  {
   "type": "paragraph",
   "text": "أعد تشديد \n البراغي."
  },
  {
   "type": "paragraph",
   "text": "3. \nتعبئة التسرب"
  },
  {
   "type": "paragraph",
   "text": "التعبئة البالية"
  },
  {
   "type": "paragraph",
   "text": "كافية \n تشديد البراغي."
  },
  {
   "type": "paragraph",
   "text": "التعبئة المجففة \n فوق."
  },
  {
   "type": "paragraph",
   "text": "استبدال \n التعبئة."
  },
  {
   "type": "paragraph",
   "text": "جدول رقم (1): مواد الحشو الموصى بها"
  },
  {
   "type": "paragraph",
   "text": "مادة الصمام"
  },
  {
   "type": "paragraph",
   "text": "سلك اللحام"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "القطب"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "12022.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "15020.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب302"
  },
  {
   "type": "paragraph",
   "text": "إي إم أو-48"
  },
  {
   "type": "paragraph",
   "text": "EkbMo"
  },
  {
   "type": "paragraph",
   "text": "E7018-A1"
  },
  {
   "type": "paragraph",
   "text": "15121.5"
  },
  {
   "type": "paragraph",
   "text": "UnionICrMo"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo1"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب312"
  },
  {
   "type": "paragraph",
   "text": "إي-كرمو-14ب"
  },
  {
   "type": "paragraph",
   "text": "إكبكرمو1"
  },
  {
   "type": "paragraph",
   "text": "E8018-B2"
  },
  {
   "type": "paragraph",
   "text": "15128.5"
  },
  {
   "type": "paragraph",
   "text": "G315/GMoCr14"
  },
  {
   "type": "paragraph",
   "text": "UnionIMoV2"
  },
  {
   "type": "paragraph",
   "text": "SGMoV"
  },
  {
   "type": "paragraph",
   "text": "إي-ب321"
  },
  {
   "type": "paragraph",
   "text": "إي-كرموف-14ب"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2/26"
  },
  {
   "type": "paragraph",
   "text": "E9016-B3"
  },
  {
   "type": "paragraph",
   "text": "15313.5"
  },
  {
   "type": "paragraph",
   "text": "يونيونICrMO910"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo2"
  },
  {
   "type": "paragraph",
   "text": "إي-ب329"
  },
  {
   "type": "paragraph",
   "text": "E-CrMo1-35B"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2"
  },
  {
   "type": "paragraph",
   "text": "E9015-B3"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nاللحام على الكهرباء \n صمام التوقف \n ج46123\nسيجما \n - التشيك\nوثيقة\n لا: \n BV-004-r0\nحالة: \n موافقة\nإجراء:\n فحص المعدات\nمقدمة\nتسرد هذه الوثيقة \nإجراء الصيانة للصمام التوقف الكهربائي الملحوم، اعتمادًا على الخارج / \nتسرب داخلي يستخدم لتغذية الغلاية بالمياه بعد تغذية المضخة.\nبدأت المسودة الأولى و \nتم اختباره بواسطة المهندس. فوزي أحمد بسوني في 18 ديسمبر 2003 قبله المدير العام \nم. سعد مصطفى، مراجعة EDEPC eng. سمير عبد الجليل، ووافق عليه م. عوض \nمحمد فتحي سليمان رئيس قطاع محطة كهرباء طلخا.\nالمواصفات الفنية\nنوع الصمام\nج46123\nعطوف\nاغلاق صمام\nيقود\nكهربائي\nتصنيع\nإنتر سيجما\nدولة\nالتشيكية\nواسطة\nبخار الماء\nPN (الضغط الاسمي) (بار)\nاختبار الضغط البارد (ميجا باسكال)\n\nاحتياطات السلامة\nيجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nعزل الصمام ميكانيكيا و \nكهربائيا.\nاستنزاف خط الأنابيب الذي يتصل به \nهذا الصمام.\nيجب إصدار تصريح العمل و \n يجب أن يحمل موظفو الصيانة المؤهلون فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \nالمحيطة بمنطقة العمل.\nارتدِ خوذة الأمان والأحذية وما إلى ذلك.\nعزل الصمام ميكانيكيا و \nكهربائيا.\nاستنزاف خط الأنابيب الذي يتصل به \nهذا الصمام.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف.\nجهاز رفع مناسب.\nالعمل المراد تنفيذه\nقبل العزلة \n الصمام ميكانيكيا وكهربائيا\nتحقق من أي تسرب من غدة الصمام، إذا كان الأمر كذلك \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.\nتحقق من أي تسرب من الضغط المحكم \n الغطاء، إذا وجد، قم بإعادة ربط صامولة الغطاء.\nتحقق من أي تسرب داخلي.\nتحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.\nتحقق من تشغيل محرك الصمام \n أثناء إغلاق/فتح الصمام.\nتحقق من أي تسرب من غدة الصمام، إذا كان الأمر كذلك \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.\nتحقق من أي تسرب من الضغط المحكم \n الغطاء، إذا وجد، قم بإعادة ربط صامولة الغطاء.\nتحقق من أي تسرب داخلي.\nتحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.\nتحقق من تشغيل محرك الصمام \n أثناء إغلاق/فتح الصمام.\nملحوظات:\nالموقع: رقم علامة الصمام:\nتم الفحص \nبواسطة: \nالتوقيع: التاريخ:\nبعد عزل \nصمام ميكانيكيا وكهربائيا\nتأكد من أن الصمام كان خارج التشغيل وأن الضغط داخل \nيجب أن يكون خط الأنابيب المتصل بالصمام صفراً من طرفي الصمام.\nتأكد من تصريف خط الأنابيب.\nتأكد من عزل قاطع الدائرة الكهربائية لنوع المحرك الكهربائي.\nتأكد من أن الصمام كان خارج التشغيل وأن الضغط داخل \nيجب أن يكون خط الأنابيب المتصل بالصمام صفراً من طرفي الصمام.\nتأكد من تصريف خط الأنابيب.\nتأكد من عزل قاطع الدائرة الكهربائية لنوع المحرك الكهربائي.\nتفكيك الصمام\nقم بفك الصامولة (5) من مسمار الغدة (6).\nتناول غدة التابع (7).\nقم بفك النير (2) حول جسم الصمام (1).\nأخرج من العجلة اليدوية (11) جميع أجزاء الصمام باستثناء الجسم.\nأخرج المخروط (3) من المغزل (4).\nقم بفك الصامولة (10) وأخرج العجلة اليدوية (11)\nأدر النير (2) حول المغزل (4) حتى يخرج النير من المغزل (4).\nقم بفك برغي التثبيت (12).\nأخرج كم النير (9) من النير (2).\nأخرج تابع الغدة (12).\nأخرج الحشوة الحشوية (8)، الحلقة (13).\nقم بفك الصامولة (5) من مسمار الغدة (6).\nتناول غدة التابع (7).\nقم بفك النير (2) حول جسم الصمام (1).\nأخرج من العجلة اليدوية (11) جميع أجزاء الصمام باستثناء الجسم.\nأخرج المخروط (3) من المغزل (4).\nقم بفك الصامولة (10) وأخرج العجلة اليدوية (11)\nأدر النير (2) حول المغزل (4) حتى يخرج النير من المغزل (4).\nقم بفك برغي التثبيت (12).\nأخرج كم النير (9) من النير (2).\nأخرج تابع الغدة (12).\nأخرج الحشوة الحشوية (8)، الحلقة (13).\nالتفتيش و \nإصلاح جميع الأجزاء\nافحص مخروط الصمامات (3) وأعد طحنه \nسطح الختم منه إذا لزم الأمر.\nافحص مقعد الصمامات وأعد طحنه إذا لزم الأمر.\nقم بإصلاح مخروط الصمام (3) ومقعد الصمام في ورشة عمل متخصصة في حالة الطحن \nلا يمكن إصلاح التآكل هناك. (في نوع اللحام يجب قطع نهاية الصمام \nخط الأنابيب)\nافحص المغزل (4) وقم بإصلاحه إذا لزم الأمر أو استبدله.\nافحص جلبة المقرن (9) وقم بإصلاحها إذا لزم الأمر أو استبدلها.\nفحص الحلقة (13) وإصلاحها إذا لزم الأمر أو استبدالها.\nافحص تابع الغدة (7) وقم بإصلاحه إذا لزم الأمر أو استبداله.\nتنظيف كل وجه اتصال.\nفحص الجسم (1) من أي شقوق أو تآكل باستخدام سوائل الاختراق و \nقم بإصلاحه إذا وجد باستخدام مادة حشو مناسبة أو ما يعادلها. ل \nالجدول (1).\nفي حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1\nافحص مخروط الصمامات (3) وأعد طحنه \nسطح الختم منه إذا لزم الأمر.\nافحص مقعد الصمامات وأعد طحنه إذا لزم الأمر.\nقم بإصلاح مخروط الصمام (3) ومقعد الصمام في ورشة عمل متخصصة في حالة الطحن \nلا يمكن إصلاح التآكل هناك. (في نوع اللحام يجب قطع نهاية الصمام \nخط الأنابيب)\nافحص المغزل (4) وقم بإصلاحه إذا لزم الأمر أو استبدله.\nافحص جلبة المقرن (9) وقم بإصلاحها إذا لزم الأمر أو استبدلها.\nفحص الحلقة (13) وإصلاحها إذا لزم الأمر أو استبدالها.\nافحص تابع الغدة (7) وقم بإصلاحه إذا لزم الأمر أو استبداله.\nتنظيف كل وجه اتصال.\nفحص الجسم (1) من أي شقوق أو تآكل باستخدام سوائل الاختراق و \nقم بإصلاحه إذا وجد باستخدام مادة حشو مناسبة أو ما يعادلها. ل \nالجدول (1).\nفي حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1\nتنظيف كل جزء جيدا قبل أي جزء \nالتجميع.\nقم بتجميع أجزاء الصمام بالتسلسل العكسي للتفكيك.\nتنظيف كل جزء جيدا قبل أي جزء \nالتجميع.\nقم بتجميع أجزاء الصمام بالتسلسل العكسي للتفكيك.\nاستبدل \nالتعبئة من صمام الغدة\nتنظيف \nحشو صندوق الحجرة وغطاءها جيداً.\nقم بتشحيم مسامير الغدة والصواميل.\nاستخدم حجم التعبئة المناسب.\nقم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر \nمغزل الصمام.\nقم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد.\nقم بتركيب الحلقات في حجرة صندوق الحشو مع تدوير القطع بمقدار 180 درجة، بدءًا من \n9 ساعة.\nقم بربط مسامير الغدة.\nافتح الصمام وأغلقه وتأكد من تشغيل الصمام بشكل صحيح.\nتنظيف \nحشو صندوق الحجرة وغطاءها جيداً.\nقم بتشحيم مسامير الغدة والصواميل.\nاستخدم حجم التعبئة المناسب.\nقم بتوصيل حجم التعبئة المناسب على جزء من العمود بنفس القطر \nمغزل الصمام.\nقم بقطع جميع حلقات التغليف على طول العمود باستخدام سكين حاد.\nقم بتركيب الحلقات في حجرة صندوق الحشو مع تدوير القطع بمقدار 180 درجة، بدءًا من \n9 ساعة.\nقم بربط مسامير الغدة.\nافتح الصمام وأغلقه وتأكد من تشغيل الصمام بشكل صحيح.\nإذا \nإذا كنت بحاجة إلى أي مساعدة، يرجى الانتقال إلى تعليمات التشغيل لإجراء الإصلاحات و \nصيانة د-4.\nضع الصمام قيد التشغيل و \nتحقق من قائمة الفحص قبل عزلها.\nملحوظات:\nالموقع: رقم علامة الصمام:\nتم الفحص \nبواسطة: \nالتوقيع: التاريخ:\nشكل (1): صمام إيقاف كهربائي نوع V 46 123\nأسطورة الشكل (1)\nلا.\nاسم\nمادة\nمعيار\nثالثا\nتاسعا\n1\nجسم\n15 128.5\n15 128.5\n2\nنير\n42 2731.5\n42 2731.5\n3\nمخروط\nحقيقي 096\nحقيقي 096\n4\nمغزل\n15 320.9\n15 320.9\n5\nبندق\n6\nالترباس الغدة\n7\nتابع الغدة\n43 3046.0\n43 3046.0\n8\nالتعبئة الغدة\n9\nكم نير\n10\nبندق\n11\nعجلة يدوية\n12\nالاحتفاظ المسمار\n13\nجرس\nالصراخ المتاعب\nمشكلة\nالأسباب المحتملة\nعلاج\n1. التسرب\nأسطح الختم \n المقعد المتضرر بسبب جسم غريب أو مادة متدفقة.\nطحن المقعد\nاستبدال \n جزء الضرر.\n2. \nغطاء التعبئة المكسور \n (تابع علبة الحشو)\nالضغط على \n حلقة إغلاق ناعمة بسبب درجات الحرارة المتقلبة.\nبدائل \n غطاء التعبئة.\nمسامير مفككة \n الغطاء بسبب اهتزاز الأنابيب.\nأعد تشديد \n البراغي.\n3. \nتعبئة التسرب\nالتعبئة البالية\nكافية \n تشديد البراغي.\nالتعبئة المجففة \n فوق.\nاستبدال \n التعبئة.\nجدول رقم (1): مواد الحشو الموصى بها\nمادة الصمام\nسلك اللحام\nالدين\nأوس\nالقطب\nالدين\nأوس\n11416.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n12022.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n15020.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب302\nإي إم أو-48\nEkbMo\nE7018-A1\n15121.5\nUnionICrMo\nSGCrMo1\nإير\n80S-G\nإي-ب312\nإي-كرمو-14ب\nإكبكرمو1\nE8018-B2\n15128.5\nG315/GMoCr14\nUnionIMoV2\nSGMoV\nإي-ب321\nإي-كرموف-14ب\nEkbCrMo2/26\nE9016-B3\n15313.5\nيونيونICrMO910\nSGCrMo2\nإي-ب329\nE-CrMo1-35B\nEkbCrMo2\nE9015-B3",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/BV-004-01.jpg",
   "alt": ""
  }
 ]
}