{
 "id": "arabic-web-boilers-ar-bv-005-r0-htm",
 "doc_number": "BV-005-R0",
 "title_en": "",
 "title_ar": "BV-005-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BV-005-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "موسترو S41 121"
  },
  {
   "type": "paragraph",
   "text": "سيجما - التشيك"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: \nبي.في-005-r0"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذا\n توضح الوثيقة إجراء الصيانة البسيطة كما هو موضح في P1 في \n كتلة العنوان أعلاه \n لصمام البوابة اليدوي حسب التسرب الخارجي / الداخلي"
  },
  {
   "type": "paragraph",
   "text": "يستخدم هذا الصمام كفتح كامل أو إغلاق كامل (مفتوح / مغلق فقط \n الدولة)"
  },
  {
   "type": "paragraph",
   "text": "بدأت المسودة الأولى و \nتم اختباره بواسطة المهندس. فوزي أحمد بسوني في 27 ديسمبر 2003 قبله المدير العام \nم. سعد مصطفى، مراجعة المهندس EDEPC. سمير عبد الجليل، وموافقة م. عوض \nمحمد فتحي سليمان رئيس قطاع محطة كهرباء طلخا."
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية"
  },
  {
   "type": "paragraph",
   "text": "نوع الصمام"
  },
  {
   "type": "paragraph",
   "text": "موسترو إس 41 121"
  },
  {
   "type": "paragraph",
   "text": "عطوف"
  },
  {
   "type": "paragraph",
   "text": "بوابة"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "إنتر سيجما"
  },
  {
   "type": "paragraph",
   "text": "دولة"
  },
  {
   "type": "paragraph",
   "text": "التشيكية"
  },
  {
   "type": "paragraph",
   "text": "ب.ن"
  },
  {
   "type": "paragraph",
   "text": "160,250,320,400"
  },
  {
   "type": "paragraph",
   "text": "درجة الحرارة (ج)"
  },
  {
   "type": "paragraph",
   "text": "200 : 550"
  },
  {
   "type": "paragraph",
   "text": "واسطة"
  },
  {
   "type": "paragraph",
   "text": "بخار الماء"
  },
  {
   "type": "paragraph",
   "text": "مشترك"
  },
  {
   "type": "paragraph",
   "text": "لحام"
  },
  {
   "type": "paragraph",
   "text": "الضغط الاسمي (PN)"
  },
  {
   "type": "paragraph",
   "text": "160"
  },
  {
   "type": "paragraph",
   "text": "250"
  },
  {
   "type": "paragraph",
   "text": "320"
  },
  {
   "type": "paragraph",
   "text": "400"
  },
  {
   "type": "paragraph",
   "text": "ضغط الاختبار البارد (كجم/سم3)"
  },
  {
   "type": "paragraph",
   "text": "240"
  },
  {
   "type": "paragraph",
   "text": "375"
  },
  {
   "type": "paragraph",
   "text": "480"
  },
  {
   "type": "paragraph",
   "text": "600"
  },
  {
   "type": "paragraph",
   "text": "ضغط الاختبار الساخن [ كجم/ سم ]"
  },
  {
   "type": "paragraph",
   "text": "100"
  },
  {
   "type": "paragraph",
   "text": "135"
  },
  {
   "type": "paragraph",
   "text": "135"
  },
  {
   "type": "paragraph",
   "text": "135"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذة السلامة، الحزام، الأحذية، .... الخ"
  },
  {
   "type": "paragraph",
   "text": "عزل الصمام ميكانيكياً."
  },
  {
   "type": "paragraph",
   "text": "استنزاف خط الأنابيب المتصل بهذا \n صمام."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.",
    "سياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل.",
    "ارتداء خوذة السلامة، الحزام، الأحذية، .... الخ",
    "عزل الصمام ميكانيكياً.",
    "استنزاف خط الأنابيب المتصل بهذا \n صمام."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "Safety \n خوذة، حزام، أحذية، .... إلخ"
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "جهاز رفع مناسب."
  },
  {
   "type": "list",
   "items": [
    "Safety \n خوذة، حزام، أحذية، .... إلخ",
    "سائل التنظيف",
    "مجموعة أدوات الصيانة الكاملة.",
    "جهاز رفع مناسب."
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل\nليتم تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "قبل عزل الصمام ميكانيكيا"
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من الضغط المحكم \n غطاء. إذا وجدت أعد ربط صامولة الغطاء."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب داخلي."
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب."
  },
  {
   "type": "list",
   "items": [
    "تحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.",
    "تحقق من أي تسرب من الضغط المحكم \n غطاء. إذا وجدت أعد ربط صامولة الغطاء.",
    "تحقق من أي تسرب داخلي.",
    "تحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "............................."
  },
  {
   "type": "paragraph",
   "text": "............................."
  },
  {
   "type": "paragraph",
   "text": "الموقع: رقم علامة الصمام:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص \nبواسطة: \nالتوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "بعد عزل الصمام \nميكانيكيا"
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام."
  },
  {
   "type": "paragraph",
   "text": "تأكد من تصريف خط الأنابيب."
  },
  {
   "type": "list",
   "items": [
    "تأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام.",
    "تأكد من تصريف خط الأنابيب."
   ]
  },
  {
   "type": "paragraph",
   "text": "تفكيك الصمام"
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصواميل (24) من مسامير الغدة (22)."
  },
  {
   "type": "paragraph",
   "text": "تناول غدة التابع (12)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الجلبة (11) باستخدام مسامير الربط."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (18)."
  },
  {
   "type": "paragraph",
   "text": "رفع اللوحة (17) باستخدام سحبتين."
  },
  {
   "type": "paragraph",
   "text": "أخرج الحلقة الفاصلة (16) ثم ارفعها \n الخاتم (15)."
  },
  {
   "type": "paragraph",
   "text": "أدر يد الصمام لفتحه ثم نهايته \n يتم ضغط المغزل (8) على الجزء السفلي من الغطاء المحكم الضغط (5) ثم رفعه للأعلى."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصواميل (23) والمسامير (21). \n نير متصل (9) مع الحلمة (2)."
  },
  {
   "type": "paragraph",
   "text": "أخرج النير (9) بالمغزل (8) به \n الإسفين (7) مع جميع الأجزاء المذكورة أعلاه."
  },
  {
   "type": "paragraph",
   "text": "أخرج الإسفين (7) من المغزل (8)."
  },
  {
   "type": "paragraph",
   "text": "اقلب اليد حتى يخرج المغزل منها \n الجوز المغزل (10)."
  },
  {
   "type": "paragraph",
   "text": "أخرج تابع الغدة (12) من المغزل \n (8)."
  },
  {
   "type": "paragraph",
   "text": "اسحب المغزل (8) من الضغط المحكم \n الغلاف (5)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مانع التسرب (27) وسدادة الغدة \n (28) من غطاء محكم الضغط (5)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك الصامولة (30) وأخرج يد الصمام \n عجلة (29)."
  },
  {
   "type": "paragraph",
   "text": "قم بفك صامولة المحمل (19) ثم أخرجها \n صامولة المغزل (10) من بيت محمل النير مع المحمل العلوي (26) باستخدام \n مطرقة البولياميد."
  },
  {
   "type": "paragraph",
   "text": "أخرج المحمل السفلي (26) من المقرن \n منزل تحمل."
  },
  {
   "type": "list",
   "items": [
    "قم بفك الصواميل (24) من مسامير الغدة (22).",
    "تناول غدة التابع (12).",
    "قم بفك الجلبة (11) باستخدام مسامير الربط.",
    "قم بفك الصامولة (18).",
    "رفع اللوحة (17) باستخدام سحبتين.",
    "أخرج الحلقة الفاصلة (16) ثم ارفعها \n الخاتم (15).",
    "أدر يد الصمام لفتحه ثم نهايته \n يتم ضغط المغزل (8) على الجزء السفلي من الغطاء المحكم الضغط (5) ثم رفعه للأعلى.",
    "قم بفك الصواميل (23) والمسامير (21). \n نير متصل (9) مع الحلمة (2).",
    "أخرج النير (9) بالمغزل (8) به \n الإسفين (7) مع جميع الأجزاء المذكورة أعلاه.",
    "أخرج الإسفين (7) من المغزل (8).",
    "اقلب اليد حتى يخرج المغزل منها \n الجوز المغزل (10).",
    "أخرج تابع الغدة (12) من المغزل \n (8).",
    "اسحب المغزل (8) من الضغط المحكم \n الغلاف (5).",
    "قم بإزالة مانع التسرب (27) وسدادة الغدة \n (28) من غطاء محكم الضغط (5).",
    "قم بفك الصامولة (30) وأخرج يد الصمام \n عجلة (29).",
    "قم بفك صامولة المحمل (19) ثم أخرجها \n صامولة المغزل (10) من بيت محمل النير مع المحمل العلوي (26) باستخدام \n مطرقة البولياميد.",
    "أخرج المحمل السفلي (26) من المقرن \n منزل تحمل."
   ]
  },
  {
   "type": "paragraph",
   "text": "فحص وإصلاح جميع الأجزاء"
  },
  {
   "type": "paragraph",
   "text": "افحص إسفين الصمام (7) وأعد طحنه \n سطح الختم منه إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص مقعد الصمام (السرج) (4) وأعد الطحن \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد)."
  },
  {
   "type": "paragraph",
   "text": "إصلاح إسفين الصمام (7) ومقاعد الصمام (4) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك."
  },
  {
   "type": "paragraph",
   "text": "افحص المغزل (8) وقم بإصلاحه إذا لزم الأمر \n أو استبداله."
  },
  {
   "type": "paragraph",
   "text": "افحص صامولة عمود الدوران (10) وقم بإصلاحها إذا \n اللازمة أو استبداله."
  },
  {
   "type": "paragraph",
   "text": "تحقق من المحمل (26) واستبدله إذا \n مطلوب."
  },
  {
   "type": "paragraph",
   "text": "افحص حلقات منع الغبار (20) واستبدلها \n إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "افحص الجلبة (14) وقم بإصلاحها إذا لزم الأمر أو \n استبداله."
  },
  {
   "type": "paragraph",
   "text": "فحص الجسم (1) والحلمة (25) من أي شقوق \n أو اهتراء باستخدام سوائل الاختراق وإصلاحه إذا وجد باستخدام المناسب \n مادة حشو أو ما يعادلها. إلى الجدول (١)."
  },
  {
   "type": "paragraph",
   "text": "في حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1"
  },
  {
   "type": "list",
   "items": [
    "افحص إسفين الصمام (7) وأعد طحنه \n سطح الختم منه إذا لزم الأمر.",
    "افحص مقعد الصمام (السرج) (4) وأعد الطحن \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).",
    "إصلاح إسفين الصمام (7) ومقاعد الصمام (4) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك.",
    "افحص المغزل (8) وقم بإصلاحه إذا لزم الأمر \n أو استبداله.",
    "افحص صامولة عمود الدوران (10) وقم بإصلاحها إذا \n اللازمة أو استبداله.",
    "تحقق من المحمل (26) واستبدله إذا \n مطلوب.",
    "افحص حلقات منع الغبار (20) واستبدلها \n إذا لزم الأمر.",
    "افحص الجلبة (14) وقم بإصلاحها إذا لزم الأمر أو \n استبداله.",
    "فحص الجسم (1) والحلمة (25) من أي شقوق \n أو اهتراء باستخدام سوائل الاختراق وإصلاحه إذا وجد باستخدام المناسب \n مادة حشو أو ما يعادلها. إلى الجدول (١).",
    "في حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1"
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع الصمام"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف كل جزء جيدًا قبل أي تجميع."
  },
  {
   "type": "paragraph",
   "text": "قم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف كل جزء جيدًا قبل أي تجميع.",
    "قم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك."
   ]
  },
  {
   "type": "paragraph",
   "text": "استبدل تعبئة غدة الصمام"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا."
  },
  {
   "type": "paragraph",
   "text": "قم بتشحيم مسامير الغدة والصواميل."
  },
  {
   "type": "paragraph",
   "text": "استخدم حجم التعبئة المناسب."
  },
  {
   "type": "paragraph",
   "text": "قم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام."
  },
  {
   "type": "paragraph",
   "text": "قطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9."
  },
  {
   "type": "paragraph",
   "text": "قم بربط مسامير الغدة."
  },
  {
   "type": "paragraph",
   "text": "افتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح."
  },
  {
   "type": "list",
   "items": [
    "قم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا.",
    "قم بتشحيم مسامير الغدة والصواميل.",
    "استخدم حجم التعبئة المناسب.",
    "قم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام.",
    "قطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد.",
    "قم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9.",
    "قم بربط مسامير الغدة.",
    "افتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح."
   ]
  },
  {
   "type": "paragraph",
   "text": "o \nإذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4."
  },
  {
   "type": "paragraph",
   "text": "o \nبعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام."
  },
  {
   "type": "paragraph",
   "text": "ملحوظات:"
  },
  {
   "type": "paragraph",
   "text": "الموقع: رقم علامة الصمام:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص \nبواسطة: \nالتوقيع: التاريخ:"
  },
  {
   "type": "paragraph",
   "text": "الشكل (1): نوع الصمام MOSTRO S 41 121"
  },
  {
   "type": "paragraph",
   "text": "أسطورة الشكل (1)"
  },
  {
   "type": "paragraph",
   "text": "لا."
  },
  {
   "type": "paragraph",
   "text": "اسم"
  },
  {
   "type": "paragraph",
   "text": "مادة"
  },
  {
   "type": "paragraph",
   "text": "معيار"
  },
  {
   "type": "paragraph",
   "text": "الأول والثالث"
  },
  {
   "type": "paragraph",
   "text": "من الرابع إلى السادس"
  },
  {
   "type": "paragraph",
   "text": "السابع إلى التاسع"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "جسم"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "15221.6"
  },
  {
   "type": "paragraph",
   "text": "15128.9"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "حلمة الثدي"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "15221.6"
  },
  {
   "type": "paragraph",
   "text": "15128.9"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "سرج"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "غطاء محكم الضغط"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "15221.6"
  },
  {
   "type": "paragraph",
   "text": "15128.9"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "شافتينغ"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "إسفين"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "15128.9"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "مغزل"
  },
  {
   "type": "paragraph",
   "text": "17"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "نير"
  },
  {
   "type": "paragraph",
   "text": "422643.1"
  },
  {
   "type": "paragraph",
   "text": "422744.1"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "الجوز المغزل"
  },
  {
   "type": "paragraph",
   "text": "423046.0"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "كم"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "تابع الغدة"
  },
  {
   "type": "paragraph",
   "text": "26"
  },
  {
   "type": "paragraph",
   "text": "27"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "دبوس"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "شجيرة"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "جرس"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "16"
  },
  {
   "type": "paragraph",
   "text": "حلقة مقسمة"
  },
  {
   "type": "paragraph",
   "text": "15128.9"
  },
  {
   "type": "paragraph",
   "text": "15221.6"
  },
  {
   "type": "paragraph",
   "text": "15128.9"
  },
  {
   "type": "paragraph",
   "text": "17"
  },
  {
   "type": "paragraph",
   "text": "طبق"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "18"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "19"
  },
  {
   "type": "paragraph",
   "text": "تحمل الجوز"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "20"
  },
  {
   "type": "paragraph",
   "text": "حلقة ختم الغبار"
  },
  {
   "type": "paragraph",
   "text": "شعر"
  },
  {
   "type": "paragraph",
   "text": "21"
  },
  {
   "type": "paragraph",
   "text": "بولت"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "22"
  },
  {
   "type": "paragraph",
   "text": "بولت"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "23"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "N31530.3"
  },
  {
   "type": "paragraph",
   "text": "24"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "سي إس إن 02 1401.51"
  },
  {
   "type": "paragraph",
   "text": "25"
  },
  {
   "type": "paragraph",
   "text": "التشحيم"
  },
  {
   "type": "paragraph",
   "text": "سي إس إن 027410"
  },
  {
   "type": "paragraph",
   "text": "26"
  },
  {
   "type": "paragraph",
   "text": "محمل كروي"
  },
  {
   "type": "paragraph",
   "text": "سي إس إن 024730"
  },
  {
   "type": "paragraph",
   "text": "27"
  },
  {
   "type": "paragraph",
   "text": "مادة الختم"
  },
  {
   "type": "paragraph",
   "text": "نائب الرئيس-"
  },
  {
   "type": "paragraph",
   "text": "28"
  },
  {
   "type": "paragraph",
   "text": "حلقة الختم"
  },
  {
   "type": "paragraph",
   "text": "بي دي 005/1"
  },
  {
   "type": "paragraph",
   "text": "PD005/5"
  },
  {
   "type": "paragraph",
   "text": "29"
  },
  {
   "type": "paragraph",
   "text": "عجلة اليد"
  },
  {
   "type": "paragraph",
   "text": "26"
  },
  {
   "type": "paragraph",
   "text": "30"
  },
  {
   "type": "paragraph",
   "text": "بندق"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "ن 0744"
  },
  {
   "type": "paragraph",
   "text": "تجاوز"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "الصراخ المتاعب"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "الأسباب المحتملة"
  },
  {
   "type": "paragraph",
   "text": "علاج"
  },
  {
   "type": "paragraph",
   "text": "1. التسرب"
  },
  {
   "type": "paragraph",
   "text": "إغلاق أسطح المقعد المتضررة \n جسم غريب أو عن طريق مادة متدفقة."
  },
  {
   "type": "paragraph",
   "text": "طحن المقعد"
  },
  {
   "type": "paragraph",
   "text": "استبدال الجزء التالف."
  },
  {
   "type": "paragraph",
   "text": "2. \nغطاء التعبئة المكسور"
  },
  {
   "type": "paragraph",
   "text": "(صندوق الحشو \n تابع)"
  },
  {
   "type": "paragraph",
   "text": "الضغط على حلقة الختم الناعمة بسبب \n درجات الحرارة المتقلبة."
  },
  {
   "type": "paragraph",
   "text": "استبدال غطاء التعبئة."
  },
  {
   "type": "paragraph",
   "text": "مسامير الغطاء مفكوكة بسبب \n اهتزاز الأنابيب."
  },
  {
   "type": "paragraph",
   "text": "أعد ربط البراغي."
  },
  {
   "type": "paragraph",
   "text": "3. \nتعبئة التسرب"
  },
  {
   "type": "paragraph",
   "text": "التعبئة البالية"
  },
  {
   "type": "paragraph",
   "text": "تشديد البراغي بشكل كاف."
  },
  {
   "type": "paragraph",
   "text": "جفت التعبئة."
  },
  {
   "type": "paragraph",
   "text": "استبدال التعبئة."
  },
  {
   "type": "paragraph",
   "text": "الجدول \nرقم (1): مواد الحشو الموصى بها"
  },
  {
   "type": "paragraph",
   "text": "صمام\n مادة"
  },
  {
   "type": "paragraph",
   "text": "سلك اللحام"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "القطب"
  },
  {
   "type": "paragraph",
   "text": "الدين"
  },
  {
   "type": "paragraph",
   "text": "أوس"
  },
  {
   "type": "paragraph",
   "text": "11416.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "12022.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب121"
  },
  {
   "type": "paragraph",
   "text": "كيلو بايت التاسع"
  },
  {
   "type": "paragraph",
   "text": "س/245/26"
  },
  {
   "type": "paragraph",
   "text": "E7016"
  },
  {
   "type": "paragraph",
   "text": "15020.1"
  },
  {
   "type": "paragraph",
   "text": "UnionIMo"
  },
  {
   "type": "paragraph",
   "text": "SGMo"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب302"
  },
  {
   "type": "paragraph",
   "text": "إي إم أو-48"
  },
  {
   "type": "paragraph",
   "text": "EkbMo"
  },
  {
   "type": "paragraph",
   "text": "E7018-A1"
  },
  {
   "type": "paragraph",
   "text": "15121.5"
  },
  {
   "type": "paragraph",
   "text": "UnionICrMo"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo1"
  },
  {
   "type": "paragraph",
   "text": "إير"
  },
  {
   "type": "paragraph",
   "text": "80S-G"
  },
  {
   "type": "paragraph",
   "text": "إي-ب312"
  },
  {
   "type": "paragraph",
   "text": "إي-كرمو-14ب"
  },
  {
   "type": "paragraph",
   "text": "إكبكرمو1"
  },
  {
   "type": "paragraph",
   "text": "E8018-B2"
  },
  {
   "type": "paragraph",
   "text": "15128.5"
  },
  {
   "type": "paragraph",
   "text": "G315/GMoCr14"
  },
  {
   "type": "paragraph",
   "text": "UnionIMoV2"
  },
  {
   "type": "paragraph",
   "text": "SGMoV"
  },
  {
   "type": "paragraph",
   "text": "إي-ب321"
  },
  {
   "type": "paragraph",
   "text": "إي-كرموف-14ب"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2/26"
  },
  {
   "type": "paragraph",
   "text": "E9016-B3"
  },
  {
   "type": "paragraph",
   "text": "15313.5"
  },
  {
   "type": "paragraph",
   "text": "يونيونICrMO910"
  },
  {
   "type": "paragraph",
   "text": "SGCrMo2"
  },
  {
   "type": "paragraph",
   "text": "إي-ب329"
  },
  {
   "type": "paragraph",
   "text": "E-CrMo1-35B"
  },
  {
   "type": "paragraph",
   "text": "EkbCrMo2"
  },
  {
   "type": "paragraph",
   "text": "E9015-B3"
  }
 ],
 "text": "الإجراء الفني\n\nموسترو S41 121\nسيجما - التشيك\nرقم الوثيقة: \nبي.في-005-r0\nحالة: \n موافقة\nمقدمة\nهذا\n توضح الوثيقة إجراء الصيانة البسيطة كما هو موضح في P1 في \n كتلة العنوان أعلاه \n لصمام البوابة اليدوي حسب التسرب الخارجي / الداخلي\nيستخدم هذا الصمام كفتح كامل أو إغلاق كامل (مفتوح / مغلق فقط \n الدولة)\nبدأت المسودة الأولى و \nتم اختباره بواسطة المهندس. فوزي أحمد بسوني في 27 ديسمبر 2003 قبله المدير العام \nم. سعد مصطفى، مراجعة المهندس EDEPC. سمير عبد الجليل، وموافقة م. عوض \nمحمد فتحي سليمان رئيس قطاع محطة كهرباء طلخا.\nالمواصفات الفنية\nنوع الصمام\nموسترو إس 41 121\nعطوف\nبوابة\nتصنيع\nإنتر سيجما\nدولة\nالتشيكية\nب.ن\n160,250,320,400\nدرجة الحرارة (ج)\n200 : 550\nواسطة\nبخار الماء\nمشترك\nلحام\nالضغط الاسمي (PN)\n160\n250\n320\n400\nضغط الاختبار البارد (كجم/سم3)\n240\n375\n480\n600\nضغط الاختبار الساخن [ كجم/ سم ]\n100\n135\n135\n135\nاحتياطات السلامة\nيجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل.\nارتداء خوذة السلامة، الحزام، الأحذية، .... الخ\nعزل الصمام ميكانيكياً.\nاستنزاف خط الأنابيب المتصل بهذا \n صمام.\nيجب إصدار أمر العمل و\n طاقم صيانة مؤهل \n يجب أن تحمل فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \n المحيطة بمنطقة العمل.\nارتداء خوذة السلامة، الحزام، الأحذية، .... الخ\nعزل الصمام ميكانيكياً.\nاستنزاف خط الأنابيب المتصل بهذا \n صمام.\nالأدوات والمعدات\nSafety \n خوذة، حزام، أحذية، .... إلخ\nسائل التنظيف\nمجموعة أدوات الصيانة الكاملة.\nجهاز رفع مناسب.\nSafety \n خوذة، حزام، أحذية، .... إلخ\nسائل التنظيف\nمجموعة أدوات الصيانة الكاملة.\nجهاز رفع مناسب.\nالعمل\nليتم تنفيذها\nقبل عزل الصمام ميكانيكيا\nتحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.\nتحقق من أي تسرب من الضغط المحكم \n غطاء. إذا وجدت أعد ربط صامولة الغطاء.\nتحقق من أي تسرب داخلي.\nتحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.\nتحقق من أي تسرب من غدة الصمام. إذا كان \n تم العثور عليها، وأحكم ربطها بمسامير الغدة.\nتحقق من أي تسرب من الضغط المحكم \n غطاء. إذا وجدت أعد ربط صامولة الغطاء.\nتحقق من أي تسرب داخلي.\nتحقق من أي تسرب من أجسام الصمامات \n (شقوق أو تآكل ميكانيكي). ملاحظة نقطة التسرب.\nملحوظات:\n.............................\n.............................\nالموقع: رقم علامة الصمام:\nتم الفحص \nبواسطة: \nالتوقيع: التاريخ:\nبعد عزل الصمام \nميكانيكيا\nتأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام.\nتأكد من تصريف خط الأنابيب.\nتأكد من أن الصمام كان خارج التشغيل وأن \n يجب أن يكون الضغط داخل خط الأنابيب المتصل بالصمام صفراً من الاثنين \n نهاية الصمام.\nتأكد من تصريف خط الأنابيب.\nتفكيك الصمام\nقم بفك الصواميل (24) من مسامير الغدة (22).\nتناول غدة التابع (12).\nقم بفك الجلبة (11) باستخدام مسامير الربط.\nقم بفك الصامولة (18).\nرفع اللوحة (17) باستخدام سحبتين.\nأخرج الحلقة الفاصلة (16) ثم ارفعها \n الخاتم (15).\nأدر يد الصمام لفتحه ثم نهايته \n يتم ضغط المغزل (8) على الجزء السفلي من الغطاء المحكم الضغط (5) ثم رفعه للأعلى.\nقم بفك الصواميل (23) والمسامير (21). \n نير متصل (9) مع الحلمة (2).\nأخرج النير (9) بالمغزل (8) به \n الإسفين (7) مع جميع الأجزاء المذكورة أعلاه.\nأخرج الإسفين (7) من المغزل (8).\nاقلب اليد حتى يخرج المغزل منها \n الجوز المغزل (10).\nأخرج تابع الغدة (12) من المغزل \n (8).\nاسحب المغزل (8) من الضغط المحكم \n الغلاف (5).\nقم بإزالة مانع التسرب (27) وسدادة الغدة \n (28) من غطاء محكم الضغط (5).\nقم بفك الصامولة (30) وأخرج يد الصمام \n عجلة (29).\nقم بفك صامولة المحمل (19) ثم أخرجها \n صامولة المغزل (10) من بيت محمل النير مع المحمل العلوي (26) باستخدام \n مطرقة البولياميد.\nأخرج المحمل السفلي (26) من المقرن \n منزل تحمل.\nقم بفك الصواميل (24) من مسامير الغدة (22).\nتناول غدة التابع (12).\nقم بفك الجلبة (11) باستخدام مسامير الربط.\nقم بفك الصامولة (18).\nرفع اللوحة (17) باستخدام سحبتين.\nأخرج الحلقة الفاصلة (16) ثم ارفعها \n الخاتم (15).\nأدر يد الصمام لفتحه ثم نهايته \n يتم ضغط المغزل (8) على الجزء السفلي من الغطاء المحكم الضغط (5) ثم رفعه للأعلى.\nقم بفك الصواميل (23) والمسامير (21). \n نير متصل (9) مع الحلمة (2).\nأخرج النير (9) بالمغزل (8) به \n الإسفين (7) مع جميع الأجزاء المذكورة أعلاه.\nأخرج الإسفين (7) من المغزل (8).\nاقلب اليد حتى يخرج المغزل منها \n الجوز المغزل (10).\nأخرج تابع الغدة (12) من المغزل \n (8).\nاسحب المغزل (8) من الضغط المحكم \n الغلاف (5).\nقم بإزالة مانع التسرب (27) وسدادة الغدة \n (28) من غطاء محكم الضغط (5).\nقم بفك الصامولة (30) وأخرج يد الصمام \n عجلة (29).\nقم بفك صامولة المحمل (19) ثم أخرجها \n صامولة المغزل (10) من بيت محمل النير مع المحمل العلوي (26) باستخدام \n مطرقة البولياميد.\nأخرج المحمل السفلي (26) من المقرن \n منزل تحمل.\nفحص وإصلاح جميع الأجزاء\nافحص إسفين الصمام (7) وأعد طحنه \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد الصمام (السرج) (4) وأعد الطحن \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).\nإصلاح إسفين الصمام (7) ومقاعد الصمام (4) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك.\nافحص المغزل (8) وقم بإصلاحه إذا لزم الأمر \n أو استبداله.\nافحص صامولة عمود الدوران (10) وقم بإصلاحها إذا \n اللازمة أو استبداله.\nتحقق من المحمل (26) واستبدله إذا \n مطلوب.\nافحص حلقات منع الغبار (20) واستبدلها \n إذا لزم الأمر.\nافحص الجلبة (14) وقم بإصلاحها إذا لزم الأمر أو \n استبداله.\nفحص الجسم (1) والحلمة (25) من أي شقوق \n أو اهتراء باستخدام سوائل الاختراق وإصلاحه إذا وجد باستخدام المناسب \n مادة حشو أو ما يعادلها. إلى الجدول (١).\nفي حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1\nافحص إسفين الصمام (7) وأعد طحنه \n سطح الختم منه إذا لزم الأمر.\nافحص مقعد الصمام (السرج) (4) وأعد الطحن \n إذا لزم الأمر. عند طحن مقاعد المحرك يجب الانتباه لذلك \n الحفاظ على زوايا الأسطح الختم. من أجل تأمين المحرك \n لا يُسمح بتقليل أجزاء المقعد بأكثر من 0.8 مم \n الإجمالي (لا يزيد عن 0.4 مم لسطح واحد).\nإصلاح إسفين الصمام (7) ومقاعد الصمام (4) \n في ورشة عمل متخصصة إذا لم تتمكن عملية الطحن من إصلاح التآكل الموجود هناك.\nافحص المغزل (8) وقم بإصلاحه إذا لزم الأمر \n أو استبداله.\nافحص صامولة عمود الدوران (10) وقم بإصلاحها إذا \n اللازمة أو استبداله.\nتحقق من المحمل (26) واستبدله إذا \n مطلوب.\nافحص حلقات منع الغبار (20) واستبدلها \n إذا لزم الأمر.\nافحص الجلبة (14) وقم بإصلاحها إذا لزم الأمر أو \n استبداله.\nفحص الجسم (1) والحلمة (25) من أي شقوق \n أو اهتراء باستخدام سوائل الاختراق وإصلاحه إذا وجد باستخدام المناسب \n مادة حشو أو ما يعادلها. إلى الجدول (١).\nفي حالة تلف الصمام، قم بتغييره بالماء. المواد كما هو موضح في الجدول 1\nتجميع الصمام\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nقم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك.\nقم بتنظيف كل جزء جيدًا قبل أي تجميع.\nقم بتجميع أجزاء الصمام بالتسلسل العكسي \n من التفكيك.\nاستبدل تعبئة غدة الصمام\nقم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا.\nقم بتشحيم مسامير الغدة والصواميل.\nاستخدم حجم التعبئة المناسب.\nقم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام.\nقطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد.\nقم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9.\nقم بربط مسامير الغدة.\nافتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح.\nقم بتنظيف حجرة صندوق الحشو والغطاء \n حسنا.\nقم بتشحيم مسامير الغدة والصواميل.\nاستخدم حجم التعبئة المناسب.\nقم بسلك حجم التعبئة المناسب على جزء من \n رمح بنفس قطر عمود دوران الصمام.\nقطع جميع حلقات التعبئة على طول العمود باستخدام \n سكين حاد.\nقم بتركيب الحلقات في حجرة صندوق الحشو \n أصبح القطع 180، بدءًا من الساعة 9.\nقم بربط مسامير الغدة.\nافتح وأغلق الصمام وتأكد من أن \n تشغيل الصمام صحيح.\no \nإذا كنت بحاجة \nأي مساعدة يرجى الذهاب إلى تعليمات التشغيل للإصلاحات والصيانة D-4.\no \nبعد \nتم تنسيق التجميع بنجاح مع مهندس تشغيل التحول لاختبار \nصمام للتأكد من أن كل شيء على ما يرام.\nملحوظات:\nالموقع: رقم علامة الصمام:\nتم الفحص \nبواسطة: \nالتوقيع: التاريخ:\nالشكل (1): نوع الصمام MOSTRO S 41 121\nأسطورة الشكل (1)\nلا.\nاسم\nمادة\nمعيار\nالأول والثالث\nمن الرابع إلى السادس\nالسابع إلى التاسع\n1\nجسم\n11416.1\n15221.6\n15128.9\n2\nحلمة الثدي\n11416.1\n15221.6\n15128.9\n4\nسرج\n11\n15\n5\nغطاء محكم الضغط\n11416.1\n15221.6\n15128.9\n6\nشافتينغ\n11\n15\n7\nإسفين\n11416.1\n15128.9\n8\nمغزل\n17\n15\n9\nنير\n422643.1\n422744.1\n10\nالجوز المغزل\n423046.0\n11\nكم\n11\n12\nتابع الغدة\n26\n27\n13\nدبوس\n11\n14\nشجيرة\n14\n15\nجرس\n12\n15\n16\nحلقة مقسمة\n15128.9\n15221.6\n15128.9\n17\nطبق\n11\n15\n18\nبندق\n11\n19\nتحمل الجوز\n11\n20\nحلقة ختم الغبار\nشعر\n21\nبولت\n15\n22\nبولت\n11\n23\nبندق\n15\nN31530.3\n24\nبندق\nسي إس إن 02 1401.51\n25\nالتشحيم\nسي إس إن 027410\n26\nمحمل كروي\nسي إس إن 024730\n27\nمادة الختم\nنائب الرئيس-\n28\nحلقة الختم\nبي دي 005/1\nPD005/5\n29\nعجلة اليد\n26\n30\nبندق\n11\nن 0744\nتجاوز\n12\n15\nالصراخ المتاعب\nمشكلة\nالأسباب المحتملة\nعلاج\n1. التسرب\nإغلاق أسطح المقعد المتضررة \n جسم غريب أو عن طريق مادة متدفقة.\nطحن المقعد\nاستبدال الجزء التالف.\n2. \nغطاء التعبئة المكسور\n(صندوق الحشو \n تابع)\nالضغط على حلقة الختم الناعمة بسبب \n درجات الحرارة المتقلبة.\nاستبدال غطاء التعبئة.\nمسامير الغطاء مفكوكة بسبب \n اهتزاز الأنابيب.\nأعد ربط البراغي.\n3. \nتعبئة التسرب\nالتعبئة البالية\nتشديد البراغي بشكل كاف.\nجفت التعبئة.\nاستبدال التعبئة.\nالجدول \nرقم (1): مواد الحشو الموصى بها\nصمام\n مادة\nسلك اللحام\nالدين\nأوس\nالقطب\nالدين\nأوس\n11416.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n12022.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب121\nكيلو بايت التاسع\nس/245/26\nE7016\n15020.1\nUnionIMo\nSGMo\nإير\n80S-G\nإي-ب302\nإي إم أو-48\nEkbMo\nE7018-A1\n15121.5\nUnionICrMo\nSGCrMo1\nإير\n80S-G\nإي-ب312\nإي-كرمو-14ب\nإكبكرمو1\nE8018-B2\n15128.5\nG315/GMoCr14\nUnionIMoV2\nSGMoV\nإي-ب321\nإي-كرموف-14ب\nEkbCrMo2/26\nE9016-B3\n15313.5\nيونيونICrMO910\nSGCrMo2\nإي-ب329\nE-CrMo1-35B\nEkbCrMo2\nE9015-B3",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/BV-005-01.jpg",
   "alt": ""
  }
 ]
}