{
 "id": "arabic-web-boilers-ar-bv-010-r0-htm",
 "doc_number": "BV-010-R0",
 "title_en": "",
 "title_ar": "BV-010-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_BV-010-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n محطات",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "الخطوط العريضة لهذه الوثيقة \n ال"
  },
  {
   "type": "paragraph",
   "text": "يستخدم هذا الصمام لفتح أو إغلاق البخار الرئيسي أمام الضغط العالي \nتوربين."
  },
  {
   "type": "paragraph",
   "text": "التقنية\nمواصفات صمام إيقاف البخار الرئيسي:"
  },
  {
   "type": "table",
   "rows": [
    [
     "رقم \nصمام إيقاف البخار الرئيسي",
     "1\n لكل غلاية"
    ],
    [
     "اكتب\n صمام إيقاف البخار الرئيسي يكتب",
     "بالتوازي\n صمام الشريحة"
    ],
    [
     "تصنيع",
     "هوبكنسونز\n الولايات المتحدة الأمريكية"
    ],
    [
     "مقاس",
     "24\n بوصة"
    ],
    [
     "ضغط",
     "180\n شريط"
    ],
    [
     "درجة حرارة",
     "541( ج )"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى\nبدأ بواسطة المهندس. أحمد محمد أحمد عبد مقصود، تمت مراجعته من قبل المخرج م. جمال\nعرفة,\nتم قبوله من قبل المدير العام م. محمد عبد ش سلام، ووافق عليها المهندس. طارق يوسف رئيس قطاع العيون موسى محطة توليد بخارية بقدرة 2x320 ميجاوات"
  },
  {
   "type": "heading",
   "level": 1,
   "text": "هذه الوثيقة \nمقبولة من قبل\nم. سمير عبد الجليل؛ منسق EDEPC MPIS، ومعتمد من قبل \nالمحاسب محمود محمد سليمان؛ مدير عام الشؤون الإدارية والمالية \nمراقبة الجودة، والمشرف على رئيس التفتيش ومراقبة الجودة EDEPC \nالقطاع."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل، \nو \nروينبغي لموظفي الصيانة\n تحمل فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتداء سلامتك \n والمعدات الصحية كما\n أمان\n خوذة, \n الأحذية، زجاج العين، الفم والأنف \"غطاء الغبار\" .... الخ"
  },
  {
   "type": "paragraph",
   "text": "عزل الصمام ميكانيكياً وكهربائياً."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل، \nو \nروينبغي لموظفي الصيانة\n تحمل فئة السلامة المناسبة،",
    "مطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.",
    "ارتداء سلامتك \n والمعدات الصحية كما\n أمان\n خوذة, \n الأحذية، زجاج العين، الفم والأنف \"غطاء الغبار\" .... الخ",
    "عزل الصمام ميكانيكياً وكهربائياً."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "كامل\nمجموعة أدوات الصيانة."
  },
  {
   "type": "paragraph",
   "text": "التنظيف\nسائل ، مجتذب يدوي ،"
  },
  {
   "type": "paragraph",
   "text": "عزم الدوران وجع"
  },
  {
   "type": "list",
   "items": [
    "كامل\nمجموعة أدوات الصيانة.",
    "التنظيف\nسائل ، مجتذب يدوي ،",
    "عزم الدوران وجع"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "تفكيك الصمام"
  },
  {
   "type": "paragraph",
   "text": "استخدم عقارب\nلفتح الصمام. دعم المحرك حيث تم تركيبه."
  },
  {
   "type": "paragraph",
   "text": "يزيل قبعات\nالتي تثبت المشغل أو علبة التروس بلوحة المحول (238)."
  },
  {
   "type": "paragraph",
   "text": "دور عقارب\nفي اتجاه \"الإغلاق\" في اتجاه عقارب الساعة، مع سحبه بعيدًا عن\nصمام. المحركات:"
  },
  {
   "type": "paragraph",
   "text": "عندما ينفصل المشغل\nمن نهاية خيط الجذع لا تقم بتدوير عقارب\nأي شيء آخر لأن هذا سوف يبسط عملية الاستبدال (أي في إعادة ضبط الحد\nمفاتيح)."
  },
  {
   "type": "paragraph",
   "text": "ضع المشغل في خزنة\nالوضع، مع الحرص على عدم إجهاد كابلات المشغل. إذا لزم الأمر افصل الكابلات الكهربائية."
  },
  {
   "type": "list",
   "items": [
    "استخدم عقارب\nلفتح الصمام. دعم المحرك حيث تم تركيبه.",
    "يزيل قبعات\nالتي تثبت المشغل أو علبة التروس بلوحة المحول (238).",
    "دور عقارب\nفي اتجاه \"الإغلاق\" في اتجاه عقارب الساعة، مع سحبه بعيدًا عن\nصمام. المحركات:",
    "عندما ينفصل المشغل\nمن نهاية خيط الجذع لا تقم بتدوير عقارب\nأي شيء آخر لأن هذا سوف يبسط عملية الاستبدال (أي في إعادة ضبط الحد\nمفاتيح).",
    "ضع المشغل في خزنة\nالوضع، مع الحرص على عدم إجهاد كابلات المشغل. إذا لزم الأمر افصل الكابلات الكهربائية."
   ]
  },
  {
   "type": "paragraph",
   "text": "حذر: قد يكون عمود دوران الصمام حرًا في الانخفاض. إذا لزم الأمر، دعم المغزل."
  },
  {
   "type": "paragraph",
   "text": "عقارب: ضع عقارب\nوعلبة التروس حَشد\nفي مكان آمن."
  },
  {
   "type": "paragraph",
   "text": "يزيل grubscrew (57) صامولة توجيه، (18) كوتر (97) ومفتاح (59)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الأعمدة (8) ولوحة المحول."
  },
  {
   "type": "paragraph",
   "text": "يمكن الآن إزالة دليل الجذع (11) من\nالمغزل/الحزام (19). لاحظ موقف\nدليل الجذع واتجاه keyway\nلإعادة التجميع."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة صواميل التثبيت (522) من أجل ذلك\nقم بإزالة مجموعة الغدة: لوحة الغدة (718)، غطاء الغدة (994)، الغدة\nحلقة التنظيف (2058) ومتابع الغدة (12)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة صواميل الرفع (220) والمسافة\nالقطع (201) تغطي أيضًا الصواميل (66) والغسالات (143)"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الغطاء (200)."
  },
  {
   "type": "paragraph",
   "text": "اضغط على غطاء المحرك (2) لأسفل حتى يتم تحريره\nالحمل على حلقة القفل القطاعية. ال\nغطاء (200) يجوز استبداله رأسا على عقب و\nقم بتغطية صواميل المسامير بإحكام حتى يتم إزاحتها\nال غطاء محرك السيارة لا ينبغي أن تتحرك إلى أسفل بسهولة."
  },
  {
   "type": "paragraph",
   "text": "يزيل قطاعي\nحلقة القفل (926) كما يتبع:"
  },
  {
   "type": "paragraph",
   "text": "إزالة الجزء الرئيسي. هذا هو الأقصر\nالجزء."
  },
  {
   "type": "paragraph",
   "text": "إزالة الأجزاء المتبقية."
  },
  {
   "type": "paragraph",
   "text": "غطاء المحرك (2) كاملاً مع الحشية (430)،\nحلقة التثبيت (424) ومجموعة الحزام: الحزام/الساق\n(19)، يمكن إزالة الأقراص وزنبرك القرص (70)."
  },
  {
   "type": "list",
   "items": [
    "عقارب: ضع عقارب\nوعلبة التروس حَشد\nفي مكان آمن.",
    "يزيل grubscrew (57) صامولة توجيه، (18) كوتر (97) ومفتاح (59).",
    "قم بإزالة الأعمدة (8) ولوحة المحول.",
    "يمكن الآن إزالة دليل الجذع (11) من\nالمغزل/الحزام (19). لاحظ موقف\nدليل الجذع واتجاه keyway\nلإعادة التجميع.",
    "قم بإزالة صواميل التثبيت (522) من أجل ذلك\nقم بإزالة مجموعة الغدة: لوحة الغدة (718)، غطاء الغدة (994)، الغدة\nحلقة التنظيف (2058) ومتابع الغدة (12).",
    "قم بإزالة صواميل الرفع (220) والمسافة\nالقطع (201) تغطي أيضًا الصواميل (66) والغسالات (143)",
    "قم بإزالة الغطاء (200).",
    "اضغط على غطاء المحرك (2) لأسفل حتى يتم تحريره\nالحمل على حلقة القفل القطاعية. ال\nغطاء (200) يجوز استبداله رأسا على عقب و\nقم بتغطية صواميل المسامير بإحكام حتى يتم إزاحتها\nال غطاء محرك السيارة لا ينبغي أن تتحرك إلى أسفل بسهولة.",
    "يزيل قطاعي\nحلقة القفل (926) كما يتبع:",
    "إزالة الجزء الرئيسي. هذا هو الأقصر\nالجزء.",
    "إزالة الأجزاء المتبقية.",
    "غطاء المحرك (2) كاملاً مع الحشية (430)،\nحلقة التثبيت (424) ومجموعة الحزام: الحزام/الساق\n(19)، يمكن إزالة الأقراص وزنبرك القرص (70)."
   ]
  },
  {
   "type": "paragraph",
   "text": "حذر - ستكون الأقراص والزنبرك حرة في السقوط بمجرد سحبها\nمن المقعد فضاء. كن مستعدًا للاستيلاء على القرصين\nوالربيع لتجنب تعرضهم للتلف. هو - هي يكون من الأفضل صنع المشبك وتركيبه."
  },
  {
   "type": "paragraph",
   "text": "حفر خارج\nالطرف الصغير من دبابيس حامل القرص 330، ثم قم بإخراجها من خلال\nكبير نهاية. الافراج عن المشبك."
  },
  {
   "type": "list",
   "items": [
    "حفر خارج\nالطرف الصغير من دبابيس حامل القرص 330، ثم قم بإخراجها من خلال\nكبير نهاية. الافراج عن المشبك."
   ]
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: إذا كانت إعادة التعبئة مطلوبة، فقم بإزالة الجذع/الحزام من الغطاء لتمكين تعبئة الغدة القديمة\nتتم إزالتها بشكل أسهل."
  },
  {
   "type": "paragraph",
   "text": "حَشد"
  },
  {
   "type": "paragraph",
   "text": "التجميع بشكل عام هو عكس\nإجراء التفكيك."
  },
  {
   "type": "paragraph",
   "text": "تأكد من أن جميع الأجزاء نظيفة. تجميع\nينبثق القرص والأقراص معًا في عين الحزام ويتم تثبيتهما معًا\nهو مبين في الشكل 1."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب حامل القرص (29) وضعه في موضع جديد\nدبابيس حامل القرص (330). برشام هذه في مكانها. يجب أن يكون تجميع القرص الآن\nيتم إدخاله بين مقاعد الصمام الذي يجب أن يكون الزنبرك فيه\nمضغوط لتحقيق ذلك."
  },
  {
   "type": "paragraph",
   "text": "إذا لم يكن من الممكن إنتاج المشبك، أقل \nالبديل المرضي هو كما يلي:"
  },
  {
   "type": "paragraph",
   "text": "يجب وضع الأقراص والربيع فيها\nمجموعة الحزام ودخلت في جسم الصمام حتى الجزء العلوي من\nمقاعد مع قرص واحد تم إدخاله بالفعل."
  },
  {
   "type": "paragraph",
   "text": "باستخدام رافعة خشبية أو غيرها تحرك الأداة بعناية قم بإرجاع القرص المجاني بحيث\nيدخل التجميع المساحة بين المقاعد. يجب استخدام الرافعة فقط على\nمركز القرص، مع الحرص على عدم إتلاف وجوه الختم."
  },
  {
   "type": "paragraph",
   "text": "ضع غطاء المحرك فوق الجذع وفي الداخل\nالجسم."
  },
  {
   "type": "paragraph",
   "text": "قم بتركيب الحشية، ثم ادفعها إلى مكانها باستخدام\nحلقة القابضة."
  },
  {
   "type": "paragraph",
   "text": "تناسب الحلقة القطاعية في التسلسل الصحيح\nمع قفل الجزء الأخير."
  },
  {
   "type": "paragraph",
   "text": "يمكن رفع غطاء المحرك لأعلى لتثبيت الحلقة المقطعية في مكانها."
  },
  {
   "type": "paragraph",
   "text": "غطاء مناسب، وفواصل لولبية الرفع والصواميل.\nقم بربط صواميل برغي الرفع بالتساوي للحفاظ على مربع الحشية."
  },
  {
   "type": "paragraph",
   "text": "غطاء الصواميل (66) لا يحتاج إلى ارتفاع\nدرجة الشد لأنها لا تساهم في ختم الحشية."
  },
  {
   "type": "paragraph",
   "text": "العملية التالية، وهي إعادة تعبئة\nالغدة، مهم جدا."
  },
  {
   "type": "paragraph",
   "text": "يجب إعادة تعبئة الغدة بحيث الجذع\nمتحدة المركز تماما. هذا مهم لكل من ضيق الغدة و\nمنع تسجيل الجذع أثناء مروره عبر الغدة. التعبئة الجديدة هي\nولذلك أوصى."
  },
  {
   "type": "paragraph",
   "text": "الأول\nجزء من التعبئة\nهي حلقة التعبئة المضفرة (61) والتي سيتم توفيرها لفترة طويلة. قطع هذا ل ال يساوي الطول فقط \nقبل التركيب لتجنب التلف أو الانهيار\nالجديلة."
  },
  {
   "type": "paragraph",
   "text": "يجب قطع الأطراف بشكل مربع (لا يوجد\nبحاجة إلى خدش أو متر الغايات) ولكن لا بد منه\nحتى لا يتم قطع الجديلة. تناسب الجديلة تليها المقشرة\nحلقات تعبئة الجرافيت (921). الحلقات (921) هي حلقات دائرية مضغوطة بالقالب\nوالتي سوف تساعد على مركزية الجذع."
  },
  {
   "type": "paragraph",
   "text": "الجزء الأخير من\n\"التعبئة\" هي تعبئة مضفرة أخرى\nالحلقة (61) المعدة كما هو موضح أعلاه."
  },
  {
   "type": "paragraph",
   "text": "تناسب الغدة (12),\nو(718) حلقة التنظيف (2058) وغطاء الغدة و(994) وصواميل الغدة\n(522)."
  },
  {
   "type": "paragraph",
   "text": "أحكم ربط صواميل مسمار الحشو (522) بالتساوي، أ\nكمية صغيرة في المرة الواحدة وذلك للحفاظ على مركزية الجذع."
  },
  {
   "type": "paragraph",
   "text": "تابع بناء الصمام عن طريق تركيب الأعمدة واستبدال دليل الجذع به\nالموقف السابق."
  },
  {
   "type": "paragraph",
   "text": "عند إعادة تركيب المشغل، قم بتوفير ما يصل إلى\nالنهاية العارية لخيط الجذع. قد يتم تشحيم الجذع بالشحم في هذا\nنقطة (راجع المنشور 80106C)."
  },
  {
   "type": "paragraph",
   "text": "قم بتدوير المحرك/عقارب عكس اتجاه عقارب الساعة لإشراكه على الجذع.\nشريطة أن يعمل المحرك بالضبط\nنفس العلاقة مع الجذع، فلن تتطلب مفاتيح الحد الخاصة به\nإعادة الضبط، ولكن يجب التحقق منها للتأكد من ذلك."
  },
  {
   "type": "paragraph",
   "text": "أكمل تجديد الصمام."
  },
  {
   "type": "paragraph",
   "text": "التحريض على الظروف الآمنة ل هيدروليكيا اختبار الصمام وضبط الغدة\nيجب أن تكون التعبئة والحشية مانعة للتسرب عند ضغوط تصل إلى 1.1 مرة من التصميم\nضغط التشغيل. قد يكون من المفيد التحقق من تشغيل المشغل\nبالرجوع إلى موضع موجه الحزام (11) قبل استبدال\nيغطي المحرك."
  },
  {
   "type": "paragraph",
   "text": "استبدل الأغطية قبل تشغيل الجهاز\nالمحرك كهربائيا. عند الانتهاء، قم بإجراء فحص كامل لتشغيل\nالصمام والمشغل (راجع القسم 3 الخاص بالتركيب والتشغيل).\nتوخ الحذر عندما تكون أغطية المشغل مفتوحة."
  },
  {
   "type": "paragraph",
   "text": "إعادة موقع العمل إلى العمل الآمن\nالشروط على سبيل المثال. قم بإزالة أدوات الرفع واستبدال الأرضيات والدرابزين وما إلى ذلك. قم بالإلغاء\nتصاريح."
  },
  {
   "type": "paragraph",
   "text": "لفحص تجميع المحرك و\nإعادة الإعداد تشير إلى معلومات المحرك."
  },
  {
   "type": "paragraph",
   "text": "بالنسبة للعيوب التي لم تتم تغطيتها بشكل خاص، على سبيل المثال. الصمامات \"المنفوخة\"، اتبع الطرق الآمنة المقبولة\nالتحقيق والتصحيح."
  },
  {
   "type": "paragraph",
   "text": "إذا كنت في شك اسأل!"
  },
  {
   "type": "paragraph",
   "text": "استشر هوبكنسونز\nإذا كان هناك أي شيء غير واضح. يجب أن تسود ممارسات العمل الآمنة في جميع الأوقات."
  },
  {
   "type": "list",
   "items": [
    "التجميع بشكل عام هو عكس\nإجراء التفكيك.",
    "تأكد من أن جميع الأجزاء نظيفة. تجميع\nينبثق القرص والأقراص معًا في عين الحزام ويتم تثبيتهما معًا\nهو مبين في الشكل 1.",
    "قم بتركيب حامل القرص (29) وضعه في موضع جديد\nدبابيس حامل القرص (330). برشام هذه في مكانها. يجب أن يكون تجميع القرص الآن\nيتم إدخاله بين مقاعد الصمام الذي يجب أن يكون الزنبرك فيه\nمضغوط لتحقيق ذلك.",
    "إذا لم يكن من الممكن إنتاج المشبك، أقل \nالبديل المرضي هو كما يلي:",
    "يجب وضع الأقراص والربيع فيها\nمجموعة الحزام ودخلت في جسم الصمام حتى الجزء العلوي من\nمقاعد مع قرص واحد تم إدخاله بالفعل.",
    "باستخدام رافعة خشبية أو غيرها تحرك الأداة بعناية قم بإرجاع القرص المجاني بحيث\nيدخل التجميع المساحة بين المقاعد. يجب استخدام الرافعة فقط على\nمركز القرص، مع الحرص على عدم إتلاف وجوه الختم.",
    "ضع غطاء المحرك فوق الجذع وفي الداخل\nالجسم.",
    "قم بتركيب الحشية، ثم ادفعها إلى مكانها باستخدام\nحلقة القابضة.",
    "تناسب الحلقة القطاعية في التسلسل الصحيح\nمع قفل الجزء الأخير.",
    "يمكن رفع غطاء المحرك لأعلى لتثبيت الحلقة المقطعية في مكانها.",
    "غطاء مناسب، وفواصل لولبية الرفع والصواميل.\nقم بربط صواميل برغي الرفع بالتساوي للحفاظ على مربع الحشية.",
    "غطاء الصواميل (66) لا يحتاج إلى ارتفاع\nدرجة الشد لأنها لا تساهم في ختم الحشية.",
    "العملية التالية، وهي إعادة تعبئة\nالغدة، مهم جدا.",
    "يجب إعادة تعبئة الغدة بحيث الجذع\nمتحدة المركز تماما. هذا مهم لكل من ضيق الغدة و\nمنع تسجيل الجذع أثناء مروره عبر الغدة. التعبئة الجديدة هي\nولذلك أوصى.",
    "الأول\nجزء من التعبئة\nهي حلقة التعبئة المضفرة (61) والتي سيتم توفيرها لفترة طويلة. قطع هذا ل ال يساوي الطول فقط \nقبل التركيب لتجنب التلف أو الانهيار\nالجديلة.",
    "يجب قطع الأطراف بشكل مربع (لا يوجد\nبحاجة إلى خدش أو متر الغايات) ولكن لا بد منه\nحتى لا يتم قطع الجديلة. تناسب الجديلة تليها المقشرة\nحلقات تعبئة الجرافيت (921). الحلقات (921) هي حلقات دائرية مضغوطة بالقالب\nوالتي سوف تساعد على مركزية الجذع.",
    "الجزء الأخير من\n\"التعبئة\" هي تعبئة مضفرة أخرى\nالحلقة (61) المعدة كما هو موضح أعلاه.",
    "تناسب الغدة (12),\nو(718) حلقة التنظيف (2058) وغطاء الغدة و(994) وصواميل الغدة\n(522).",
    "أحكم ربط صواميل مسمار الحشو (522) بالتساوي، أ\nكمية صغيرة في المرة الواحدة وذلك للحفاظ على مركزية الجذع.",
    "تابع بناء الصمام عن طريق تركيب الأعمدة واستبدال دليل الجذع به\nالموقف السابق.",
    "عند إعادة تركيب المشغل، قم بتوفير ما يصل إلى\nالنهاية العارية لخيط الجذع. قد يتم تشحيم الجذع بالشحم في هذا\nنقطة (راجع المنشور 80106C).",
    "قم بتدوير المحرك/عقارب عكس اتجاه عقارب الساعة لإشراكه على الجذع.\nشريطة أن يعمل المحرك بالضبط\nنفس العلاقة مع الجذع، فلن تتطلب مفاتيح الحد الخاصة به\nإعادة الضبط، ولكن يجب التحقق منها للتأكد من ذلك.",
    "أكمل تجديد الصمام.",
    "التحريض على الظروف الآمنة ل هيدروليكيا اختبار الصمام وضبط الغدة\nيجب أن تكون التعبئة والحشية مانعة للتسرب عند ضغوط تصل إلى 1.1 مرة من التصميم\nضغط التشغيل. قد يكون من المفيد التحقق من تشغيل المشغل\nبالرجوع إلى موضع موجه الحزام (11) قبل استبدال\nيغطي المحرك.",
    "استبدل الأغطية قبل تشغيل الجهاز\nالمحرك كهربائيا. عند الانتهاء، قم بإجراء فحص كامل لتشغيل\nالصمام والمشغل (راجع القسم 3 الخاص بالتركيب والتشغيل).\nتوخ الحذر عندما تكون أغطية المشغل مفتوحة.",
    "إعادة موقع العمل إلى العمل الآمن\nالشروط على سبيل المثال. قم بإزالة أدوات الرفع واستبدال الأرضيات والدرابزين وما إلى ذلك. قم بالإلغاء\nتصاريح.",
    "لفحص تجميع المحرك و\nإعادة الإعداد تشير إلى معلومات المحرك.",
    "بالنسبة للعيوب التي لم تتم تغطيتها بشكل خاص، على سبيل المثال. الصمامات \"المنفوخة\"، اتبع الطرق الآمنة المقبولة\nالتحقيق والتصحيح.",
    "إذا كنت في شك اسأل!",
    "استشر هوبكنسونز\nإذا كان هناك أي شيء غير واضح. يجب أن تسود ممارسات العمل الآمنة في جميع الأوقات."
   ]
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "ما يلي\nأرقام علامات الصمام\nليتم ختمها\nعلى الفولاذ المقاوم للصدأ\nالعلامات. بأمان\nسلكي للصمام\nالصمام الرئيسي:\n 1&2 AA-XV- 151\nصمام الالتفافية:\n 1&2 AA-XV- 152\nالصمام الرئيسي \nوقت التشغيل\n 57 ثانية\nتقريبا. المجموع \nالوزن = 4000 كجم\nالمحرك AA2000 \n= 395 كجم\nAA55 ACTUATOR\n=21 كجم"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "الشكل\n(1) : صمام إيقاف البخار الرئيسي"
  },
  {
   "type": "paragraph",
   "text": "الشكل (2)"
  },
  {
   "type": "paragraph",
   "text": "طويل طاولة"
  },
  {
   "type": "table",
   "rows": [
    [
     "المرجع",
     "اسم \n ل جزء",
     "No. \n ل",
     "مادة"
    ],
    [
     "1",
     "جسم",
     "1",
     "ASTM-A217-WC9"
    ],
    [
     "2",
     "غطاء محرك السيارة",
     "1",
     "أستم - A182 - F22"
    ],
    [
     "8",
     "عمود",
     "4",
     "بس 4360 غرام. 43 أ"
    ],
    [
     "9",
     "ينبع",
     "1",
     "أستم-A638-660"
    ],
    [
     "11",
     "STEM GUIDE",
     "1",
     "بس 4360 غرام. 43 أ"
    ],
    [
     "12",
     "غدة",
     "1",
     "بس 970 - 420 س29"
    ],
    [
     "15",
     "مسمار الغدة",
     "4",
     "ASTM - A193 - GR. ب7"
    ],
    [
     "17",
     "بونيه بوش",
     "1",
     "ني - سبائك مو"
    ],
    [
     "21",
     "كم القيادة",
     "1",
     "بي اس 970 - 070 م20"
    ],
    [
     "22",
     "عين الحزام",
     "1",
     "ASTM-A217-WC9"
    ],
    [
     "24",
     "حلقة الحزام",
     "2",
     "بس 970 - 420 س29"
    ],
    [
     "39",
     "أعلى الجذع",
     "1",
     "بي أس 970 - 070 م55"
    ],
    [
     "59",
     "مفتاح دليل الجذعية",
     "1",
     "بس 4235 بت 2"
    ],
    [
     "61",
     "حلقة التعبئة",
     "2",
     "BRAIDED GRAPHITE"
    ],
    [
     "64",
     "مسمار بونيه",
     "8",
     "ASTM - A193 - GR. ب16"
    ],
    [
     "66",
     "بونيه مسمار الجوز",
     "8",
     "أستم - A194 - جي آر. 7"
    ],
    [
     "67",
     "رقم التعريف الشخصي المستدق",
     "1",
     "بس 5681 النوع ب"
    ],
    [
     "70",
     "قرص الربيع",
     "1",
     "نيمونيك '90'"
    ],
    [
     "78",
     "لوحة المدخل",
     "1",
     "بي أس 1449 س 15"
    ],
    [
     "174",
     "لوحة القفل",
     "1",
     "بي أس 970 - 070 م20"
    ],
    [
     "200",
     "غطاء",
     "1",
     "ASTM-A217-WC6"
    ],
    [
     "201",
     "قطعة المسافة",
     "8",
     "بي أس 970 - 070 م20"
    ],
    [
     "220",
     "جاكينغ المسمار الجوز",
     "8",
     "ASTM - A193 - GR. ب16"
    ],
    [
     "238",
     "لوحة المحول",
     "1",
     "بس 4360 غرام. 43 أ"
    ],
    [
     "295",
     "لوحة التعريف",
     "1",
     "بس 1449 - 304 س15"
    ],
    [
     "330",
     "دبوس مشبك القرص",
     "2",
     "بي أس 970 - 321 س31"
    ],
    [
     "424",
     "عقد الدائري",
     "1",
     "بي أس 970 - 420 إس29"
    ],
    [
     "427",
     "المكونات الخشبية",
     "1",
     "أستم A182 F22"
    ],
    [
     "430",
     "حشية",
     "1",
     "الجرافيت المقشر"
    ],
    [
     "443",
     "برغي الرفع",
     "8",
     "ASTM - A193 - GR. ب16"
    ],
    [
     "465",
     "برغي القفل",
     "2",
     "بي اس 970 - 302 S31"
    ],
    [
     "478",
     "لوحة التعليمات",
     "1",
     "بس 1449 - 304 س15"
    ],
    [
     "522",
     "الجوز مسمار الغدة",
     "4",
     "أستم - A194 - جي آر. 7"
    ],
    [
     "643",
     "برغي الغطاء (العمود)",
     "4",
     "بي أس 2470"
    ],
    [
     "654",
     "برغي الغطاء (المحرك)",
     "8",
     "بي أس 4168"
    ],
    [
     "756",
     "اتصال الصرف",
     "1",
     "أستم - A335 - جي آر. ص22"
    ],
    [
     "839",
     "برغي الغطاء (الكم)",
     "6",
     "سبائك الصلب"
    ],
    [
     "921",
     "حلقة التعبئة",
     "5",
     "الجرافيت المقشر"
    ],
    [
     "926",
     "حلقة القفل",
     "1",
     "أستم - A638 - جي آر. 660"
    ],
    [
     "990",
     "تجاوز الانحناء",
     "2",
     "أستم - A335 - جي آر. ص22"
    ],
    [
     "994",
     "غطاء الغدة",
     "1",
     "بس 1449 - CR4"
    ],
    [
     "1004",
     "معادلة الأنابيب",
     "1",
     "أستم - A335 - جي آر. ص22"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "القوة \n محطات | التقنية \n الإجراء\nمقدمة\nالخطوط العريضة لهذه الوثيقة \n ال\nيستخدم هذا الصمام لفتح أو إغلاق البخار الرئيسي أمام الضغط العالي \nتوربين.\nالتقنية\nمواصفات صمام إيقاف البخار الرئيسي:\nرقم \nصمام إيقاف البخار الرئيسي | 1\n لكل غلاية\nاكتب\n صمام إيقاف البخار الرئيسي يكتب | بالتوازي\n صمام الشريحة\nتصنيع | هوبكنسونز\n الولايات المتحدة الأمريكية\nمقاس | 24\n بوصة\nضغط | 180\n شريط\nدرجة حرارة | 541( ج )\nالمسودة الأولى\nبدأ بواسطة المهندس. أحمد محمد أحمد عبد مقصود، تمت مراجعته من قبل المخرج م. جمال\nعرفة,\nتم قبوله من قبل المدير العام م. محمد عبد ش سلام، ووافق عليها المهندس. طارق يوسف رئيس قطاع العيون موسى محطة توليد بخارية بقدرة 2x320 ميجاوات\nهذه الوثيقة \nمقبولة من قبل\nم. سمير عبد الجليل؛ منسق EDEPC MPIS، ومعتمد من قبل \nالمحاسب محمود محمد سليمان؛ مدير عام الشؤون الإدارية والمالية \nمراقبة الجودة، والمشرف على رئيس التفتيش ومراقبة الجودة EDEPC \nالقطاع.\nاحتياطات السلامة\nيجب إصدار تصريح العمل، \nو \nروينبغي لموظفي الصيانة\n تحمل فئة السلامة المناسبة،\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nارتداء سلامتك \n والمعدات الصحية كما\n أمان\n خوذة, \n الأحذية، زجاج العين، الفم والأنف \"غطاء الغبار\" .... الخ\nعزل الصمام ميكانيكياً وكهربائياً.\nيجب إصدار تصريح العمل، \nو \nروينبغي لموظفي الصيانة\n تحمل فئة السلامة المناسبة،\nمطلوب سياج أمان مع علامات تحذيرية تحيط بمنطقة العمل.\nارتداء سلامتك \n والمعدات الصحية كما\n أمان\n خوذة, \n الأحذية، زجاج العين، الفم والأنف \"غطاء الغبار\" .... الخ\nعزل الصمام ميكانيكياً وكهربائياً.\nالأدوات والمعدات\nكامل\nمجموعة أدوات الصيانة.\nالتنظيف\nسائل ، مجتذب يدوي ،\nعزم الدوران وجع\nكامل\nمجموعة أدوات الصيانة.\nالتنظيف\nسائل ، مجتذب يدوي ،\nعزم الدوران وجع\nالعمل المراد تنفيذه\nتفكيك الصمام\nاستخدم عقارب\nلفتح الصمام. دعم المحرك حيث تم تركيبه.\nيزيل قبعات\nالتي تثبت المشغل أو علبة التروس بلوحة المحول (238).\nدور عقارب\nفي اتجاه \"الإغلاق\" في اتجاه عقارب الساعة، مع سحبه بعيدًا عن\nصمام. المحركات:\nعندما ينفصل المشغل\nمن نهاية خيط الجذع لا تقم بتدوير عقارب\nأي شيء آخر لأن هذا سوف يبسط عملية الاستبدال (أي في إعادة ضبط الحد\nمفاتيح).\nضع المشغل في خزنة\nالوضع، مع الحرص على عدم إجهاد كابلات المشغل. إذا لزم الأمر افصل الكابلات الكهربائية.\nاستخدم عقارب\nلفتح الصمام. دعم المحرك حيث تم تركيبه.\nيزيل قبعات\nالتي تثبت المشغل أو علبة التروس بلوحة المحول (238).\nدور عقارب\nفي اتجاه \"الإغلاق\" في اتجاه عقارب الساعة، مع سحبه بعيدًا عن\nصمام. المحركات:\nعندما ينفصل المشغل\nمن نهاية خيط الجذع لا تقم بتدوير عقارب\nأي شيء آخر لأن هذا سوف يبسط عملية الاستبدال (أي في إعادة ضبط الحد\nمفاتيح).\nضع المشغل في خزنة\nالوضع، مع الحرص على عدم إجهاد كابلات المشغل. إذا لزم الأمر افصل الكابلات الكهربائية.\nحذر: قد يكون عمود دوران الصمام حرًا في الانخفاض. إذا لزم الأمر، دعم المغزل.\nعقارب: ضع عقارب\nوعلبة التروس حَشد\nفي مكان آمن.\nيزيل grubscrew (57) صامولة توجيه، (18) كوتر (97) ومفتاح (59).\nقم بإزالة الأعمدة (8) ولوحة المحول.\nيمكن الآن إزالة دليل الجذع (11) من\nالمغزل/الحزام (19). لاحظ موقف\nدليل الجذع واتجاه keyway\nلإعادة التجميع.\nقم بإزالة صواميل التثبيت (522) من أجل ذلك\nقم بإزالة مجموعة الغدة: لوحة الغدة (718)، غطاء الغدة (994)، الغدة\nحلقة التنظيف (2058) ومتابع الغدة (12).\nقم بإزالة صواميل الرفع (220) والمسافة\nالقطع (201) تغطي أيضًا الصواميل (66) والغسالات (143)\nقم بإزالة الغطاء (200).\nاضغط على غطاء المحرك (2) لأسفل حتى يتم تحريره\nالحمل على حلقة القفل القطاعية. ال\nغطاء (200) يجوز استبداله رأسا على عقب و\nقم بتغطية صواميل المسامير بإحكام حتى يتم إزاحتها\nال غطاء محرك السيارة لا ينبغي أن تتحرك إلى أسفل بسهولة.\nيزيل قطاعي\nحلقة القفل (926) كما يتبع:\nإزالة الجزء الرئيسي. هذا هو الأقصر\nالجزء.\nإزالة الأجزاء المتبقية.\nغطاء المحرك (2) كاملاً مع الحشية (430)،\nحلقة التثبيت (424) ومجموعة الحزام: الحزام/الساق\n(19)، يمكن إزالة الأقراص وزنبرك القرص (70).\nعقارب: ضع عقارب\nوعلبة التروس حَشد\nفي مكان آمن.\nيزيل grubscrew (57) صامولة توجيه، (18) كوتر (97) ومفتاح (59).\nقم بإزالة الأعمدة (8) ولوحة المحول.\nيمكن الآن إزالة دليل الجذع (11) من\nالمغزل/الحزام (19). لاحظ موقف\nدليل الجذع واتجاه keyway\nلإعادة التجميع.\nقم بإزالة صواميل التثبيت (522) من أجل ذلك\nقم بإزالة مجموعة الغدة: لوحة الغدة (718)، غطاء الغدة (994)، الغدة\nحلقة التنظيف (2058) ومتابع الغدة (12).\nقم بإزالة صواميل الرفع (220) والمسافة\nالقطع (201) تغطي أيضًا الصواميل (66) والغسالات (143)\nقم بإزالة الغطاء (200).\nاضغط على غطاء المحرك (2) لأسفل حتى يتم تحريره\nالحمل على حلقة القفل القطاعية. ال\nغطاء (200) يجوز استبداله رأسا على عقب و\nقم بتغطية صواميل المسامير بإحكام حتى يتم إزاحتها\nال غطاء محرك السيارة لا ينبغي أن تتحرك إلى أسفل بسهولة.\nيزيل قطاعي\nحلقة القفل (926) كما يتبع:\nإزالة الجزء الرئيسي. هذا هو الأقصر\nالجزء.\nإزالة الأجزاء المتبقية.\nغطاء المحرك (2) كاملاً مع الحشية (430)،\nحلقة التثبيت (424) ومجموعة الحزام: الحزام/الساق\n(19)، يمكن إزالة الأقراص وزنبرك القرص (70).\nحذر - ستكون الأقراص والزنبرك حرة في السقوط بمجرد سحبها\nمن المقعد فضاء. كن مستعدًا للاستيلاء على القرصين\nوالربيع لتجنب تعرضهم للتلف. هو - هي يكون من الأفضل صنع المشبك وتركيبه.\nحفر خارج\nالطرف الصغير من دبابيس حامل القرص 330، ثم قم بإخراجها من خلال\nكبير نهاية. الافراج عن المشبك.\nحفر خارج\nالطرف الصغير من دبابيس حامل القرص 330، ثم قم بإخراجها من خلال\nكبير نهاية. الافراج عن المشبك.\nملحوظة: إذا كانت إعادة التعبئة مطلوبة، فقم بإزالة الجذع/الحزام من الغطاء لتمكين تعبئة الغدة القديمة\nتتم إزالتها بشكل أسهل.\nحَشد\nالتجميع بشكل عام هو عكس\nإجراء التفكيك.\nتأكد من أن جميع الأجزاء نظيفة. تجميع\nينبثق القرص والأقراص معًا في عين الحزام ويتم تثبيتهما معًا\nهو مبين في الشكل 1.\nقم بتركيب حامل القرص (29) وضعه في موضع جديد\nدبابيس حامل القرص (330). برشام هذه في مكانها. يجب أن يكون تجميع القرص الآن\nيتم إدخاله بين مقاعد الصمام الذي يجب أن يكون الزنبرك فيه\nمضغوط لتحقيق ذلك.\nإذا لم يكن من الممكن إنتاج المشبك، أقل \nالبديل المرضي هو كما يلي:\nيجب وضع الأقراص والربيع فيها\nمجموعة الحزام ودخلت في جسم الصمام حتى الجزء العلوي من\nمقاعد مع قرص واحد تم إدخاله بالفعل.\nباستخدام رافعة خشبية أو غيرها تحرك الأداة بعناية قم بإرجاع القرص المجاني بحيث\nيدخل التجميع المساحة بين المقاعد. يجب استخدام الرافعة فقط على\nمركز القرص، مع الحرص على عدم إتلاف وجوه الختم.\nضع غطاء المحرك فوق الجذع وفي الداخل\nالجسم.\nقم بتركيب الحشية، ثم ادفعها إلى مكانها باستخدام\nحلقة القابضة.\nتناسب الحلقة القطاعية في التسلسل الصحيح\nمع قفل الجزء الأخير.\nيمكن رفع غطاء المحرك لأعلى لتثبيت الحلقة المقطعية في مكانها.\nغطاء مناسب، وفواصل لولبية الرفع والصواميل.\nقم بربط صواميل برغي الرفع بالتساوي للحفاظ على مربع الحشية.\nغطاء الصواميل (66) لا يحتاج إلى ارتفاع\nدرجة الشد لأنها لا تساهم في ختم الحشية.\nالعملية التالية، وهي إعادة تعبئة\nالغدة، مهم جدا.\nيجب إعادة تعبئة الغدة بحيث الجذع\nمتحدة المركز تماما. هذا مهم لكل من ضيق الغدة و\nمنع تسجيل الجذع أثناء مروره عبر الغدة. التعبئة الجديدة هي\nولذلك أوصى.\nالأول\nجزء من التعبئة\nهي حلقة التعبئة المضفرة (61) والتي سيتم توفيرها لفترة طويلة. قطع هذا ل ال يساوي الطول فقط \nقبل التركيب لتجنب التلف أو الانهيار\nالجديلة.\nيجب قطع الأطراف بشكل مربع (لا يوجد\nبحاجة إلى خدش أو متر الغايات) ولكن لا بد منه\nحتى لا يتم قطع الجديلة. تناسب الجديلة تليها المقشرة\nحلقات تعبئة الجرافيت (921). الحلقات (921) هي حلقات دائرية مضغوطة بالقالب\nوالتي سوف تساعد على مركزية الجذع.\nالجزء الأخير من\n\"التعبئة\" هي تعبئة مضفرة أخرى\nالحلقة (61) المعدة كما هو موضح أعلاه.\nتناسب الغدة (12),\nو(718) حلقة التنظيف (2058) وغطاء الغدة و(994) وصواميل الغدة\n(522).\nأحكم ربط صواميل مسمار الحشو (522) بالتساوي، أ\nكمية صغيرة في المرة الواحدة وذلك للحفاظ على مركزية الجذع.\nتابع بناء الصمام عن طريق تركيب الأعمدة واستبدال دليل الجذع به\nالموقف السابق.\nعند إعادة تركيب المشغل، قم بتوفير ما يصل إلى\nالنهاية العارية لخيط الجذع. قد يتم تشحيم الجذع بالشحم في هذا\nنقطة (راجع المنشور 80106C).\nقم بتدوير المحرك/عقارب عكس اتجاه عقارب الساعة لإشراكه على الجذع.\nشريطة أن يعمل المحرك بالضبط\nنفس العلاقة مع الجذع، فلن تتطلب مفاتيح الحد الخاصة به\nإعادة الضبط، ولكن يجب التحقق منها للتأكد من ذلك.\nأكمل تجديد الصمام.\nالتحريض على الظروف الآمنة ل هيدروليكيا اختبار الصمام وضبط الغدة\nيجب أن تكون التعبئة والحشية مانعة للتسرب عند ضغوط تصل إلى 1.1 مرة من التصميم\nضغط التشغيل. قد يكون من المفيد التحقق من تشغيل المشغل\nبالرجوع إلى موضع موجه الحزام (11) قبل استبدال\nيغطي المحرك.\nاستبدل الأغطية قبل تشغيل الجهاز\nالمحرك كهربائيا. عند الانتهاء، قم بإجراء فحص كامل لتشغيل\nالصمام والمشغل (راجع القسم 3 الخاص بالتركيب والتشغيل).\nتوخ الحذر عندما تكون أغطية المشغل مفتوحة.\nإعادة موقع العمل إلى العمل الآمن\nالشروط على سبيل المثال. قم بإزالة أدوات الرفع واستبدال الأرضيات والدرابزين وما إلى ذلك. قم بالإلغاء\nتصاريح.\nلفحص تجميع المحرك و\nإعادة الإعداد تشير إلى معلومات المحرك.\nبالنسبة للعيوب التي لم تتم تغطيتها بشكل خاص، على سبيل المثال. الصمامات \"المنفوخة\"، اتبع الطرق الآمنة المقبولة\nالتحقيق والتصحيح.\nإذا كنت في شك اسأل!\nاستشر هوبكنسونز\nإذا كان هناك أي شيء غير واضح. يجب أن تسود ممارسات العمل الآمنة في جميع الأوقات.\nالتجميع بشكل عام هو عكس\nإجراء التفكيك.\nتأكد من أن جميع الأجزاء نظيفة. تجميع\nينبثق القرص والأقراص معًا في عين الحزام ويتم تثبيتهما معًا\nهو مبين في الشكل 1.\nقم بتركيب حامل القرص (29) وضعه في موضع جديد\nدبابيس حامل القرص (330). برشام هذه في مكانها. يجب أن يكون تجميع القرص الآن\nيتم إدخاله بين مقاعد الصمام الذي يجب أن يكون الزنبرك فيه\nمضغوط لتحقيق ذلك.\nإذا لم يكن من الممكن إنتاج المشبك، أقل \nالبديل المرضي هو كما يلي:\nيجب وضع الأقراص والربيع فيها\nمجموعة الحزام ودخلت في جسم الصمام حتى الجزء العلوي من\nمقاعد مع قرص واحد تم إدخاله بالفعل.\nباستخدام رافعة خشبية أو غيرها تحرك الأداة بعناية قم بإرجاع القرص المجاني بحيث\nيدخل التجميع المساحة بين المقاعد. يجب استخدام الرافعة فقط على\nمركز القرص، مع الحرص على عدم إتلاف وجوه الختم.\nضع غطاء المحرك فوق الجذع وفي الداخل\nالجسم.\nقم بتركيب الحشية، ثم ادفعها إلى مكانها باستخدام\nحلقة القابضة.\nتناسب الحلقة القطاعية في التسلسل الصحيح\nمع قفل الجزء الأخير.\nيمكن رفع غطاء المحرك لأعلى لتثبيت الحلقة المقطعية في مكانها.\nغطاء مناسب، وفواصل لولبية الرفع والصواميل.\nقم بربط صواميل برغي الرفع بالتساوي للحفاظ على مربع الحشية.\nغطاء الصواميل (66) لا يحتاج إلى ارتفاع\nدرجة الشد لأنها لا تساهم في ختم الحشية.\nالعملية التالية، وهي إعادة تعبئة\nالغدة، مهم جدا.\nيجب إعادة تعبئة الغدة بحيث الجذع\nمتحدة المركز تماما. هذا مهم لكل من ضيق الغدة و\nمنع تسجيل الجذع أثناء مروره عبر الغدة. التعبئة الجديدة هي\nولذلك أوصى.\nالأول\nجزء من التعبئة\nهي حلقة التعبئة المضفرة (61) والتي سيتم توفيرها لفترة طويلة. قطع هذا ل ال يساوي الطول فقط \nقبل التركيب لتجنب التلف أو الانهيار\nالجديلة.\nيجب قطع الأطراف بشكل مربع (لا يوجد\nبحاجة إلى خدش أو متر الغايات) ولكن لا بد منه\nحتى لا يتم قطع الجديلة. تناسب الجديلة تليها المقشرة\nحلقات تعبئة الجرافيت (921). الحلقات (921) هي حلقات دائرية مضغوطة بالقالب\nوالتي سوف تساعد على مركزية الجذع.\nالجزء الأخير من\n\"التعبئة\" هي تعبئة مضفرة أخرى\nالحلقة (61) المعدة كما هو موضح أعلاه.\nتناسب الغدة (12),\nو(718) حلقة التنظيف (2058) وغطاء الغدة و(994) وصواميل الغدة\n(522).\nأحكم ربط صواميل مسمار الحشو (522) بالتساوي، أ\nكمية صغيرة في المرة الواحدة وذلك للحفاظ على مركزية الجذع.\nتابع بناء الصمام عن طريق تركيب الأعمدة واستبدال دليل الجذع به\nالموقف السابق.\nعند إعادة تركيب المشغل، قم بتوفير ما يصل إلى\nالنهاية العارية لخيط الجذع. قد يتم تشحيم الجذع بالشحم في هذا\nنقطة (راجع المنشور 80106C).\nقم بتدوير المحرك/عقارب عكس اتجاه عقارب الساعة لإشراكه على الجذع.\nشريطة أن يعمل المحرك بالضبط\nنفس العلاقة مع الجذع، فلن تتطلب مفاتيح الحد الخاصة به\nإعادة الضبط، ولكن يجب التحقق منها للتأكد من ذلك.\nأكمل تجديد الصمام.\nالتحريض على الظروف الآمنة ل هيدروليكيا اختبار الصمام وضبط الغدة\nيجب أن تكون التعبئة والحشية مانعة للتسرب عند ضغوط تصل إلى 1.1 مرة من التصميم\nضغط التشغيل. قد يكون من المفيد التحقق من تشغيل المشغل\nبالرجوع إلى موضع موجه الحزام (11) قبل استبدال\nيغطي المحرك.\nاستبدل الأغطية قبل تشغيل الجهاز\nالمحرك كهربائيا. عند الانتهاء، قم بإجراء فحص كامل لتشغيل\nالصمام والمشغل (راجع القسم 3 الخاص بالتركيب والتشغيل).\nتوخ الحذر عندما تكون أغطية المشغل مفتوحة.\nإعادة موقع العمل إلى العمل الآمن\nالشروط على سبيل المثال. قم بإزالة أدوات الرفع واستبدال الأرضيات والدرابزين وما إلى ذلك. قم بالإلغاء\nتصاريح.\nلفحص تجميع المحرك و\nإعادة الإعداد تشير إلى معلومات المحرك.\nبالنسبة للعيوب التي لم تتم تغطيتها بشكل خاص، على سبيل المثال. الصمامات \"المنفوخة\"، اتبع الطرق الآمنة المقبولة\nالتحقيق والتصحيح.\nإذا كنت في شك اسأل!\nاستشر هوبكنسونز\nإذا كان هناك أي شيء غير واضح. يجب أن تسود ممارسات العمل الآمنة في جميع الأوقات.\n | ما يلي\nأرقام علامات الصمام\nليتم ختمها\nعلى الفولاذ المقاوم للصدأ\nالعلامات. بأمان\nسلكي للصمام\nالصمام الرئيسي:\n 1&2 AA-XV- 151\nصمام الالتفافية:\n 1&2 AA-XV- 152\nالصمام الرئيسي \nوقت التشغيل\n 57 ثانية\nتقريبا. المجموع \nالوزن = 4000 كجم\nالمحرك AA2000 \n= 395 كجم\nAA55 ACTUATOR\n=21 كجم\nالشكل\n(1) : صمام إيقاف البخار الرئيسي\nالشكل (2)\nطويل طاولة\nالمرجع | اسم \n ل جزء | No. \n ل | مادة\n1 | جسم | 1 | ASTM-A217-WC9\n2 | غطاء محرك السيارة | 1 | أستم - A182 - F22\n8 | عمود | 4 | بس 4360 غرام. 43 أ\n9 | ينبع | 1 | أستم-A638-660\n11 | STEM GUIDE | 1 | بس 4360 غرام. 43 أ\n12 | غدة | 1 | بس 970 - 420 س29\n15 | مسمار الغدة | 4 | ASTM - A193 - GR. ب7\n17 | بونيه بوش | 1 | ني - سبائك مو\n21 | كم القيادة | 1 | بي اس 970 - 070 م20\n22 | عين الحزام | 1 | ASTM-A217-WC9\n24 | حلقة الحزام | 2 | بس 970 - 420 س29\n39 | أعلى الجذع | 1 | بي أس 970 - 070 م55\n59 | مفتاح دليل الجذعية | 1 | بس 4235 بت 2\n61 | حلقة التعبئة | 2 | BRAIDED GRAPHITE\n64 | مسمار بونيه | 8 | ASTM - A193 - GR. ب16\n66 | بونيه مسمار الجوز | 8 | أستم - A194 - جي آر. 7\n67 | رقم التعريف الشخصي المستدق | 1 | بس 5681 النوع ب\n70 | قرص الربيع | 1 | نيمونيك '90'\n78 | لوحة المدخل | 1 | بي أس 1449 س 15\n174 | لوحة القفل | 1 | بي أس 970 - 070 م20\n200 | غطاء | 1 | ASTM-A217-WC6\n201 | قطعة المسافة | 8 | بي أس 970 - 070 م20\n220 | جاكينغ المسمار الجوز | 8 | ASTM - A193 - GR. ب16\n238 | لوحة المحول | 1 | بس 4360 غرام. 43 أ\n295 | لوحة التعريف | 1 | بس 1449 - 304 س15\n330 | دبوس مشبك القرص | 2 | بي أس 970 - 321 س31\n424 | عقد الدائري | 1 | بي أس 970 - 420 إس29\n427 | المكونات الخشبية | 1 | أستم A182 F22\n430 | حشية | 1 | الجرافيت المقشر\n443 | برغي الرفع | 8 | ASTM - A193 - GR. ب16\n465 | برغي القفل | 2 | بي اس 970 - 302 S31\n478 | لوحة التعليمات | 1 | بس 1449 - 304 س15\n522 | الجوز مسمار الغدة | 4 | أستم - A194 - جي آر. 7\n643 | برغي الغطاء (العمود) | 4 | بي أس 2470\n654 | برغي الغطاء (المحرك) | 8 | بي أس 4168\n756 | اتصال الصرف | 1 | أستم - A335 - جي آر. ص22\n839 | برغي الغطاء (الكم) | 6 | سبائك الصلب\n921 | حلقة التعبئة | 5 | الجرافيت المقشر\n926 | حلقة القفل | 1 | أستم - A638 - جي آر. 660\n990 | تجاوز الانحناء | 2 | أستم - A335 - جي آر. ص22\n994 | غطاء الغدة | 1 | بس 1449 - CR4\n1004 | معادلة الأنابيب | 1 | أستم - A335 - جي آر. ص22",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-01.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-02.jpg",
   "alt": ""
  },
  {
   "src": "../app_gen/EDEPC/all_docs/Valves/graphics/BV-010-03.png",
   "alt": ""
  }
 ]
}