{
 "id": "arabic-web-boilers-ar-dmp-001-r0-htm",
 "doc_number": "DMP-001-R0",
 "title_en": "",
 "title_ar": "dmp-001-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Dmp-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nمخمدات مدخل الغازات الساخنة\nستوبر المثبط المزدوج من النوع E\n ستوبر + مورلوك (ألمانيا الغربية)"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "تحدد هذه الوثيقة التخصص \nإجراء الصيانة P1، والذي يجب تنفيذه عندما"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية:\n- المثبط المزدوج ستوبر \nنوع (E) محرك المحرك الكهربائي،\n- يوجد 4 مشغلات ( 2 عزل و 2 تحكم )\n- يحتوي كل مخمد على 4 أعمدة، يجب أن يكون العمود مزودًا بمحمل ذو حواف و2 \nتحمل المركز."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. الكحلاوي \nمصطفى موسى اختبار م. عبد القادر فتح الله 28 \nأبريل 2003 على المرجل رقم. 4 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد \nجيليل قبله المدير العام م. صبحي محمد البكري \nووافق عليها المهندس. منير محمد الوكيل رئيس القطاع \nدمياط PS."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة،"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات تحذيرية تحيط بالعمل \n منطقة,"
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذة السلامة الخاصة بك، والأحذية"
  },
  {
   "type": "paragraph",
   "text": "HRSG خارج الخدمة"
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر الطاقة عن مشغلات المثبط وقم بوضع علامة عليه"
  },
  {
   "type": "paragraph",
   "text": "ج.ت. خارج الخدمة (الإثارة C.B ووحدة aux .C.B ونقل الجهد المنخفض .C.B \n) خارج الرف"
  },
  {
   "type": "paragraph",
   "text": "جعل مدخل ومخرج السقالات مخمدات الغلاية"
  },
  {
   "type": "paragraph",
   "text": "يجب اتباع جميع احتياطات السلامة من قبل قسم السلامة."
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة،",
    "سياج أمان (حبل) مع علامات تحذيرية تحيط بالعمل \n منطقة,",
    "ارتداء خوذة السلامة الخاصة بك، والأحذية",
    "HRSG خارج الخدمة",
    "افصل مصدر الطاقة عن مشغلات المثبط وقم بوضع علامة عليه",
    "ج.ت. خارج الخدمة (الإثارة C.B ووحدة aux .C.B ونقل الجهد المنخفض .C.B \n) خارج الرف",
    "جعل مدخل ومخرج السقالات مخمدات الغلاية",
    "يجب اتباع جميع احتياطات السلامة من قبل قسم السلامة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "الهواء \n المطرقة وأداة التثبيت"
  },
  {
   "type": "paragraph",
   "text": "مجموعة من المفاتيح و آلن"
  },
  {
   "type": "paragraph",
   "text": "سلك الختم والمحمل المركزي والمحمل ذو الحواف والبرشام والمسامير والتعبئة"
  },
  {
   "type": "paragraph",
   "text": "ماكينة لحام وحشو اللحام"
  },
  {
   "type": "list",
   "items": [
    "الهواء \n المطرقة وأداة التثبيت",
    "مجموعة من المفاتيح و آلن",
    "سلك الختم والمحمل المركزي والمحمل ذو الحواف والبرشام والمسامير والتعبئة",
    "ماكينة لحام وحشو اللحام"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تآكل العمود في المحمل المركزي {اللحام والطحن} إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "فحص المحمل ذو الحواف {استبدال العيب والتشحيم}"
  },
  {
   "type": "paragraph",
   "text": "التحقق من استبدال محمل المركز العيب"
  },
  {
   "type": "paragraph",
   "text": "استبدل التغليف السيئ لصندوق الحشو وأحكم ربطه"
  },
  {
   "type": "paragraph",
   "text": "قم بتغيير سلك الختم السيئ للشفرات"
  },
  {
   "type": "paragraph",
   "text": "قم بلحام شقوق الإطار وضبط الانحراف في العمود"
  },
  {
   "type": "paragraph",
   "text": "تغيير عيوب القيادة الميكانيكية للمحركات"
  },
  {
   "type": "paragraph",
   "text": "قم بتغيير صندوق التروس في حالة وجود خلل"
  },
  {
   "type": "paragraph",
   "text": "تحقق من جميع (المسامير والصواميل) بحثًا عن شفرات المخمدات وقم بتغيير \n عيب."
  },
  {
   "type": "paragraph",
   "text": "فحص قضيب الربط وإصلاح الخلل أو تغييره."
  },
  {
   "type": "paragraph",
   "text": "ضبط المثبط شفرات في( يغلق \n و مفتوح ) ولايةs mechanically \n ترتيب مع قسم الصك."
  },
  {
   "type": "list",
   "items": [
    "تحقق من تآكل العمود في المحمل المركزي {اللحام والطحن} إذا لزم الأمر",
    "فحص المحمل ذو الحواف {استبدال العيب والتشحيم}",
    "التحقق من استبدال محمل المركز العيب",
    "استبدل التغليف السيئ لصندوق الحشو وأحكم ربطه",
    "قم بتغيير سلك الختم السيئ للشفرات",
    "قم بلحام شقوق الإطار وضبط الانحراف في العمود",
    "تغيير عيوب القيادة الميكانيكية للمحركات",
    "قم بتغيير صندوق التروس في حالة وجود خلل",
    "تحقق من جميع (المسامير والصواميل) بحثًا عن شفرات المخمدات وقم بتغيير \n عيب.",
    "فحص قضيب الربط وإصلاح الخلل أو تغييره.",
    "ضبط المثبط شفرات في( يغلق \n و مفتوح ) ولايةs mechanically \n ترتيب مع قسم الصك."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: المعدات \nالتعيين: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nمخمدات مدخل الغازات الساخنة\nستوبر المثبط المزدوج من النوع E\n ستوبر + مورلوك (ألمانيا الغربية)\nمقدمة\nتحدد هذه الوثيقة التخصص \nإجراء الصيانة P1، والذي يجب تنفيذه عندما\nالبيانات الفنية:\n- المثبط المزدوج ستوبر \nنوع (E) محرك المحرك الكهربائي،\n- يوجد 4 مشغلات ( 2 عزل و 2 تحكم )\n- يحتوي كل مخمد على 4 أعمدة، يجب أن يكون العمود مزودًا بمحمل ذو حواف و2 \nتحمل المركز.\nالمسودة الأولى بدأها المهندس. الكحلاوي \nمصطفى موسى اختبار م. عبد القادر فتح الله 28 \nأبريل 2003 على المرجل رقم. 4 وتم تنقيحها من قبل شركة EDEPC لمراقبة الجودة. سمير عبد \nجيليل قبله المدير العام م. صبحي محمد البكري \nووافق عليها المهندس. منير محمد الوكيل رئيس القطاع \nدمياط PS.\nاحتياطات السلامة\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذيرية تحيط بالعمل \n منطقة,\nارتداء خوذة السلامة الخاصة بك، والأحذية\nHRSG خارج الخدمة\nافصل مصدر الطاقة عن مشغلات المثبط وقم بوضع علامة عليه\nج.ت. خارج الخدمة (الإثارة C.B ووحدة aux .C.B ونقل الجهد المنخفض .C.B \n) خارج الرف\nجعل مدخل ومخرج السقالات مخمدات الغلاية\nيجب اتباع جميع احتياطات السلامة من قبل قسم السلامة.\nيجب إصدار تصريح العمل والصيانة المؤهلة \n يجب أن يحمل الموظفون فئة السلامة المناسبة،\nسياج أمان (حبل) مع علامات تحذيرية تحيط بالعمل \n منطقة,\nارتداء خوذة السلامة الخاصة بك، والأحذية\nHRSG خارج الخدمة\nافصل مصدر الطاقة عن مشغلات المثبط وقم بوضع علامة عليه\nج.ت. خارج الخدمة (الإثارة C.B ووحدة aux .C.B ونقل الجهد المنخفض .C.B \n) خارج الرف\nجعل مدخل ومخرج السقالات مخمدات الغلاية\nيجب اتباع جميع احتياطات السلامة من قبل قسم السلامة.\nالأدوات والمعدات\nالهواء \n المطرقة وأداة التثبيت\nمجموعة من المفاتيح و آلن\nسلك الختم والمحمل المركزي والمحمل ذو الحواف والبرشام والمسامير والتعبئة\nماكينة لحام وحشو اللحام\nالهواء \n المطرقة وأداة التثبيت\nمجموعة من المفاتيح و آلن\nسلك الختم والمحمل المركزي والمحمل ذو الحواف والبرشام والمسامير والتعبئة\nماكينة لحام وحشو اللحام\nالعمل المراد تنفيذه\nتحقق من تآكل العمود في المحمل المركزي {اللحام والطحن} إذا لزم الأمر\nفحص المحمل ذو الحواف {استبدال العيب والتشحيم}\nالتحقق من استبدال محمل المركز العيب\nاستبدل التغليف السيئ لصندوق الحشو وأحكم ربطه\nقم بتغيير سلك الختم السيئ للشفرات\nقم بلحام شقوق الإطار وضبط الانحراف في العمود\nتغيير عيوب القيادة الميكانيكية للمحركات\nقم بتغيير صندوق التروس في حالة وجود خلل\nتحقق من جميع (المسامير والصواميل) بحثًا عن شفرات المخمدات وقم بتغيير \n عيب.\nفحص قضيب الربط وإصلاح الخلل أو تغييره.\nضبط المثبط شفرات في( يغلق \n و مفتوح ) ولايةs mechanically \n ترتيب مع قسم الصك.\nتحقق من تآكل العمود في المحمل المركزي {اللحام والطحن} إذا لزم الأمر\nفحص المحمل ذو الحواف {استبدال العيب والتشحيم}\nالتحقق من استبدال محمل المركز العيب\nاستبدل التغليف السيئ لصندوق الحشو وأحكم ربطه\nقم بتغيير سلك الختم السيئ للشفرات\nقم بلحام شقوق الإطار وضبط الانحراف في العمود\nتغيير عيوب القيادة الميكانيكية للمحركات\nقم بتغيير صندوق التروس في حالة وجود خلل\nتحقق من جميع (المسامير والصواميل) بحثًا عن شفرات المخمدات وقم بتغيير \n عيب.\nفحص قضيب الربط وإصلاح الخلل أو تغييره.\nضبط المثبط شفرات في( يغلق \n و مفتوح ) ولايةs mechanically \n ترتيب مع قسم الصك.\nالموقع: المعدات \nالتعيين: \nتاريخ الاختبار: تم الاختبار بواسطة: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}