{
 "id": "arabic-web-boilers-ar-dmp-003-r1-htm",
 "doc_number": "DMP-003-R1",
 "title_en": "",
 "title_ar": "Dmp-003-r1 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_dmp-003-r1.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n محطات",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "ممر الغازات الساخنة للغلاية والقلابة المستخدمة لنقل غازات العادم \nمن جي تي."
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1,\nوالتي يجب تنفيذها على أساس سنوي كما هو مشار إليه في Y1 في \nكتلة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. ممدوح عنبر \nتم اختباره بواسطة المهندس. \nعبد العظيم عابدين\nومراجعتها من قبل EDEPC مراقبة الجودة المهندس. \nسمير عبد الجليل وقبله المدير العام م. يسري عبد المقصود، و \nوافق عليها المهندس. عوض محمد فتحي رئيس قطاع محطة كهرباء طلخا."
  },
  {
   "type": "paragraph",
   "text": "تم تحديث هذه الوثيقة بواسطة عادل عطية وتم اختبارها بواسطة المهندس. محمد عبد العال .مقبول \nبقلم المدير العام المهندس ممدوح السعيد اندار وموافقة م. فاروق عوض \nرئيس قطاع محطة كهرباء طلخا \nتمت مراجعته بواسطة MDEPC \nمراقبة الجودة م.مجدى حجازى مقبول من \nم. سمير عبد الجليل \nفحص ومراقبة MDEPC بشكل عام \nمدير وMPIS. منسق ومعتمد من قبل م. محمود نجيب ."
  },
  {
   "type": "paragraph",
   "text": "هذه الوثيقة \n تحديث لمدة 5 سنوات مراجعة."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل"
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذات السلامة والأحذية"
  },
  {
   "type": "paragraph",
   "text": "HRSG خارج الخدمة."
  },
  {
   "type": "paragraph",
   "text": "ضع محدد المثبط في وضع الإغلاق."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه."
  },
  {
   "type": "paragraph",
   "text": "توربينة الغاز خارج الخدمة"
  },
  {
   "type": "paragraph",
   "text": "ويجب اتباع كافة احتياطات السلامة \n قسم السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل",
    "ارتداء خوذات السلامة والأحذية",
    "HRSG خارج الخدمة.",
    "ضع محدد المثبط في وضع الإغلاق.",
    "افصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه.",
    "توربينة الغاز خارج الخدمة",
    "ويجب اتباع كافة احتياطات السلامة \n قسم السلامة"
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "طاحونة وعجلة الطحن."
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "آلة لحام."
  },
  {
   "type": "paragraph",
   "text": "مجتذب يدوي ."
  },
  {
   "type": "list",
   "items": [
    "طاحونة وعجلة الطحن.",
    "مجموعة أدوات الصيانة الكاملة.",
    "آلة لحام.",
    "مجتذب يدوي ."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "تحقق من H.G. قم بتمرير صفائح الفولاذ المقاوم للصدأ \n لضيق."
  },
  {
   "type": "paragraph",
   "text": "تحقق من تصريح H.G. للحصول على عزل جيد للقناة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من عزل المخمدات والفولاذ المقاوم للصدأ \n أوراق."
  },
  {
   "type": "paragraph",
   "text": "التحقق من حركة المخمد (فتح-إغلاق)"
  },
  {
   "type": "paragraph",
   "text": "تحقق من إشارات المثبط المفتوحة والإغلاق"
  },
  {
   "type": "paragraph",
   "text": "فحص أسلاك المخمدات وتشحيمها إذا لزم الأمر."
  },
  {
   "type": "paragraph",
   "text": "تحقق من علبة التروس المثبطة وأعد تعبئة الزيت إذا \n حاجة ."
  },
  {
   "type": "paragraph",
   "text": "التحقق من جميع الأجزاء عن طريق البصرية \n التفتيش."
  },
  {
   "type": "list",
   "items": [
    "تحقق من H.G. قم بتمرير صفائح الفولاذ المقاوم للصدأ \n لضيق.",
    "تحقق من تصريح H.G. للحصول على عزل جيد للقناة.",
    "تحقق من عزل المخمدات والفولاذ المقاوم للصدأ \n أوراق.",
    "التحقق من حركة المخمد (فتح-إغلاق)",
    "تحقق من إشارات المثبط المفتوحة والإغلاق",
    "فحص أسلاك المخمدات وتشحيمها إذا لزم الأمر.",
    "تحقق من علبة التروس المثبطة وأعد تعبئة الزيت إذا \n حاجة .",
    "التحقق من جميع الأجزاء عن طريق البصرية \n التفتيش."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات: \n تم الفحص بواسطة: \nالتاريخ: \nالتوقيع:"
  }
 ],
 "text": "القوة \n محطات | الإجراء الفني\nمقدمة\nممر الغازات الساخنة للغلاية والقلابة المستخدمة لنقل غازات العادم \nمن جي تي.\nتوضح هذه الوثيقة فحص المعدات I1,\nوالتي يجب تنفيذها على أساس سنوي كما هو مشار إليه في Y1 في \nكتلة العنوان.\nالمسودة الأولى بدأها المهندس. ممدوح عنبر \nتم اختباره بواسطة المهندس. \nعبد العظيم عابدين\nومراجعتها من قبل EDEPC مراقبة الجودة المهندس. \nسمير عبد الجليل وقبله المدير العام م. يسري عبد المقصود، و \nوافق عليها المهندس. عوض محمد فتحي رئيس قطاع محطة كهرباء طلخا.\nتم تحديث هذه الوثيقة بواسطة عادل عطية وتم اختبارها بواسطة المهندس. محمد عبد العال .مقبول \nبقلم المدير العام المهندس ممدوح السعيد اندار وموافقة م. فاروق عوض \nرئيس قطاع محطة كهرباء طلخا \nتمت مراجعته بواسطة MDEPC \nمراقبة الجودة م.مجدى حجازى مقبول من \nم. سمير عبد الجليل \nفحص ومراقبة MDEPC بشكل عام \nمدير وMPIS. منسق ومعتمد من قبل م. محمود نجيب .\nهذه الوثيقة \n تحديث لمدة 5 سنوات مراجعة.\nاحتياطات السلامة\nيجب إصدار تصريح العمل\nارتداء خوذات السلامة والأحذية\nHRSG خارج الخدمة.\nضع محدد المثبط في وضع الإغلاق.\nافصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه.\nتوربينة الغاز خارج الخدمة\nويجب اتباع كافة احتياطات السلامة \n قسم السلامة\nيجب إصدار تصريح العمل\nارتداء خوذات السلامة والأحذية\nHRSG خارج الخدمة.\nضع محدد المثبط في وضع الإغلاق.\nافصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه.\nتوربينة الغاز خارج الخدمة\nويجب اتباع كافة احتياطات السلامة \n قسم السلامة\nالأدوات والمعدات\nطاحونة وعجلة الطحن.\nمجموعة أدوات الصيانة الكاملة.\nآلة لحام.\nمجتذب يدوي .\nطاحونة وعجلة الطحن.\nمجموعة أدوات الصيانة الكاملة.\nآلة لحام.\nمجتذب يدوي .\nالأعمال المطلوب تنفيذها\nتحقق من H.G. قم بتمرير صفائح الفولاذ المقاوم للصدأ \n لضيق.\nتحقق من تصريح H.G. للحصول على عزل جيد للقناة.\nتحقق من عزل المخمدات والفولاذ المقاوم للصدأ \n أوراق.\nالتحقق من حركة المخمد (فتح-إغلاق)\nتحقق من إشارات المثبط المفتوحة والإغلاق\nفحص أسلاك المخمدات وتشحيمها إذا لزم الأمر.\nتحقق من علبة التروس المثبطة وأعد تعبئة الزيت إذا \n حاجة .\nالتحقق من جميع الأجزاء عن طريق البصرية \n التفتيش.\nتحقق من H.G. قم بتمرير صفائح الفولاذ المقاوم للصدأ \n لضيق.\nتحقق من تصريح H.G. للحصول على عزل جيد للقناة.\nتحقق من عزل المخمدات والفولاذ المقاوم للصدأ \n أوراق.\nالتحقق من حركة المخمد (فتح-إغلاق)\nتحقق من إشارات المثبط المفتوحة والإغلاق\nفحص أسلاك المخمدات وتشحيمها إذا لزم الأمر.\nتحقق من علبة التروس المثبطة وأعد تعبئة الزيت إذا \n حاجة .\nالتحقق من جميع الأجزاء عن طريق البصرية \n التفتيش.\nالموقع: \nرمز المعدات: \n تم الفحص بواسطة: \nالتاريخ: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}