{
 "id": "arabic-web-boilers-ar-drtr-001-r0-htm",
 "doc_number": "DRTR-001-R0",
 "title_en": "",
 "title_ar": "Drtr-001-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Drtr-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "معدات:\nعزيزي"
  },
  {
   "type": "paragraph",
   "text": "بابكوك بورسيج ألمانيا"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: \n Drtr-001-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: دمياط CCPS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \nموافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nرئيسي \nصيانة إجراءات\n (ف1 ح 50,000)"
  },
  {
   "type": "paragraph",
   "text": "تاريخ الموافقة: 29 فبراير 2004"
  },
  {
   "type": "paragraph",
   "text": "تاريخ لتتم المراجعة: فبراير \n 2009"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراء الصيانة الرئيسي P1، \n والتي يجب تنفيذها كل 50.000 ساعة تشغيل \nلإزالة (O2) من الماء."
  },
  {
   "type": "paragraph",
   "text": "الأول \n بدأت المسودة بواسطة المهندس. محمد طه المنسي اختبار م. عبد القادر \n فتح الله في 05 أكتوبر 2003، تمت مراجعته بواسطة EDEPC مراقبة الجودة م. \n م. سمير عبد الجليل، بقبول المدير العام م. صبحي البكري، ووافق عليه م. \n منير الوكيل: رئيس قطاع كهرباء الدورة المركبة بدمياط \n محطة"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية"
  },
  {
   "type": "table",
   "rows": [
    [
     "التصميم\n درجة الحرارة",
     "340 oC"
    ],
    [
     "التصميم \n الضغط",
     "9 بار"
    ],
    [
     "عملية \n درجة حرارة",
     "110/120 oC"
    ],
    [
     "بيراتيون \nضغط",
     "0.4 /1 بار"
    ],
    [
     "سعة",
     "182 م3"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "السلامة \nالاحتياطات"
  },
  {
   "type": "paragraph",
   "text": "عمل \n يجب إصدار التصريح ويجب أن تحمل عناصر الصيانة المؤهلة \n فئة السلامة المناسبة"
  },
  {
   "type": "paragraph",
   "text": "سياج أمان (حبل) مع علامات التحذير \n مطلوب المحيطة بمنطقة العمل"
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذة السلامة الخاصة بك، وأحذية السلامة\n. إلخ"
  },
  {
   "type": "paragraph",
   "text": "HRSG (1&2) خارج الخدمة وتم خفض الضغط في قسم الضغط المنخفض"
  },
  {
   "type": "paragraph",
   "text": "قم بتصريف العزيزة وإيقافها ووضع علامة حمراء على مضخات المكثفات"
  },
  {
   "type": "paragraph",
   "text": "يتم إغلاق مخمدات الدخول وإغلاقها ميكانيكيًا عند دخول توربين الغاز \n الخدمة"
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر الطاقة عن مشغلات المثبط"
  },
  {
   "type": "paragraph",
   "text": "تكون مروحة الهواء الختم في الخدمة عندما تكون توربينات الغاز في الخدمة"
  },
  {
   "type": "list",
   "items": [
    "عمل \n يجب إصدار التصريح ويجب أن تحمل عناصر الصيانة المؤهلة \n فئة السلامة المناسبة",
    "سياج أمان (حبل) مع علامات التحذير \n مطلوب المحيطة بمنطقة العمل",
    "ارتداء خوذة السلامة الخاصة بك، وأحذية السلامة\n. إلخ",
    "HRSG (1&2) خارج الخدمة وتم خفض الضغط في قسم الضغط المنخفض",
    "قم بتصريف العزيزة وإيقافها ووضع علامة حمراء على مضخات المكثفات",
    "يتم إغلاق مخمدات الدخول وإغلاقها ميكانيكيًا عند دخول توربين الغاز \n الخدمة",
    "افصل مصدر الطاقة عن مشغلات المثبط",
    "تكون مروحة الهواء الختم في الخدمة عندما تكون توربينات الغاز في الخدمة"
   ]
  },
  {
   "type": "paragraph",
   "text": "أدوات \nوالمعدات"
  },
  {
   "type": "paragraph",
   "text": "ماكينة لحام TIG"
  },
  {
   "type": "paragraph",
   "text": "طاحونة وعجلة الطحن"
  },
  {
   "type": "paragraph",
   "text": "معدن حشو مختار للحام TIG"
  },
  {
   "type": "paragraph",
   "text": "أدوات التنظيف ومجموعة المفاتيح"
  },
  {
   "type": "list",
   "items": [
    "ماكينة لحام TIG",
    "طاحونة وعجلة الطحن",
    "معدن حشو مختار للحام TIG",
    "أدوات التنظيف ومجموعة المفاتيح"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "التفتيش الداخلي بحثاً عن أدلة على التآكل أو التحجيم."
  },
  {
   "type": "paragraph",
   "text": "يجب ألا يتم ربط سدادات صمام الرش، ويجب أن يتم تثبيت الصمام بإحكام"
  },
  {
   "type": "paragraph",
   "text": "فحص البنوك صينية. إصلاح الخلل"
  },
  {
   "type": "paragraph",
   "text": "فحص مقالي الموزع وإصلاح الخلل"
  },
  {
   "type": "paragraph",
   "text": "يجب تنظيف السفينة من جميع الحطام أو الأجسام الغريبة"
  },
  {
   "type": "paragraph",
   "text": "تحقق من تعبئة وحدات التحكم والصمامات، واستبدلها إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "تحقق من حشية فتحة التفتيش إذا كان هناك دليل على وجود تسرب"
  },
  {
   "type": "paragraph",
   "text": "التحقق من تشغيل كافة وحدات التحكم، ينبغي أن تتحرك بحرية وليس لها \n اللعب المفرط."
  },
  {
   "type": "paragraph",
   "text": "قم بإجراء أي تعديلات ضرورية، مع إيلاء اهتمام خاص للسعة الفائضة \n الصمام ووحدة التحكم حيث لا يتم استخدامهما بشكل متكرر وقد يكون لديهما ميل إلى ذلك \n تتآكل وتتجمد في مكانها"
  },
  {
   "type": "paragraph",
   "text": "فتح وإغلاق جميع صمامات البوابة التي لم يتم استخدامها منذ آخر فحص. \n قم بالتشحيم عند الضرورة."
  },
  {
   "type": "paragraph",
   "text": "فحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل"
  },
  {
   "type": "paragraph",
   "text": "فحص العزل"
  },
  {
   "type": "paragraph",
   "text": "بعد الوحدة \n عند عودته إلى الخدمة، يجب إجراء اختبار الأكسجين بشكل متكرر أكثر \n تأكد من صحة إعداد فتحة التهوية."
  },
  {
   "type": "list",
   "items": [
    "التفتيش الداخلي بحثاً عن أدلة على التآكل أو التحجيم.",
    "يجب ألا يتم ربط سدادات صمام الرش، ويجب أن يتم تثبيت الصمام بإحكام",
    "فحص البنوك صينية. إصلاح الخلل",
    "فحص مقالي الموزع وإصلاح الخلل",
    "يجب تنظيف السفينة من جميع الحطام أو الأجسام الغريبة",
    "تحقق من تعبئة وحدات التحكم والصمامات، واستبدلها إذا لزم الأمر",
    "تحقق من حشية فتحة التفتيش إذا كان هناك دليل على وجود تسرب",
    "التحقق من تشغيل كافة وحدات التحكم، ينبغي أن تتحرك بحرية وليس لها \n اللعب المفرط.",
    "قم بإجراء أي تعديلات ضرورية، مع إيلاء اهتمام خاص للسعة الفائضة \n الصمام ووحدة التحكم حيث لا يتم استخدامهما بشكل متكرر وقد يكون لديهما ميل إلى ذلك \n تتآكل وتتجمد في مكانها",
    "فتح وإغلاق جميع صمامات البوابة التي لم يتم استخدامها منذ آخر فحص. \n قم بالتشحيم عند الضرورة.",
    "فحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل",
    "فحص العزل",
    "بعد الوحدة \n عند عودته إلى الخدمة، يجب إجراء اختبار الأكسجين بشكل متكرر أكثر \n تأكد من صحة إعداد فتحة التهوية."
   ]
  },
  {
   "type": "paragraph",
   "text": "مزيل الهواء"
  },
  {
   "type": "paragraph",
   "text": "جدول Lengend لDeaerator"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "ثقب الرجل"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "احتياطي مع غطاء للتدفئة \n بخار"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "اتصال صمام الأمان"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "مدخل البخار LP"
  },
  {
   "type": "paragraph",
   "text": "5"
  },
  {
   "type": "paragraph",
   "text": "احتياطي مع الحد الأقصى"
  },
  {
   "type": "paragraph",
   "text": "6"
  },
  {
   "type": "paragraph",
   "text": "البخار الناتج عن خزان النفخ المستمر"
  },
  {
   "type": "paragraph",
   "text": "7"
  },
  {
   "type": "paragraph",
   "text": "شفط لمضخات مياه تغذية Lp"
  },
  {
   "type": "paragraph",
   "text": "8"
  },
  {
   "type": "paragraph",
   "text": "شفط لمضخات مياه التغذية HP"
  },
  {
   "type": "paragraph",
   "text": "9"
  },
  {
   "type": "paragraph",
   "text": "ثقب الرجل"
  },
  {
   "type": "paragraph",
   "text": "10"
  },
  {
   "type": "paragraph",
   "text": "استنزاف خزان التخزين"
  },
  {
   "type": "paragraph",
   "text": "11"
  },
  {
   "type": "paragraph",
   "text": "تنفيس"
  },
  {
   "type": "paragraph",
   "text": "12"
  },
  {
   "type": "paragraph",
   "text": "مدخل الماء المكثف"
  },
  {
   "type": "paragraph",
   "text": "13"
  },
  {
   "type": "paragraph",
   "text": "احتياطي مع الحد الأقصى"
  },
  {
   "type": "paragraph",
   "text": "14"
  },
  {
   "type": "paragraph",
   "text": "مضخات LP دقيقة. مدخل التدفق"
  },
  {
   "type": "paragraph",
   "text": "15"
  },
  {
   "type": "paragraph",
   "text": "مضخات HP دقيقة. مدخل التدفق"
  },
  {
   "type": "paragraph",
   "text": "16"
  },
  {
   "type": "paragraph",
   "text": "ملء مدخل المضخة"
  },
  {
   "type": "paragraph",
   "text": "G"
  },
  {
   "type": "paragraph",
   "text": "خط قادم"
  },
  {
   "type": "table",
   "rows": [
    [
     "#",
     ""
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "عزيزي"
  },
  {
   "type": "heading",
   "level": 3,
   "text": "استكشاف أخطاء سخان نزع الهواء وإصلاحها"
  },
  {
   "type": "paragraph",
   "text": "مشكلة"
  },
  {
   "type": "paragraph",
   "text": "يقترح"
  },
  {
   "type": "paragraph",
   "text": "إذا كان محتوى الأكسجين الخالي من الماء أكبر \n أكثر من 0.005 مل/لتر أو 7 جزء في البليون"
  },
  {
   "type": "paragraph",
   "text": "يؤكد :"
  },
  {
   "type": "paragraph",
   "text": "أ. صمامات الرش"
  },
  {
   "type": "paragraph",
   "text": "ب. صواني نزع الهواء"
  },
  {
   "type": "paragraph",
   "text": "ج. مدخل البخار الصحافة."
  },
  {
   "type": "paragraph",
   "text": "د. يشكلون تدفق المياه. قد لا تلبي"
  },
  {
   "type": "paragraph",
   "text": "المواصفات."
  },
  {
   "type": "paragraph",
   "text": "ه. مستوى الماء المخزن، في حالة نزع الهواء من السخان"
  },
  {
   "type": "paragraph",
   "text": "وخزان التخزين ذو تصميم مضغوط"
  },
  {
   "type": "paragraph",
   "text": "و. صمامات التنفيس؛ سواء تم فتحها و"
  },
  {
   "type": "paragraph",
   "text": "البخار المشتعل هو الصحيح"
  },
  {
   "type": "paragraph",
   "text": "إذا تم إنتاج المطرقة في الداخل"
  },
  {
   "type": "paragraph",
   "text": "سخان نزع الهواء"
  },
  {
   "type": "paragraph",
   "text": "يؤكد :"
  },
  {
   "type": "paragraph",
   "text": "أ. درجة حرارة مزيل الهواء ; مكياج الماء وامض"
  },
  {
   "type": "paragraph",
   "text": "كان من الممكن أن يتم إنتاجها"
  },
  {
   "type": "paragraph",
   "text": "ب. مستوى المياه المخزنة؛ على الأرجح أنه كذلك \n أيضا"
  },
  {
   "type": "paragraph",
   "text": "عالية وتنتج بخارًا فوريًا"
  },
  {
   "type": "paragraph",
   "text": "التكثيف"
  },
  {
   "type": "paragraph",
   "text": "ج. اضغط على المدخل. ، بحيث يتدفق بشكل مستمر"
  },
  {
   "type": "paragraph",
   "text": "وليس بطريقة متقطعة"
  },
  {
   "type": "paragraph",
   "text": "د. ضغط البخار الداخل"
  },
  {
   "type": "paragraph",
   "text": "في حالة الضغط على سخان نزع الهواء. ودرجة الحرارة. مرتفعة جدًا، وبالتالي يخرج الكثير من البخار إلى صمامات التهوية"
  },
  {
   "type": "paragraph",
   "text": "يؤكد :"
  },
  {
   "type": "paragraph",
   "text": "أ. ضغط البخار الداخل"
  },
  {
   "type": "paragraph",
   "text": "ب. درجة حرارة مدخل المكثفات"
  },
  {
   "type": "paragraph",
   "text": "ج. يشكلون تدفق المياه وكذلك الماء"
  },
  {
   "type": "paragraph",
   "text": "ضغط؛ على الأرجح أن ضغط الماء هو"
  },
  {
   "type": "paragraph",
   "text": "منخفض جدًا، وبالتالي فإن ماء المكياج يفعل ذلك"
  },
  {
   "type": "paragraph",
   "text": "لا تتدفق"
  },
  {
   "type": "paragraph",
   "text": "د. مستوى الماء المخزن، في حالة نزع الهواء من السخان"
  },
  {
   "type": "paragraph",
   "text": "وخزان التخزين في وحدة واحدة"
  },
  {
   "type": "paragraph",
   "text": "إذا كانت درجة حرارة الماء الخارج منخفضة جدًا"
  },
  {
   "type": "paragraph",
   "text": "يؤكد :"
  },
  {
   "type": "paragraph",
   "text": "أ. ضغط البخار الداخل"
  },
  {
   "type": "paragraph",
   "text": "ب. تسخين البخار والفوهات، إذا كان خزان التخزين"
  },
  {
   "type": "paragraph",
   "text": "وحدة مختلفة لdeaerator"
  },
  {
   "type": "paragraph",
   "text": "ج. صمام التحكم في ضغط البخار مدخل deaerator"
  },
  {
   "type": "paragraph",
   "text": "د. تشكل تدفق المياه"
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nمعدات:\nعزيزي\nبابكوك بورسيج ألمانيا\nرقم الوثيقة: \n Drtr-001-r0\nصدرت إلى: دمياط CCPS\nحالة: \nموافقة\nإجراء:\nرئيسي \nصيانة إجراءات\n (ف1 ح 50,000)\nتاريخ الموافقة: 29 فبراير 2004\nتاريخ لتتم المراجعة: فبراير \n 2009\nمقدمة\nتوضح هذه الوثيقة إجراء الصيانة الرئيسي P1، \n والتي يجب تنفيذها كل 50.000 ساعة تشغيل \nلإزالة (O2) من الماء.\nالأول \n بدأت المسودة بواسطة المهندس. محمد طه المنسي اختبار م. عبد القادر \n فتح الله في 05 أكتوبر 2003، تمت مراجعته بواسطة EDEPC مراقبة الجودة م. \n م. سمير عبد الجليل، بقبول المدير العام م. صبحي البكري، ووافق عليه م. \n منير الوكيل: رئيس قطاع كهرباء الدورة المركبة بدمياط \n محطة\nالبيانات الفنية\n\nالسلامة \nالاحتياطات\nعمل \n يجب إصدار التصريح ويجب أن تحمل عناصر الصيانة المؤهلة \n فئة السلامة المناسبة\nسياج أمان (حبل) مع علامات التحذير \n مطلوب المحيطة بمنطقة العمل\nارتداء خوذة السلامة الخاصة بك، وأحذية السلامة\n. إلخ\nHRSG (1&2) خارج الخدمة وتم خفض الضغط في قسم الضغط المنخفض\nقم بتصريف العزيزة وإيقافها ووضع علامة حمراء على مضخات المكثفات\nيتم إغلاق مخمدات الدخول وإغلاقها ميكانيكيًا عند دخول توربين الغاز \n الخدمة\nافصل مصدر الطاقة عن مشغلات المثبط\nتكون مروحة الهواء الختم في الخدمة عندما تكون توربينات الغاز في الخدمة\nعمل \n يجب إصدار التصريح ويجب أن تحمل عناصر الصيانة المؤهلة \n فئة السلامة المناسبة\nسياج أمان (حبل) مع علامات التحذير \n مطلوب المحيطة بمنطقة العمل\nارتداء خوذة السلامة الخاصة بك، وأحذية السلامة\n. إلخ\nHRSG (1&2) خارج الخدمة وتم خفض الضغط في قسم الضغط المنخفض\nقم بتصريف العزيزة وإيقافها ووضع علامة حمراء على مضخات المكثفات\nيتم إغلاق مخمدات الدخول وإغلاقها ميكانيكيًا عند دخول توربين الغاز \n الخدمة\nافصل مصدر الطاقة عن مشغلات المثبط\nتكون مروحة الهواء الختم في الخدمة عندما تكون توربينات الغاز في الخدمة\nأدوات \nوالمعدات\nماكينة لحام TIG\nطاحونة وعجلة الطحن\nمعدن حشو مختار للحام TIG\nأدوات التنظيف ومجموعة المفاتيح\nماكينة لحام TIG\nطاحونة وعجلة الطحن\nمعدن حشو مختار للحام TIG\nأدوات التنظيف ومجموعة المفاتيح\nالعمل المراد تنفيذه\nالتفتيش الداخلي بحثاً عن أدلة على التآكل أو التحجيم.\nيجب ألا يتم ربط سدادات صمام الرش، ويجب أن يتم تثبيت الصمام بإحكام\nفحص البنوك صينية. إصلاح الخلل\nفحص مقالي الموزع وإصلاح الخلل\nيجب تنظيف السفينة من جميع الحطام أو الأجسام الغريبة\nتحقق من تعبئة وحدات التحكم والصمامات، واستبدلها إذا لزم الأمر\nتحقق من حشية فتحة التفتيش إذا كان هناك دليل على وجود تسرب\nالتحقق من تشغيل كافة وحدات التحكم، ينبغي أن تتحرك بحرية وليس لها \n اللعب المفرط.\nقم بإجراء أي تعديلات ضرورية، مع إيلاء اهتمام خاص للسعة الفائضة \n الصمام ووحدة التحكم حيث لا يتم استخدامهما بشكل متكرر وقد يكون لديهما ميل إلى ذلك \n تتآكل وتتجمد في مكانها\nفتح وإغلاق جميع صمامات البوابة التي لم يتم استخدامها منذ آخر فحص. \n قم بالتشحيم عند الضرورة.\nفحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل\nفحص العزل\nبعد الوحدة \n عند عودته إلى الخدمة، يجب إجراء اختبار الأكسجين بشكل متكرر أكثر \n تأكد من صحة إعداد فتحة التهوية.\nالتفتيش الداخلي بحثاً عن أدلة على التآكل أو التحجيم.\nيجب ألا يتم ربط سدادات صمام الرش، ويجب أن يتم تثبيت الصمام بإحكام\nفحص البنوك صينية. إصلاح الخلل\nفحص مقالي الموزع وإصلاح الخلل\nيجب تنظيف السفينة من جميع الحطام أو الأجسام الغريبة\nتحقق من تعبئة وحدات التحكم والصمامات، واستبدلها إذا لزم الأمر\nتحقق من حشية فتحة التفتيش إذا كان هناك دليل على وجود تسرب\nالتحقق من تشغيل كافة وحدات التحكم، ينبغي أن تتحرك بحرية وليس لها \n اللعب المفرط.\nقم بإجراء أي تعديلات ضرورية، مع إيلاء اهتمام خاص للسعة الفائضة \n الصمام ووحدة التحكم حيث لا يتم استخدامهما بشكل متكرر وقد يكون لديهما ميل إلى ذلك \n تتآكل وتتجمد في مكانها\nفتح وإغلاق جميع صمامات البوابة التي لم يتم استخدامها منذ آخر فحص. \n قم بالتشحيم عند الضرورة.\nفحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل\nفحص العزل\nبعد الوحدة \n عند عودته إلى الخدمة، يجب إجراء اختبار الأكسجين بشكل متكرر أكثر \n تأكد من صحة إعداد فتحة التهوية.\nمزيل الهواء\nجدول Lengend لDeaerator\nغرض\n1\nثقب الرجل\n2\nاحتياطي مع غطاء للتدفئة \n بخار\n3\nاتصال صمام الأمان\n4\nمدخل البخار LP\n5\nاحتياطي مع الحد الأقصى\n6\nالبخار الناتج عن خزان النفخ المستمر\n7\nشفط لمضخات مياه تغذية Lp\n8\nشفط لمضخات مياه التغذية HP\n9\nثقب الرجل\n10\nاستنزاف خزان التخزين\n11\nتنفيس\n12\nمدخل الماء المكثف\n13\nاحتياطي مع الحد الأقصى\n14\nمضخات LP دقيقة. مدخل التدفق\n15\nمضخات HP دقيقة. مدخل التدفق\n16\nملء مدخل المضخة\nG\nخط قادم\n\nعزيزي\nاستكشاف أخطاء سخان نزع الهواء وإصلاحها\nمشكلة\nيقترح\nإذا كان محتوى الأكسجين الخالي من الماء أكبر \n أكثر من 0.005 مل/لتر أو 7 جزء في البليون\nيؤكد :\nأ. صمامات الرش\nب. صواني نزع الهواء\nج. مدخل البخار الصحافة.\nد. يشكلون تدفق المياه. قد لا تلبي\nالمواصفات.\nه. مستوى الماء المخزن، في حالة نزع الهواء من السخان\nوخزان التخزين ذو تصميم مضغوط\nو. صمامات التنفيس؛ سواء تم فتحها و\nالبخار المشتعل هو الصحيح\nإذا تم إنتاج المطرقة في الداخل\nسخان نزع الهواء\nيؤكد :\nأ. درجة حرارة مزيل الهواء ; مكياج الماء وامض\nكان من الممكن أن يتم إنتاجها\nب. مستوى المياه المخزنة؛ على الأرجح أنه كذلك \n أيضا\nعالية وتنتج بخارًا فوريًا\nالتكثيف\nج. اضغط على المدخل. ، بحيث يتدفق بشكل مستمر\nوليس بطريقة متقطعة\nد. ضغط البخار الداخل\nفي حالة الضغط على سخان نزع الهواء. ودرجة الحرارة. مرتفعة جدًا، وبالتالي يخرج الكثير من البخار إلى صمامات التهوية\nيؤكد :\nأ. ضغط البخار الداخل\nب. درجة حرارة مدخل المكثفات\nج. يشكلون تدفق المياه وكذلك الماء\nضغط؛ على الأرجح أن ضغط الماء هو\nمنخفض جدًا، وبالتالي فإن ماء المكياج يفعل ذلك\nلا تتدفق\nد. مستوى الماء المخزن، في حالة نزع الهواء من السخان\nوخزان التخزين في وحدة واحدة\nإذا كانت درجة حرارة الماء الخارج منخفضة جدًا\nيؤكد :\nأ. ضغط البخار الداخل\nب. تسخين البخار والفوهات، إذا كان خزان التخزين\nوحدة مختلفة لdeaerator\nج. صمام التحكم في ضغط البخار مدخل deaerator\nد. تشكل تدفق المياه",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "../app_gen/East%20delta%20EP/all_docs/graphics/Driator-001-1.jpg",
   "alt": ""
  }
 ]
}