{
 "id": "arabic-web-boilers-ar-drum-001-r0-htm",
 "doc_number": "DRUM-001-R0",
 "title_en": "",
 "title_ar": "Drum-001-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Drum-001-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "محطات الطاقة"
  },
  {
   "type": "paragraph",
   "text": "الإجراء الفني"
  },
  {
   "type": "paragraph",
   "text": "بابكوك بورسيج ألمانيا"
  },
  {
   "type": "paragraph",
   "text": "بابكوك بورسيج ألمانيا"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: \n Drum-001-r0"
  },
  {
   "type": "paragraph",
   "text": "صدر \n إلى: \n دمياط CCPS"
  },
  {
   "type": "paragraph",
   "text": "حالة: \n موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:\nرئيسي \n صيانة إجراءات\n (P1H40,000)"
  },
  {
   "type": "paragraph",
   "text": "تاريخ الموافقة: \n 29 فبراير 2004"
  },
  {
   "type": "paragraph",
   "text": "تاريخ المراجعة: \n 200 فبراير9"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة إجراء الصيانة الرئيسي P1، والذي \n يجب أن يتم تنفيذها كل 40.000 ساعة تشغيل \n كما هو مبين بـ H40.000 فيما سبق \nكتلة بعنوان"
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. أشرف عبد المنعم فهمي وعبده عبده \nالهنداوي، اختبار م. عبد القادر فتح الله في 20 فبراير 2003، تمت مراجعته بواسطة \nEDEPC مراقبة الجودة المهندس. سمير عبد الجليل, \nتم قبوله من قبل المدير العام م. صبحي البكري، ووافق عليه م. منير \nالوكيل: القطاع الرئيسي لمحطة كهرباء دمياط ذات الدورة المركبة"
  },
  {
   "type": "paragraph",
   "text": "البيانات الفنية"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "منخفض \n طبل الضغط"
  },
  {
   "type": "paragraph",
   "text": "طبل الضغط العالي"
  },
  {
   "type": "paragraph",
   "text": "العملية \n درجة الحرارة"
  },
  {
   "type": "paragraph",
   "text": "200 \n oC"
  },
  {
   "type": "paragraph",
   "text": "500 \noC"
  },
  {
   "type": "paragraph",
   "text": "العملية \n الضغط"
  },
  {
   "type": "paragraph",
   "text": "4 بار"
  },
  {
   "type": "paragraph",
   "text": "75 بار"
  },
  {
   "type": "paragraph",
   "text": "سعة"
  },
  {
   "type": "paragraph",
   "text": "48 م3"
  },
  {
   "type": "paragraph",
   "text": "48 م3"
  },
  {
   "type": "paragraph",
   "text": "البعد"
  },
  {
   "type": "paragraph",
   "text": "مادة"
  },
  {
   "type": "paragraph",
   "text": "نوع الفاصل"
  },
  {
   "type": "paragraph",
   "text": "عدد الأعاصير"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "2000x15000x20 ملم",
     "2000x15000x60 ملم"
    ],
    [
     "",
     "ح II / A515 GR.55",
     "15 ني كو مو ملحوظة 5"
    ],
    [
     "",
     "2 مرحلة الأعاصير / المخازن المؤقتة",
     "2 مرحلة الأعاصير / المخازن المؤقتة"
    ],
    [
     "",
     "36 إعصار",
     "36 إعصار"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "A يجب أن يتم إصدار تصريح العمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "مطلوب سياج أمان مع علامات تحذير تحيط بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان والأحذية وقناع التنفس وزجاج الأمان \n ... الخ"
  },
  {
   "type": "paragraph",
   "text": "HRSG خارج الخدمة وتم خفض الضغط في قسم الضغط العالي"
  },
  {
   "type": "paragraph",
   "text": "استنزاف الضغط العالي. طبل ووضع علامة حمراء على مضخات مياه التغذية"
  },
  {
   "type": "paragraph",
   "text": "مخمدات المدخل مغلقة ومقفلة ميكانيكيًا"
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر الطاقة عن مشغلات المثبط."
  },
  {
   "type": "list",
   "items": [
    "A يجب أن يتم إصدار تصريح العمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.",
    "مطلوب سياج أمان مع علامات تحذير تحيط بمنطقة العمل.",
    "ارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان والأحذية وقناع التنفس وزجاج الأمان \n ... الخ",
    "HRSG خارج الخدمة وتم خفض الضغط في قسم الضغط العالي",
    "استنزاف الضغط العالي. طبل ووضع علامة حمراء على مضخات مياه التغذية",
    "مخمدات المدخل مغلقة ومقفلة ميكانيكيًا",
    "افصل مصدر الطاقة عن مشغلات المثبط."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "ماكينة لحام TIG"
  },
  {
   "type": "paragraph",
   "text": "طاحونة وعجلة الطحن"
  },
  {
   "type": "paragraph",
   "text": "معدن حشو مختار للحام TIG"
  },
  {
   "type": "paragraph",
   "text": "أدوات التنظيف ومجموعة المفاتيح"
  },
  {
   "type": "list",
   "items": [
    "ماكينة لحام TIG",
    "طاحونة وعجلة الطحن",
    "معدن حشو مختار للحام TIG",
    "أدوات التنظيف ومجموعة المفاتيح"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "الفحص الداخلي بحثًا عن أدلة على التآكل أو التحجيم."
  },
  {
   "type": "paragraph",
   "text": "الفحص الداخلي للأعاصير وإصلاح العيوب."
  },
  {
   "type": "paragraph",
   "text": "تنظيف الأجزاء الداخلية من الأجسام الغريبة."
  },
  {
   "type": "paragraph",
   "text": "التحقق من نظافة أنبوب تغذية المياه وإصلاح الخلل."
  },
  {
   "type": "paragraph",
   "text": "تحقق من حشية فتحة التفتيش إذا كان هناك تسرب."
  },
  {
   "type": "paragraph",
   "text": "التحقق من نظافة الأجزاء المنفجرة وإصلاح الخلل."
  },
  {
   "type": "paragraph",
   "text": "فحص اللوحة المثقبة لإصلاح الخلل."
  },
  {
   "type": "paragraph",
   "text": "فحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل."
  },
  {
   "type": "paragraph",
   "text": "فحص العزل وإصلاح الخلل."
  },
  {
   "type": "paragraph",
   "text": "فحص الافتتاح للقادمين إلى أسفل"
  },
  {
   "type": "paragraph",
   "text": "فحص طبقة التخميل للسطح الداخلي"
  },
  {
   "type": "paragraph",
   "text": "التحقق من مستوى الماء في الزجاج وتغييره إذا لزم الأمر"
  },
  {
   "type": "paragraph",
   "text": "فحص الصمامات وإصلاح الخلل"
  },
  {
   "type": "list",
   "items": [
    "الفحص الداخلي بحثًا عن أدلة على التآكل أو التحجيم.",
    "الفحص الداخلي للأعاصير وإصلاح العيوب.",
    "تنظيف الأجزاء الداخلية من الأجسام الغريبة.",
    "التحقق من نظافة أنبوب تغذية المياه وإصلاح الخلل.",
    "تحقق من حشية فتحة التفتيش إذا كان هناك تسرب.",
    "التحقق من نظافة الأجزاء المنفجرة وإصلاح الخلل.",
    "فحص اللوحة المثقبة لإصلاح الخلل.",
    "فحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل.",
    "فحص العزل وإصلاح الخلل.",
    "فحص الافتتاح للقادمين إلى أسفل",
    "فحص طبقة التخميل للسطح الداخلي",
    "التحقق من مستوى الماء في الزجاج وتغييره إذا لزم الأمر",
    "فحص الصمامات وإصلاح الخلل"
   ]
  },
  {
   "type": "paragraph",
   "text": "طبل الضغط العالي"
  },
  {
   "type": "paragraph",
   "text": "Lengend Table for HP Drum"
  },
  {
   "type": "paragraph",
   "text": "فوق أنابيب التدفق"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "#",
     "غرض"
    ],
    [
     "",
     "1",
     "P"
    ],
    [
     "",
     "2",
     "تفجير الأنبوب"
    ],
    [
     "",
     "3",
     "إعصار"
    ],
    [
     "",
     "4",
     "قادم للأسفل"
    ],
    [
     "",
     "5",
     ""
    ],
    [
     "",
     "6",
     "ثقب الرجل"
    ],
    [
     "",
     "7",
     "تغذية أنبوب المياه"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "طبل الضغط المنخفض"
  },
  {
   "type": "paragraph",
   "text": "جدول Lengend ل \nطبل ال بي"
  },
  {
   "type": "paragraph",
   "text": "فوق أنابيب التدفق"
  },
  {
   "type": "table",
   "rows": [
    [
     "",
     "#",
     "غرض"
    ],
    [
     "",
     "1",
     "P"
    ],
    [
     "",
     "2",
     "تفجير الأنبوب"
    ],
    [
     "",
     "3",
     "إعصار"
    ],
    [
     "",
     "4",
     "قادم للأسفل"
    ],
    [
     "",
     "5",
     ""
    ],
    [
     "",
     "6",
     "ثقب الرجل"
    ],
    [
     "",
     "7",
     "تغذية أنبوب المياه"
    ]
   ],
   "truncated_rows": 0
  }
 ],
 "text": "محطات الطاقة\nالإجراء الفني\nبابكوك بورسيج ألمانيا\nبابكوك بورسيج ألمانيا\nرقم الوثيقة: \n Drum-001-r0\nصدر \n إلى: \n دمياط CCPS\nحالة: \n موافقة\nإجراء:\nرئيسي \n صيانة إجراءات\n (P1H40,000)\nتاريخ الموافقة: \n 29 فبراير 2004\nتاريخ المراجعة: \n 200 فبراير9\nمقدمة\nتوضح هذه الوثيقة إجراء الصيانة الرئيسي P1، والذي \n يجب أن يتم تنفيذها كل 40.000 ساعة تشغيل \n كما هو مبين بـ H40.000 فيما سبق \nكتلة بعنوان\nالمسودة الأولى بدأها المهندس. أشرف عبد المنعم فهمي وعبده عبده \nالهنداوي، اختبار م. عبد القادر فتح الله في 20 فبراير 2003، تمت مراجعته بواسطة \nEDEPC مراقبة الجودة المهندس. سمير عبد الجليل, \nتم قبوله من قبل المدير العام م. صبحي البكري، ووافق عليه م. منير \nالوكيل: القطاع الرئيسي لمحطة كهرباء دمياط ذات الدورة المركبة\nالبيانات الفنية\nغرض\nمنخفض \n طبل الضغط\nطبل الضغط العالي\nالعملية \n درجة الحرارة\n200 \n oC\n500 \noC\nالعملية \n الضغط\n4 بار\n75 بار\nسعة\n48 م3\n48 م3\nالبعد\nمادة\nنوع الفاصل\nعدد الأعاصير\n\nاحتياطات السلامة\nA يجب أن يتم إصدار تصريح العمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.\nمطلوب سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان والأحذية وقناع التنفس وزجاج الأمان \n ... الخ\nHRSG خارج الخدمة وتم خفض الضغط في قسم الضغط العالي\nاستنزاف الضغط العالي. طبل ووضع علامة حمراء على مضخات مياه التغذية\nمخمدات المدخل مغلقة ومقفلة ميكانيكيًا\nافصل مصدر الطاقة عن مشغلات المثبط.\nA يجب أن يتم إصدار تصريح العمل، المؤهلين \n يجب أن يحمل موظفو الصيانة فئة السلامة المناسبة.\nمطلوب سياج أمان مع علامات تحذير تحيط بمنطقة العمل.\nارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان والأحذية وقناع التنفس وزجاج الأمان \n ... الخ\nHRSG خارج الخدمة وتم خفض الضغط في قسم الضغط العالي\nاستنزاف الضغط العالي. طبل ووضع علامة حمراء على مضخات مياه التغذية\nمخمدات المدخل مغلقة ومقفلة ميكانيكيًا\nافصل مصدر الطاقة عن مشغلات المثبط.\nالأدوات والمعدات\nماكينة لحام TIG\nطاحونة وعجلة الطحن\nمعدن حشو مختار للحام TIG\nأدوات التنظيف ومجموعة المفاتيح\nماكينة لحام TIG\nطاحونة وعجلة الطحن\nمعدن حشو مختار للحام TIG\nأدوات التنظيف ومجموعة المفاتيح\nالعمل المراد تنفيذه\nالفحص الداخلي بحثًا عن أدلة على التآكل أو التحجيم.\nالفحص الداخلي للأعاصير وإصلاح العيوب.\nتنظيف الأجزاء الداخلية من الأجسام الغريبة.\nالتحقق من نظافة أنبوب تغذية المياه وإصلاح الخلل.\nتحقق من حشية فتحة التفتيش إذا كان هناك تسرب.\nالتحقق من نظافة الأجزاء المنفجرة وإصلاح الخلل.\nفحص اللوحة المثقبة لإصلاح الخلل.\nفحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل.\nفحص العزل وإصلاح الخلل.\nفحص الافتتاح للقادمين إلى أسفل\nفحص طبقة التخميل للسطح الداخلي\nالتحقق من مستوى الماء في الزجاج وتغييره إذا لزم الأمر\nفحص الصمامات وإصلاح الخلل\nالفحص الداخلي بحثًا عن أدلة على التآكل أو التحجيم.\nالفحص الداخلي للأعاصير وإصلاح العيوب.\nتنظيف الأجزاء الداخلية من الأجسام الغريبة.\nالتحقق من نظافة أنبوب تغذية المياه وإصلاح الخلل.\nتحقق من حشية فتحة التفتيش إذا كان هناك تسرب.\nالتحقق من نظافة الأجزاء المنفجرة وإصلاح الخلل.\nفحص اللوحة المثقبة لإصلاح الخلل.\nفحص جميع توصيلات الأنابيب بحثًا عن أدلة على التآكل.\nفحص العزل وإصلاح الخلل.\nفحص الافتتاح للقادمين إلى أسفل\nفحص طبقة التخميل للسطح الداخلي\nالتحقق من مستوى الماء في الزجاج وتغييره إذا لزم الأمر\nفحص الصمامات وإصلاح الخلل\nطبل الضغط العالي\nLengend Table for HP Drum\nفوق أنابيب التدفق\n\nطبل الضغط المنخفض\nجدول Lengend ل \nطبل ال بي\nفوق أنابيب التدفق\n",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Drum-01.gif",
   "alt": ""
  },
  {
   "src": "graphics/Drum-02.gif",
   "alt": ""
  }
 ]
}