{
 "id": "arabic-web-boilers-ar-drum-004-r0-htm",
 "doc_number": "DRUM-004-R0",
 "title_en": "",
 "title_ar": "Drum-004-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Drum-004-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "paragraph",
   "text": "القوة \n محطات"
  },
  {
   "type": "paragraph",
   "text": "التقنية \n الإجراء"
  },
  {
   "type": "paragraph",
   "text": "معدات: \nطبل \n مستوى البصر الزجاج"
  },
  {
   "type": "heading",
   "level": 4,
   "text": "الماس-الولايات المتحدة الأمريكية"
  },
  {
   "type": "paragraph",
   "text": "رقم الوثيقة: Drum-004-r0"
  },
  {
   "type": "paragraph",
   "text": "صدرت إلى: العيون \n موسى بي إس"
  },
  {
   "type": "paragraph",
   "text": "حالة: موافقة"
  },
  {
   "type": "paragraph",
   "text": "إجراء:"
  },
  {
   "type": "paragraph",
   "text": "رائد\n إجراءات الصيانة (P1-Y3)"
  },
  {
   "type": "paragraph",
   "text": "موافقة\n التاريخ: 01 أغسطس 2005"
  },
  {
   "type": "paragraph",
   "text": "تاريخ ليكون \n تمت المراجعة: أغسطس 2010"
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "هذا \n توضح الوثيقة إجراءات الصيانة الرئيسية التي تم إدراجها في القائمة P1، والتي يجب \n سيتم إجراؤها كل ثلاث سنوات كما هو موضح بواسطة Y3 في مقطع العنوان أعلاه."
  },
  {
   "type": "paragraph",
   "text": "يتم استخدام زجاج الرؤية هذا لإظهار مستوى الطبلة."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. أحمد عبد المقصود، \n تمت المراجعة بواسطة مدير م. جمال عرفة و مراجعة م. سمير عبد الجليل؛ مراقبة الجودة EDEPC \n المدير العام مقبول من قبل المهندس. محمود ال \n نقيب المدير العام ووافق عليه م. طارق يوسف رئيس قطاع محطة كهرباء عيون موسى 2x320 ميجاوات."
  },
  {
   "type": "paragraph",
   "text": "تم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل: منسق EDEPC MPIS و \n مدير عام التفتيش ومراقبة الجودة ومعتمد من المحاسب \n محمود محمد سليمان EDEPC مسؤل. والتفتيش المالي والجودة \n مدير عام الرقابة والمشرف على رئيس التفتيش ومراقبة الجودة \n القطاع."
  },
  {
   "type": "paragraph",
   "text": "تكنيكاl مواصفات مستوى الطبل \n زجاج البصر"
  },
  {
   "type": "paragraph",
   "text": "غرض"
  },
  {
   "type": "paragraph",
   "text": "زجاج الرؤية على مستوى الطبل"
  },
  {
   "type": "paragraph",
   "text": "رقم \nزجاج الرؤية على مستوى الطبل"
  },
  {
   "type": "paragraph",
   "text": "2 لكل غلاية"
  },
  {
   "type": "paragraph",
   "text": "نوع زجاج الرؤية على مستوى الأسطوانة"
  },
  {
   "type": "paragraph",
   "text": "موانئ دبي - 3000"
  },
  {
   "type": "paragraph",
   "text": "تصنيع"
  },
  {
   "type": "paragraph",
   "text": "الماس -الولايات المتحدة الأمريكية"
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب الحصول على تصريح عمل \n يتم إصدارها ويجب أن تحمل الأشياء المؤهلة فئة السلامة المناسبة \n ."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع \n مطلوب علامات التحذير المحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتداء السلامة والصحة \n المعدات كخوذة، \n الأحذية .. الخ"
  },
  {
   "type": "paragraph",
   "text": "أغلق الصمامات العازلة للمياه والبخار لزجاج الرؤية هذا على مستوى الأسطوانة."
  },
  {
   "type": "list",
   "items": [
    "يجب الحصول على تصريح عمل \n يتم إصدارها ويجب أن تحمل الأشياء المؤهلة فئة السلامة المناسبة \n .",
    "سياج أمان مع \n مطلوب علامات التحذير المحيطة بمنطقة العمل.",
    "ارتداء السلامة والصحة \n المعدات كخوذة، \n الأحذية .. الخ",
    "أغلق الصمامات العازلة للمياه والبخار لزجاج الرؤية هذا على مستوى الأسطوانة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "مجموعة أدوات الصيانة الكاملة."
  },
  {
   "type": "paragraph",
   "text": "سائل التنظيف، مجتذب يدوي،"
  },
  {
   "type": "paragraph",
   "text": "وجع عزم الدوران"
  },
  {
   "type": "list",
   "items": [
    "مجموعة أدوات الصيانة الكاملة.",
    "سائل التنظيف، مجتذب يدوي،",
    "وجع عزم الدوران"
   ]
  },
  {
   "type": "paragraph",
   "text": "العمل الذي يتعين القيام به"
  },
  {
   "type": "paragraph",
   "text": "عزل"
  },
  {
   "type": "paragraph",
   "text": "قم بإخطار \"العمليات\" بأن المقياس قد تم إخراجه من الخدمة."
  },
  {
   "type": "paragraph",
   "text": "It is not necessary to remove the gauge from its flanged mounting for normal \nصيانة الميناء. ومع ذلك، من أجل الراحة، يمكن إزالته، إذا سمح بذلك \nإرشادات المصنع، ويتم نقلها إلى منطقة المتجر باستخدام صمامات البخار والماء \nلعزلها عن ضغط الطبل."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة المقياس من خدمة الأسطوانة وقم بخفض الضغط عن طريق إغلاق المقياس بالتناوب \nصمامات القياس العلوية والسفلية بإحكام، وفتح صمام الصرف والصرف \nالماء من المقياس. لتركيبات قياس معادل درجة الحرارة. * ال \nيجب إغلاق صمام النازل."
  },
  {
   "type": "list",
   "items": [
    "It is not necessary to remove the gauge from its flanged mounting for normal \nصيانة الميناء. ومع ذلك، من أجل الراحة، يمكن إزالته، إذا سمح بذلك \nإرشادات المصنع، ويتم نقلها إلى منطقة المتجر باستخدام صمامات البخار والماء \nلعزلها عن ضغط الطبل.",
    "قم بإزالة المقياس من خدمة الأسطوانة وقم بخفض الضغط عن طريق إغلاق المقياس بالتناوب \nصمامات القياس العلوية والسفلية بإحكام، وفتح صمام الصرف والصرف \nالماء من المقياس. لتركيبات قياس معادل درجة الحرارة. * ال \nيجب إغلاق صمام النازل."
   ]
  },
  {
   "type": "paragraph",
   "text": "تحذير:"
  },
  {
   "type": "paragraph",
   "text": "يجب أن يظل صمام الصرف مفتوحًا دائمًا عندما يكون خارج الخدمة لأي سبب. \nيجب أن يصل خط الصرف المثالي إلى خزان التجميع أو المجمع \nتنفيس إلى الغلاف الجوي."
  },
  {
   "type": "paragraph",
   "text": "يمكن أن يؤدي استنفاد الخزان المضغوط إلى ضغط خلفي على المقياس \nوتشكل حالة خطرة للموظفين عند إجراء الصيانة \nالمعدات."
  },
  {
   "type": "paragraph",
   "text": "ديالتجميع"
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة لوحة (ألواح) الغطاء والزجاج وشريط التغليف وحشية الوسادة (كمادة \nالتجميع) من اللوحة المركزية."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مجموعة الميكا وحشية الختم."
  },
  {
   "type": "list",
   "items": [
    "قم بإزالة لوحة (ألواح) الغطاء والزجاج وشريط التغليف وحشية الوسادة (كمادة \nالتجميع) من اللوحة المركزية.",
    "قم بإزالة مجموعة الميكا وحشية الختم."
   ]
  },
  {
   "type": "paragraph",
   "text": "التفتيش / التنظيف"
  },
  {
   "type": "paragraph",
   "text": "مطلوب فحص دقيق لكل لوحة غطاء من أجل تحديد ما إذا كان \n فيزiحالة كال."
  },
  {
   "type": "paragraph",
   "text": "العلوي أو فlفي جزء من لوحة الغطاء \n حلقة هو الميكروفونسطح محمل ويجب، \n وبالتالي، تكون خالية من علامات الخدش الشعاعية أو غيرها من العيوبعملق \n التي قد تسبب التسرب. يجب أن يكون هذا السطح مسطحًا وسلسًا. للتأكيد \n التسطيح ل هذا السطح، فإنه ينبغي ملفوف \n على طبق مسطح باستخدام ورق حبيبي 600."
  },
  {
   "type": "paragraph",
   "text": "السطح الموجود في الجزء السفلي من الجيب الزجاجي حيث يتم وضع حشية الوسادة الزجاجية \n يجب أن تكون المساند مسطحة وناعمة وخالية من بقايا الحشية السابقة. ذiق \n يمكن تنظيف السطح باستخدام فرشاة سلكية ناعمة."
  },
  {
   "type": "paragraph",
   "text": "في الجانب الأمامي من لوحة الغطاء، توجد المقاعد اللولبية ذات الغطاء الممل الأربعة\nنكون أن تكون خالية من الصدأ والأوساخ وبقايا مواد التشحيم. هذه \n يمكن تنظيفها بفرشاة سلكية."
  },
  {
   "type": "list",
   "items": [
    "مطلوب فحص دقيق لكل لوحة غطاء من أجل تحديد ما إذا كان \n فيزiحالة كال.",
    "العلوي أو فlفي جزء من لوحة الغطاء \n حلقة هو الميكروفونسطح محمل ويجب، \n وبالتالي، تكون خالية من علامات الخدش الشعاعية أو غيرها من العيوبعملق \n التي قد تسبب التسرب. يجب أن يكون هذا السطح مسطحًا وسلسًا. للتأكيد \n التسطيح ل هذا السطح، فإنه ينبغي ملفوف \n على طبق مسطح باستخدام ورق حبيبي 600.",
    "السطح الموجود في الجزء السفلي من الجيب الزجاجي حيث يتم وضع حشية الوسادة الزجاجية \n يجب أن تكون المساند مسطحة وناعمة وخالية من بقايا الحشية السابقة. ذiق \n يمكن تنظيف السطح باستخدام فرشاة سلكية ناعمة.",
    "في الجانب الأمامي من لوحة الغطاء، توجد المقاعد اللولبية ذات الغطاء الممل الأربعة\nنكون أن تكون خالية من الصدأ والأوساخ وبقايا مواد التشحيم. هذه \n يمكن تنظيفها بفرشاة سلكية."
   ]
  },
  {
   "type": "paragraph",
   "text": "تكشف إزالة الميكا والحشية المستخدمة عن قاع المنفذ (مقاعد الحشية \n السطح)، يشير بوضوح إلى أنه يتطلب إزالة مادة الحشية \n الرواسب وأي عيوب أخرى من شأنها أن تؤثر على الختم المناسب للحشية."
  },
  {
   "type": "paragraph",
   "text": "A إعادة طلاء الميناء يجب استخدام الأداة ل \n قم بتنظيف وتلميع الجزء السفلي من المنفذ للحصول على سطح مستوٍ تمامًا \n مع الانتهاء الصحيح. هذه الأداة متاحة من شركة Diamond Power Specialty \n الشركة كجزء رقم 108586-2033."
  },
  {
   "type": "paragraph",
   "text": "باستخدام هذه الأداة ومتغير speed drill for \n polishing, the correct sealing surface can be attained."
  },
  {
   "type": "list",
   "items": [
    "تكشف إزالة الميكا والحشية المستخدمة عن قاع المنفذ (مقاعد الحشية \n السطح)، يشير بوضوح إلى أنه يتطلب إزالة مادة الحشية \n الرواسب وأي عيوب أخرى من شأنها أن تؤثر على الختم المناسب للحشية.",
    "A إعادة طلاء الميناء يجب استخدام الأداة ل \n قم بتنظيف وتلميع الجزء السفلي من المنفذ للحصول على سطح مستوٍ تمامًا \n مع الانتهاء الصحيح. هذه الأداة متاحة من شركة Diamond Power Specialty \n الشركة كجزء رقم 108586-2033.",
    "باستخدام هذه الأداة ومتغير speed drill for \n polishing, the correct sealing surface can be attained."
   ]
  },
  {
   "type": "paragraph",
   "text": "تجميع أداة التشطيب"
  },
  {
   "type": "paragraph",
   "text": "الانتهاء \n يجب أن يكون سطح ختم المنفذ مسطحًا ونظيفًا وخاليًا من جميع الخدوش \n المخالفات. يجب أن يقترب السطح من 32 درجة. أقصى جيب \n يجب ألا يتجاوز العمق .536\""
  },
  {
   "type": "paragraph",
   "text": "الانتهاء السليم"
  },
  {
   "type": "paragraph",
   "text": "حَشد"
  },
  {
   "type": "paragraph",
   "text": "تجميع مسبق لوحة الغطاء أولا \nتثبيت حشية الوسادة في الجزء السفلي من الجيب الزجاجي. ثم قم بالتثبيت \nزجاج جديد."
  },
  {
   "type": "paragraph",
   "text": "الآن بعد أن تم صقل وتنظيف قاع المنفذ والفتحات المستغلة\nبعد إعادة بنائه، يمكن البدء في تجميع المنفذ. الختم \nيتم تثبيت الحشية أولاً في جيب اللوحة المركزية، ثم مجموعة الميكا. الكل \nيجب استخدام قطع الميكا المتوفرة في kk."
  },
  {
   "type": "paragraph",
   "text": "تركيب مجموعات الميكا مهم جدا. تأكد من وضع قطعة الميكا، \nمع النقطة القابلة للذوبان في الماء، باتجاه جانب البخار/الماء (الأكثر سمكًا من الجانب\nميكا متعددة القطع تعيين). يمكن للقطعة السميكة \nاستيعاب أحمال الحشية بشكل أفضل\nوبالتالي تعزيز حياة أطول للميكا. تأكد من التعامل مع الميكا نظيفة \nالأيدي لإطالة عمر هذه الأجزاء وتعزيز الرؤية الجيدة. احتفظ بال \nتنظف الميكا من مواد التشحيم وبصمات الأصابع والرطوبة."
  },
  {
   "type": "paragraph",
   "text": "بعد ذلك، ضع ما سبق\nتجميع لوحة الغطاء المجمعة فوق هذه المكونات في الجيب. هذه المكونات \nفي الجيب"
  },
  {
   "type": "paragraph",
   "text": "قم بتثبيت البراغي بإصبعك بإحكام أثناء تثبيت لوحة الغطاء بشكل مسطح\nالحشية. وهذا سيؤكد ذلك\nتبدأ لوحة الغطاء بشكل مستقيم."
  },
  {
   "type": "paragraph",
   "text": "لوحة الغطاء يتم تحقيق عزم الدوران \n باستخدام النمط الموضح. عزم الدوران إلى 25 قدمًا رطلًا بزيادات 5 قدم رطل. ال \n سيوفر النمط المتقاطع البديل توزيعًا متساويًا للحمل \n حشية الختم. تمريرات متعددة مع مفتاح عزم الدوران عند عزم الدوران النهائي \n (25 قدمًا رطلًا) مطلوب لضمان انحراف متساوٍ للحشية. مراقبة \n المقبس أثناء الدوران النهائي واستمر في تمرير النمط حتى\n لا تحدث حركة المقبس."
  },
  {
   "type": "paragraph",
   "text": "ملحوظة: لا ينبغي تحت أي ظرف من الظروف \n يتم عزم دوران مسامير لوحة الغطاء إلى أعلىص من 25 قدم رطل"
  },
  {
   "type": "list",
   "items": [
    "تجميع مسبق لوحة الغطاء أولا \nتثبيت حشية الوسادة في الجزء السفلي من الجيب الزجاجي. ثم قم بالتثبيت \nزجاج جديد.",
    "الآن بعد أن تم صقل وتنظيف قاع المنفذ والفتحات المستغلة\nبعد إعادة بنائه، يمكن البدء في تجميع المنفذ. الختم \nيتم تثبيت الحشية أولاً في جيب اللوحة المركزية، ثم مجموعة الميكا. الكل \nيجب استخدام قطع الميكا المتوفرة في kk.",
    "تركيب مجموعات الميكا مهم جدا. تأكد من وضع قطعة الميكا، \nمع النقطة القابلة للذوبان في الماء، باتجاه جانب البخار/الماء (الأكثر سمكًا من الجانب\nميكا متعددة القطع تعيين). يمكن للقطعة السميكة \nاستيعاب أحمال الحشية بشكل أفضل\nوبالتالي تعزيز حياة أطول للميكا. تأكد من التعامل مع الميكا نظيفة \nالأيدي لإطالة عمر هذه الأجزاء وتعزيز الرؤية الجيدة. احتفظ بال \nتنظف الميكا من مواد التشحيم وبصمات الأصابع والرطوبة.",
    "بعد ذلك، ضع ما سبق\nتجميع لوحة الغطاء المجمعة فوق هذه المكونات في الجيب. هذه المكونات \nفي الجيب",
    "قم بتثبيت البراغي بإصبعك بإحكام أثناء تثبيت لوحة الغطاء بشكل مسطح\nالحشية. وهذا سيؤكد ذلك\nتبدأ لوحة الغطاء بشكل مستقيم.",
    "ملحوظة: لا ينبغي تحت أي ظرف من الظروف \n يتم عزم دوران مسامير لوحة الغطاء إلى أعلىص من 25 قدم رطل"
   ]
  },
  {
   "type": "paragraph",
   "text": "1"
  },
  {
   "type": "paragraph",
   "text": "3"
  },
  {
   "type": "paragraph",
   "text": "2"
  },
  {
   "type": "paragraph",
   "text": "4"
  },
  {
   "type": "paragraph",
   "text": "نمط توركينغ \nحتى وغريب \nيمر الرقم"
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز الطبلة:"
  },
  {
   "type": "paragraph",
   "text": "تم الفحص بواسطة: \nالتوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "طبل \nزجاج البصر"
  },
  {
   "type": "paragraph",
   "text": "طبل \nزجاج البصر"
  }
 ],
 "text": "القوة \n محطات\nالتقنية \n الإجراء\nمعدات: \nطبل \n مستوى البصر الزجاج\nالماس-الولايات المتحدة الأمريكية\nرقم الوثيقة: Drum-004-r0\nصدرت إلى: العيون \n موسى بي إس\nحالة: موافقة\nإجراء:\nرائد\n إجراءات الصيانة (P1-Y3)\nموافقة\n التاريخ: 01 أغسطس 2005\nتاريخ ليكون \n تمت المراجعة: أغسطس 2010\nمقدمة\nهذا \n توضح الوثيقة إجراءات الصيانة الرئيسية التي تم إدراجها في القائمة P1، والتي يجب \n سيتم إجراؤها كل ثلاث سنوات كما هو موضح بواسطة Y3 في مقطع العنوان أعلاه.\nيتم استخدام زجاج الرؤية هذا لإظهار مستوى الطبلة.\nالمسودة الأولى بدأها المهندس. أحمد عبد المقصود، \n تمت المراجعة بواسطة مدير م. جمال عرفة و مراجعة م. سمير عبد الجليل؛ مراقبة الجودة EDEPC \n المدير العام مقبول من قبل المهندس. محمود ال \n نقيب المدير العام ووافق عليه م. طارق يوسف رئيس قطاع محطة كهرباء عيون موسى 2x320 ميجاوات.\nتم قبول هذه الوثيقة من قبل المهندس. سمير عبد الجليل: منسق EDEPC MPIS و \n مدير عام التفتيش ومراقبة الجودة ومعتمد من المحاسب \n محمود محمد سليمان EDEPC مسؤل. والتفتيش المالي والجودة \n مدير عام الرقابة والمشرف على رئيس التفتيش ومراقبة الجودة \n القطاع.\nتكنيكاl مواصفات مستوى الطبل \n زجاج البصر\nغرض\nزجاج الرؤية على مستوى الطبل\nرقم \nزجاج الرؤية على مستوى الطبل\n2 لكل غلاية\nنوع زجاج الرؤية على مستوى الأسطوانة\nموانئ دبي - 3000\nتصنيع\nالماس -الولايات المتحدة الأمريكية\nاحتياطات السلامة\nيجب الحصول على تصريح عمل \n يتم إصدارها ويجب أن تحمل الأشياء المؤهلة فئة السلامة المناسبة \n .\nسياج أمان مع \n مطلوب علامات التحذير المحيطة بمنطقة العمل.\nارتداء السلامة والصحة \n المعدات كخوذة، \n الأحذية .. الخ\nأغلق الصمامات العازلة للمياه والبخار لزجاج الرؤية هذا على مستوى الأسطوانة.\nيجب الحصول على تصريح عمل \n يتم إصدارها ويجب أن تحمل الأشياء المؤهلة فئة السلامة المناسبة \n .\nسياج أمان مع \n مطلوب علامات التحذير المحيطة بمنطقة العمل.\nارتداء السلامة والصحة \n المعدات كخوذة، \n الأحذية .. الخ\nأغلق الصمامات العازلة للمياه والبخار لزجاج الرؤية هذا على مستوى الأسطوانة.\nالأدوات والمعدات\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مجتذب يدوي،\nوجع عزم الدوران\nمجموعة أدوات الصيانة الكاملة.\nسائل التنظيف، مجتذب يدوي،\nوجع عزم الدوران\nالعمل الذي يتعين القيام به\nعزل\nقم بإخطار \"العمليات\" بأن المقياس قد تم إخراجه من الخدمة.\nIt is not necessary to remove the gauge from its flanged mounting for normal \nصيانة الميناء. ومع ذلك، من أجل الراحة، يمكن إزالته، إذا سمح بذلك \nإرشادات المصنع، ويتم نقلها إلى منطقة المتجر باستخدام صمامات البخار والماء \nلعزلها عن ضغط الطبل.\nقم بإزالة المقياس من خدمة الأسطوانة وقم بخفض الضغط عن طريق إغلاق المقياس بالتناوب \nصمامات القياس العلوية والسفلية بإحكام، وفتح صمام الصرف والصرف \nالماء من المقياس. لتركيبات قياس معادل درجة الحرارة. * ال \nيجب إغلاق صمام النازل.\nIt is not necessary to remove the gauge from its flanged mounting for normal \nصيانة الميناء. ومع ذلك، من أجل الراحة، يمكن إزالته، إذا سمح بذلك \nإرشادات المصنع، ويتم نقلها إلى منطقة المتجر باستخدام صمامات البخار والماء \nلعزلها عن ضغط الطبل.\nقم بإزالة المقياس من خدمة الأسطوانة وقم بخفض الضغط عن طريق إغلاق المقياس بالتناوب \nصمامات القياس العلوية والسفلية بإحكام، وفتح صمام الصرف والصرف \nالماء من المقياس. لتركيبات قياس معادل درجة الحرارة. * ال \nيجب إغلاق صمام النازل.\nتحذير:\nيجب أن يظل صمام الصرف مفتوحًا دائمًا عندما يكون خارج الخدمة لأي سبب. \nيجب أن يصل خط الصرف المثالي إلى خزان التجميع أو المجمع \nتنفيس إلى الغلاف الجوي.\nيمكن أن يؤدي استنفاد الخزان المضغوط إلى ضغط خلفي على المقياس \nوتشكل حالة خطرة للموظفين عند إجراء الصيانة \nالمعدات.\nديالتجميع\nقم بإزالة لوحة (ألواح) الغطاء والزجاج وشريط التغليف وحشية الوسادة (كمادة \nالتجميع) من اللوحة المركزية.\nقم بإزالة مجموعة الميكا وحشية الختم.\nقم بإزالة لوحة (ألواح) الغطاء والزجاج وشريط التغليف وحشية الوسادة (كمادة \nالتجميع) من اللوحة المركزية.\nقم بإزالة مجموعة الميكا وحشية الختم.\nالتفتيش / التنظيف\nمطلوب فحص دقيق لكل لوحة غطاء من أجل تحديد ما إذا كان \n فيزiحالة كال.\nالعلوي أو فlفي جزء من لوحة الغطاء \n حلقة هو الميكروفونسطح محمل ويجب، \n وبالتالي، تكون خالية من علامات الخدش الشعاعية أو غيرها من العيوبعملق \n التي قد تسبب التسرب. يجب أن يكون هذا السطح مسطحًا وسلسًا. للتأكيد \n التسطيح ل هذا السطح، فإنه ينبغي ملفوف \n على طبق مسطح باستخدام ورق حبيبي 600.\nالسطح الموجود في الجزء السفلي من الجيب الزجاجي حيث يتم وضع حشية الوسادة الزجاجية \n يجب أن تكون المساند مسطحة وناعمة وخالية من بقايا الحشية السابقة. ذiق \n يمكن تنظيف السطح باستخدام فرشاة سلكية ناعمة.\nفي الجانب الأمامي من لوحة الغطاء، توجد المقاعد اللولبية ذات الغطاء الممل الأربعة\nنكون أن تكون خالية من الصدأ والأوساخ وبقايا مواد التشحيم. هذه \n يمكن تنظيفها بفرشاة سلكية.\nمطلوب فحص دقيق لكل لوحة غطاء من أجل تحديد ما إذا كان \n فيزiحالة كال.\nالعلوي أو فlفي جزء من لوحة الغطاء \n حلقة هو الميكروفونسطح محمل ويجب، \n وبالتالي، تكون خالية من علامات الخدش الشعاعية أو غيرها من العيوبعملق \n التي قد تسبب التسرب. يجب أن يكون هذا السطح مسطحًا وسلسًا. للتأكيد \n التسطيح ل هذا السطح، فإنه ينبغي ملفوف \n على طبق مسطح باستخدام ورق حبيبي 600.\nالسطح الموجود في الجزء السفلي من الجيب الزجاجي حيث يتم وضع حشية الوسادة الزجاجية \n يجب أن تكون المساند مسطحة وناعمة وخالية من بقايا الحشية السابقة. ذiق \n يمكن تنظيف السطح باستخدام فرشاة سلكية ناعمة.\nفي الجانب الأمامي من لوحة الغطاء، توجد المقاعد اللولبية ذات الغطاء الممل الأربعة\nنكون أن تكون خالية من الصدأ والأوساخ وبقايا مواد التشحيم. هذه \n يمكن تنظيفها بفرشاة سلكية.\nتكشف إزالة الميكا والحشية المستخدمة عن قاع المنفذ (مقاعد الحشية \n السطح)، يشير بوضوح إلى أنه يتطلب إزالة مادة الحشية \n الرواسب وأي عيوب أخرى من شأنها أن تؤثر على الختم المناسب للحشية.\nA إعادة طلاء الميناء يجب استخدام الأداة ل \n قم بتنظيف وتلميع الجزء السفلي من المنفذ للحصول على سطح مستوٍ تمامًا \n مع الانتهاء الصحيح. هذه الأداة متاحة من شركة Diamond Power Specialty \n الشركة كجزء رقم 108586-2033.\nباستخدام هذه الأداة ومتغير speed drill for \n polishing, the correct sealing surface can be attained.\nتكشف إزالة الميكا والحشية المستخدمة عن قاع المنفذ (مقاعد الحشية \n السطح)، يشير بوضوح إلى أنه يتطلب إزالة مادة الحشية \n الرواسب وأي عيوب أخرى من شأنها أن تؤثر على الختم المناسب للحشية.\nA إعادة طلاء الميناء يجب استخدام الأداة ل \n قم بتنظيف وتلميع الجزء السفلي من المنفذ للحصول على سطح مستوٍ تمامًا \n مع الانتهاء الصحيح. هذه الأداة متاحة من شركة Diamond Power Specialty \n الشركة كجزء رقم 108586-2033.\nباستخدام هذه الأداة ومتغير speed drill for \n polishing, the correct sealing surface can be attained.\nتجميع أداة التشطيب\nالانتهاء \n يجب أن يكون سطح ختم المنفذ مسطحًا ونظيفًا وخاليًا من جميع الخدوش \n المخالفات. يجب أن يقترب السطح من 32 درجة. أقصى جيب \n يجب ألا يتجاوز العمق .536\"\nالانتهاء السليم\nحَشد\nتجميع مسبق لوحة الغطاء أولا \nتثبيت حشية الوسادة في الجزء السفلي من الجيب الزجاجي. ثم قم بالتثبيت \nزجاج جديد.\nالآن بعد أن تم صقل وتنظيف قاع المنفذ والفتحات المستغلة\nبعد إعادة بنائه، يمكن البدء في تجميع المنفذ. الختم \nيتم تثبيت الحشية أولاً في جيب اللوحة المركزية، ثم مجموعة الميكا. الكل \nيجب استخدام قطع الميكا المتوفرة في kk.\nتركيب مجموعات الميكا مهم جدا. تأكد من وضع قطعة الميكا، \nمع النقطة القابلة للذوبان في الماء، باتجاه جانب البخار/الماء (الأكثر سمكًا من الجانب\nميكا متعددة القطع تعيين). يمكن للقطعة السميكة \nاستيعاب أحمال الحشية بشكل أفضل\nوبالتالي تعزيز حياة أطول للميكا. تأكد من التعامل مع الميكا نظيفة \nالأيدي لإطالة عمر هذه الأجزاء وتعزيز الرؤية الجيدة. احتفظ بال \nتنظف الميكا من مواد التشحيم وبصمات الأصابع والرطوبة.\nبعد ذلك، ضع ما سبق\nتجميع لوحة الغطاء المجمعة فوق هذه المكونات في الجيب. هذه المكونات \nفي الجيب\nقم بتثبيت البراغي بإصبعك بإحكام أثناء تثبيت لوحة الغطاء بشكل مسطح\nالحشية. وهذا سيؤكد ذلك\nتبدأ لوحة الغطاء بشكل مستقيم.\nلوحة الغطاء يتم تحقيق عزم الدوران \n باستخدام النمط الموضح. عزم الدوران إلى 25 قدمًا رطلًا بزيادات 5 قدم رطل. ال \n سيوفر النمط المتقاطع البديل توزيعًا متساويًا للحمل \n حشية الختم. تمريرات متعددة مع مفتاح عزم الدوران عند عزم الدوران النهائي \n (25 قدمًا رطلًا) مطلوب لضمان انحراف متساوٍ للحشية. مراقبة \n المقبس أثناء الدوران النهائي واستمر في تمرير النمط حتى\n لا تحدث حركة المقبس.\nملحوظة: لا ينبغي تحت أي ظرف من الظروف \n يتم عزم دوران مسامير لوحة الغطاء إلى أعلىص من 25 قدم رطل\nتجميع مسبق لوحة الغطاء أولا \nتثبيت حشية الوسادة في الجزء السفلي من الجيب الزجاجي. ثم قم بالتثبيت \nزجاج جديد.\nالآن بعد أن تم صقل وتنظيف قاع المنفذ والفتحات المستغلة\nبعد إعادة بنائه، يمكن البدء في تجميع المنفذ. الختم \nيتم تثبيت الحشية أولاً في جيب اللوحة المركزية، ثم مجموعة الميكا. الكل \nيجب استخدام قطع الميكا المتوفرة في kk.\nتركيب مجموعات الميكا مهم جدا. تأكد من وضع قطعة الميكا، \nمع النقطة القابلة للذوبان في الماء، باتجاه جانب البخار/الماء (الأكثر سمكًا من الجانب\nميكا متعددة القطع تعيين). يمكن للقطعة السميكة \nاستيعاب أحمال الحشية بشكل أفضل\nوبالتالي تعزيز حياة أطول للميكا. تأكد من التعامل مع الميكا نظيفة \nالأيدي لإطالة عمر هذه الأجزاء وتعزيز الرؤية الجيدة. احتفظ بال \nتنظف الميكا من مواد التشحيم وبصمات الأصابع والرطوبة.\nبعد ذلك، ضع ما سبق\nتجميع لوحة الغطاء المجمعة فوق هذه المكونات في الجيب. هذه المكونات \nفي الجيب\nقم بتثبيت البراغي بإصبعك بإحكام أثناء تثبيت لوحة الغطاء بشكل مسطح\nالحشية. وهذا سيؤكد ذلك\nتبدأ لوحة الغطاء بشكل مستقيم.\nملحوظة: لا ينبغي تحت أي ظرف من الظروف \n يتم عزم دوران مسامير لوحة الغطاء إلى أعلىص من 25 قدم رطل\n1\n3\n2\n4\nنمط توركينغ \nحتى وغريب \nيمر الرقم\nالموقع: \nرمز الطبلة:\nتم الفحص بواسطة: \nالتوقيع: \nتاريخ الاختبار:\nطبل \nزجاج البصر\nطبل \nزجاج البصر",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Drum-004-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-03.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-04.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-05.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-06.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-07.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-08.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-09.jpg",
   "alt": ""
  },
  {
   "src": "graphics/drum-004-10.jpg",
   "alt": ""
  }
 ]
}