{
 "id": "arabic-web-boilers-ar-drum-006-r0-htm",
 "doc_number": "DRUM-006-R0",
 "title_en": "",
 "title_ar": "Drum-006-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_Drum-006-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "محطات الطاقة",
     "التقنية \n الإجراء"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1، الذي سيتم \n يتم تنفيذها على أساس سنوي كما هو موضح بواسطة Y1 في مقطع العنوان."
  },
  {
   "type": "paragraph",
   "text": "طبل الغلاية يستخدم لتغذية الحوائط بالمياه والسخانات الفائقة المشبعة \n بخار"
  },
  {
   "type": "paragraph",
   "text": "المواصفات الفنية لزجاج الرؤية على مستوى الطبل:"
  },
  {
   "type": "table",
   "rows": [
    [
     "غرض:",
     "زجاج الرؤية على مستوى الطبل"
    ],
    [
     "رقم مستوى الطبل \n زجاج البصر:",
     "2"
    ],
    [
     "يكتب:",
     "دوغ 2200/19.04-73"
    ],
    [
     "Mالتصنيع:",
     "ألستوم"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. \nعبد النعيم \n عطا الله أحمد، مقبولة من قبل المهندس. \nجمعة لطفي المدير العام، تمت مراجعته بواسطة م. سمير عبد الجليل؛ إيديبك \n مدير عام مراقبة الجودة ووافق عليه م. مختار عبد \n اللطيف: القطاع الرئيسي لمحطة كهرباء عتاقة (2x300+2x150) ميجاوات."
  },
  {
   "type": "paragraph",
   "text": "هذا \n الوثيقة مقبولة من قبل المهندس. سمير عبد الجليل: منسق EDEPC MPIS و \n مدير عام التفتيش ومراقبة الجودة ومعتمد من المحاسب \n محمود محمد سليمان EDEPC مسؤل. والتفتيش المالي والجودة \n مدير عام الرقابة ومشرف التفتيش ومراقبة الجودة \n قطاع الرأس."
  },
  {
   "type": "paragraph",
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل وحمل الأشياء المؤهلة \n فئة السلامة المناسبة."
  },
  {
   "type": "paragraph",
   "text": "سياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ"
  },
  {
   "type": "paragraph",
   "text": "إغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل."
  },
  {
   "type": "list",
   "items": [
    "ارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ",
    "إغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل.",
    "إغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل.",
    "إغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل."
   ]
  },
  {
   "type": "paragraph",
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "كامل \n مجموعة أدوات الصيانة."
  },
  {
   "type": "list",
   "items": [
    "كامل \n مجموعة أدوات الصيانة."
   ]
  },
  {
   "type": "paragraph",
   "text": "التنظيف \n سائل، مجتذب يدوي"
  },
  {
   "type": "paragraph",
   "text": "عزم الدوران \n وجع. ."
  },
  {
   "type": "paragraph",
   "text": "العمل المراد تنفيذه"
  },
  {
   "type": "paragraph",
   "text": "قبل العزلة"
  },
  {
   "type": "paragraph",
   "text": "تحقق من أي تسرب من الصمامات الزجاجية المستوية"
  },
  {
   "type": "paragraph",
   "text": "فحص أي تسرب من مكة (الشرائط البلاستيكية)."
  },
  {
   "type": "list",
   "items": [
    "تحقق من أي تسرب من الصمامات الزجاجية المستوية",
    "فحص أي تسرب من مكة (الشرائط البلاستيكية)."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "ميناء التفكيك"
  },
  {
   "type": "paragraph",
   "text": "صمام قياس الإغلاق وصمامات خط القياس. فتح صمام الصرف."
  },
  {
   "type": "paragraph",
   "text": "حدد مسامير غطاء المنفذ (10) ثم قم بإزالتها. (حجم المفتاح السداسي 5/16 بوصة)."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة الغطاء (2) بالمخروط أو المخاريط الزنبركية (4) والفلكة (5) والوسادة \n يتم تثبيت الحشية (6) في مكانها عن طريق الاحتفاظ بالزنبرك (8). تخلص من الحشية."
  },
  {
   "type": "paragraph",
   "text": "قم بإزالة مجموعة حلقة مشبك حشية الميكا الزجاجية القديمة (7، 11، 9، و3)، المثبتة بها \n الاحتفاظ بالربيع"
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف سطح ختم الحشية في جسم المقياس باستخدام سلك من الفولاذ المقاوم للصدأ \n فرشاة (يارواي رقم القطعة 301160) ملحقة بمثقاب كهربائي. تجنب الإضرار \n سطح الجلوس."
  },
  {
   "type": "paragraph",
   "text": "قم بتنظيف الأسطح الملامسة للغطاء وصندوق القياس والغسالة (5). إزالة آثار \n حشية الوسادة (6) التي قد تكون ملتصقة بالغسالة للتنظيف. فحص \n حالة المخاريط الزنبركية، تخلص منها واستبدلها في حالة تلفها أو تآكلها."
  },
  {
   "type": "paragraph",
   "text": "ضع طبقة خفيفة من مركب خيطي مضاد للالتصاق بدرجة حرارة عالية على الغطاء \n المواضيع المسمار. تجنب أي تراكم للمركب المضاد للالتصاق على جميع الخيوط \n الأسطح، داخلية أو خارجية."
  },
  {
   "type": "list",
   "items": [
    "صمام قياس الإغلاق وصمامات خط القياس. فتح صمام الصرف.",
    "حدد مسامير غطاء المنفذ (10) ثم قم بإزالتها. (حجم المفتاح السداسي 5/16 بوصة).",
    "قم بإزالة الغطاء (2) بالمخروط أو المخاريط الزنبركية (4) والفلكة (5) والوسادة \n يتم تثبيت الحشية (6) في مكانها عن طريق الاحتفاظ بالزنبرك (8). تخلص من الحشية.",
    "قم بإزالة مجموعة حلقة مشبك حشية الميكا الزجاجية القديمة (7، 11، 9، و3)، المثبتة بها \n الاحتفاظ بالربيع",
    "قم بتنظيف سطح ختم الحشية في جسم المقياس باستخدام سلك من الفولاذ المقاوم للصدأ \n فرشاة (يارواي رقم القطعة 301160) ملحقة بمثقاب كهربائي. تجنب الإضرار \n سطح الجلوس.",
    "قم بتنظيف الأسطح الملامسة للغطاء وصندوق القياس والغسالة (5). إزالة آثار \n حشية الوسادة (6) التي قد تكون ملتصقة بالغسالة للتنظيف. فحص \n حالة المخاريط الزنبركية، تخلص منها واستبدلها في حالة تلفها أو تآكلها.",
    "ضع طبقة خفيفة من مركب خيطي مضاد للالتصاق بدرجة حرارة عالية على الغطاء \n المواضيع المسمار. تجنب أي تراكم للمركب المضاد للالتصاق على جميع الخيوط \n الأسطح، داخلية أو خارجية."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "إعادة التجميع \nميناء"
  },
  {
   "type": "paragraph",
   "text": "ضع المخروط أو المخاريط الزنبركية (4)، موجهة بشكل صحيح، داخل الغطاء."
  },
  {
   "type": "paragraph",
   "text": "ضع الحلقة المسطحة (5) أعلى المخروط أو المخاريط الزنبركية."
  },
  {
   "type": "paragraph",
   "text": "أعد تركيب زنبرك التثبيت (8) ضعه في الأخدود بالغطاء."
  },
  {
   "type": "paragraph",
   "text": "ضع حشية الوسادة (60 درجة أعلى الغسالة المسطحة."
  },
  {
   "type": "paragraph",
   "text": "أدخل منفذ الإصلاح، وحلقة مشبك الحشية الزجاجية الميكا، كتجميع في \n الربيع الاحتفاظ. يحمل الزنبرك المحتجز منفذ الإصلاح في الغطاء \n التجميع. تأكد من تثبيت حشية الختم بإحكام في مكانها بواسطة حلقة المشبك. ل \n منع الفشل المبكر، والحفاظ على الرطوبة من الدخول بين الميكا و \n الزجاج."
  },
  {
   "type": "paragraph",
   "text": "أعد تركيب مجموعة الغطاء بحيث تكون فتحة التهوية أفقية وبعيدًا عن الوضع الطبيعي \n الوصول. قم بربط براغي الغطاء بشكل موحد باستخدام مفتاح ربط سداسي (لا تستخدم الطاقة \n مفتاح الربط) حتى يتم الاتصال بين المعدن والغطاء والجسم. \n قد يؤدي المزيد من التشديد إلى إتلاف براغي أغطية الرأس وجسمها."
  },
  {
   "type": "paragraph",
   "text": "يوصى بإصلاح كل منفذ بالكامل قبل المتابعة \n آخر."
  },
  {
   "type": "paragraph",
   "text": "لا تلمس الزجاج والميكا بأصابعك أو الملابس المتسخة."
  },
  {
   "type": "paragraph",
   "text": "It is recommended to change the spring cones (part 4) at every second glass \n renewal."
  },
  {
   "type": "list",
   "items": [
    "ضع المخروط أو المخاريط الزنبركية (4)، موجهة بشكل صحيح، داخل الغطاء.",
    "ضع الحلقة المسطحة (5) أعلى المخروط أو المخاريط الزنبركية.",
    "أعد تركيب زنبرك التثبيت (8) ضعه في الأخدود بالغطاء.",
    "ضع حشية الوسادة (60 درجة أعلى الغسالة المسطحة.",
    "أدخل منفذ الإصلاح، وحلقة مشبك الحشية الزجاجية الميكا، كتجميع في \n الربيع الاحتفاظ. يحمل الزنبرك المحتجز منفذ الإصلاح في الغطاء \n التجميع. تأكد من تثبيت حشية الختم بإحكام في مكانها بواسطة حلقة المشبك. ل \n منع الفشل المبكر، والحفاظ على الرطوبة من الدخول بين الميكا و \n الزجاج.",
    "أعد تركيب مجموعة الغطاء بحيث تكون فتحة التهوية أفقية وبعيدًا عن الوضع الطبيعي \n الوصول. قم بربط براغي الغطاء بشكل موحد باستخدام مفتاح ربط سداسي (لا تستخدم الطاقة \n مفتاح الربط) حتى يتم الاتصال بين المعدن والغطاء والجسم. \n قد يؤدي المزيد من التشديد إلى إتلاف براغي أغطية الرأس وجسمها.",
    "يوصى بإصلاح كل منفذ بالكامل قبل المتابعة \n آخر.",
    "لا تلمس الزجاج والميكا بأصابعك أو الملابس المتسخة.",
    "It is recommended to change the spring cones (part 4) at every second glass \n renewal."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "تسخين \nواستعادة Gage إلى الخدمة، متابعة إجراءات البدء"
  },
  {
   "type": "heading",
   "level": 3,
   "text": "أجزاء جديدة"
  },
  {
   "type": "paragraph",
   "text": "يتم توفير قطع الغيار كتجميع منفذ الإصلاح في وحدة حزمة مكونة من \n خمس قطع من الزجاج (3)، ميكا (9)، حشية مانعة للتسرب (11)، مثبتة معًا في مشبك \n الحلقة (7)، بالإضافة إلى حشية الوسادة (6). يضمن هذا التجميع سهولة أكبر \n صيانة. نظافة الأجزاء هي الأكثر أهمية، استخدم العناية للصيانة \n النظافة."
  },
  {
   "type": "paragraph",
   "text": "عند طلب قطع الغيار، قم بتحديد الرقم التسلسلي للمقياس لرقم الشكل بالترتيب \n أن يتم توفير قطع الغيار الصحيحة."
  },
  {
   "type": "list",
   "items": [
    "يتم توفير قطع الغيار كتجميع منفذ الإصلاح في وحدة حزمة مكونة من \n خمس قطع من الزجاج (3)، ميكا (9)، حشية مانعة للتسرب (11)، مثبتة معًا في مشبك \n الحلقة (7)، بالإضافة إلى حشية الوسادة (6). يضمن هذا التجميع سهولة أكبر \n صيانة. نظافة الأجزاء هي الأكثر أهمية، استخدم العناية للصيانة \n النظافة.",
    "عند طلب قطع الغيار، قم بتحديد الرقم التسلسلي للمقياس لرقم الشكل بالترتيب \n أن يتم توفير قطع الغيار الصحيحة."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: طبل \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:"
  },
  {
   "type": "paragraph",
   "text": "قائمة الجزء"
  },
  {
   "type": "table",
   "rows": [
    [
     "المرجع.",
     "رقم الجزء",
     "اسم الجزء"
    ],
    [
     "22221",
     "2",
     "غطاء"
    ],
    [
     "",
     "3",
     "زجاج"
    ],
    [
     "22241",
     "4",
     "مخاريط الربيع (2 لكل مجموعة)"
    ],
    [
     "22242",
     "5",
     "غسالة"
    ],
    [
     "",
     "6",
     "Cushion gasket"
    ],
    [
     "",
     "7",
     "حلقة كليب"
    ],
    [
     "22251",
     "8",
     "الاحتفاظ بالربيع"
    ],
    [
     "",
     "9",
     "ميكا"
    ],
    [
     "22231",
     "10",
     "قبعات (4 لكل مجموعة)"
    ],
    [
     "",
     "11",
     "حشية الختم"
    ],
    [
     "22201",
     "3.6.7.911",
     "طقم إصلاح"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "table",
   "rows": [
    [
     "الشكل 3",
     "الشكل 4"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "paragraph",
   "text": "قائمة الجزء"
  },
  {
   "type": "paragraph",
   "text": "قائمة الجزء"
  }
 ],
 "text": "محطات الطاقة | التقنية \n الإجراء\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1، الذي سيتم \n يتم تنفيذها على أساس سنوي كما هو موضح بواسطة Y1 في مقطع العنوان.\nطبل الغلاية يستخدم لتغذية الحوائط بالمياه والسخانات الفائقة المشبعة \n بخار\nالمواصفات الفنية لزجاج الرؤية على مستوى الطبل:\nغرض: | زجاج الرؤية على مستوى الطبل\nرقم مستوى الطبل \n زجاج البصر: | 2\nيكتب: | دوغ 2200/19.04-73\nMالتصنيع: | ألستوم\nالمسودة الأولى بدأها المهندس. \nعبد النعيم \n عطا الله أحمد، مقبولة من قبل المهندس. \nجمعة لطفي المدير العام، تمت مراجعته بواسطة م. سمير عبد الجليل؛ إيديبك \n مدير عام مراقبة الجودة ووافق عليه م. مختار عبد \n اللطيف: القطاع الرئيسي لمحطة كهرباء عتاقة (2x300+2x150) ميجاوات.\nهذا \n الوثيقة مقبولة من قبل المهندس. سمير عبد الجليل: منسق EDEPC MPIS و \n مدير عام التفتيش ومراقبة الجودة ومعتمد من المحاسب \n محمود محمد سليمان EDEPC مسؤل. والتفتيش المالي والجودة \n مدير عام الرقابة ومشرف التفتيش ومراقبة الجودة \n قطاع الرأس.\nاحتياطات السلامة\nيجب إصدار تصريح العمل وحمل الأشياء المؤهلة \n فئة السلامة المناسبة.\nسياج أمان مع علامات تحذير \n مطلوب المحيطة بمنطقة العمل.\nارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ\nإغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل.\nارتدِ معدات السلامة والصحة الخاصة بك مثل خوذة الأمان، وأحذية الأمان، وقناع التنفس، وزجاج الأمان \n ... الخ\nإغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل.\nإغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل.\nإغلاق العزل \n صمامات للمياه والبخار، زجاج الرؤية هذا على مستوى الطبل.\nالأدوات والمعدات\nكامل \n مجموعة أدوات الصيانة.\nكامل \n مجموعة أدوات الصيانة.\nالتنظيف \n سائل، مجتذب يدوي\nعزم الدوران \n وجع. .\nالعمل المراد تنفيذه\nقبل العزلة\nتحقق من أي تسرب من الصمامات الزجاجية المستوية\nفحص أي تسرب من مكة (الشرائط البلاستيكية).\nتحقق من أي تسرب من الصمامات الزجاجية المستوية\nفحص أي تسرب من مكة (الشرائط البلاستيكية).\nميناء التفكيك\nصمام قياس الإغلاق وصمامات خط القياس. فتح صمام الصرف.\nحدد مسامير غطاء المنفذ (10) ثم قم بإزالتها. (حجم المفتاح السداسي 5/16 بوصة).\nقم بإزالة الغطاء (2) بالمخروط أو المخاريط الزنبركية (4) والفلكة (5) والوسادة \n يتم تثبيت الحشية (6) في مكانها عن طريق الاحتفاظ بالزنبرك (8). تخلص من الحشية.\nقم بإزالة مجموعة حلقة مشبك حشية الميكا الزجاجية القديمة (7، 11، 9، و3)، المثبتة بها \n الاحتفاظ بالربيع\nقم بتنظيف سطح ختم الحشية في جسم المقياس باستخدام سلك من الفولاذ المقاوم للصدأ \n فرشاة (يارواي رقم القطعة 301160) ملحقة بمثقاب كهربائي. تجنب الإضرار \n سطح الجلوس.\nقم بتنظيف الأسطح الملامسة للغطاء وصندوق القياس والغسالة (5). إزالة آثار \n حشية الوسادة (6) التي قد تكون ملتصقة بالغسالة للتنظيف. فحص \n حالة المخاريط الزنبركية، تخلص منها واستبدلها في حالة تلفها أو تآكلها.\nضع طبقة خفيفة من مركب خيطي مضاد للالتصاق بدرجة حرارة عالية على الغطاء \n المواضيع المسمار. تجنب أي تراكم للمركب المضاد للالتصاق على جميع الخيوط \n الأسطح، داخلية أو خارجية.\nصمام قياس الإغلاق وصمامات خط القياس. فتح صمام الصرف.\nحدد مسامير غطاء المنفذ (10) ثم قم بإزالتها. (حجم المفتاح السداسي 5/16 بوصة).\nقم بإزالة الغطاء (2) بالمخروط أو المخاريط الزنبركية (4) والفلكة (5) والوسادة \n يتم تثبيت الحشية (6) في مكانها عن طريق الاحتفاظ بالزنبرك (8). تخلص من الحشية.\nقم بإزالة مجموعة حلقة مشبك حشية الميكا الزجاجية القديمة (7، 11، 9، و3)، المثبتة بها \n الاحتفاظ بالربيع\nقم بتنظيف سطح ختم الحشية في جسم المقياس باستخدام سلك من الفولاذ المقاوم للصدأ \n فرشاة (يارواي رقم القطعة 301160) ملحقة بمثقاب كهربائي. تجنب الإضرار \n سطح الجلوس.\nقم بتنظيف الأسطح الملامسة للغطاء وصندوق القياس والغسالة (5). إزالة آثار \n حشية الوسادة (6) التي قد تكون ملتصقة بالغسالة للتنظيف. فحص \n حالة المخاريط الزنبركية، تخلص منها واستبدلها في حالة تلفها أو تآكلها.\nضع طبقة خفيفة من مركب خيطي مضاد للالتصاق بدرجة حرارة عالية على الغطاء \n المواضيع المسمار. تجنب أي تراكم للمركب المضاد للالتصاق على جميع الخيوط \n الأسطح، داخلية أو خارجية.\nإعادة التجميع \nميناء\nضع المخروط أو المخاريط الزنبركية (4)، موجهة بشكل صحيح، داخل الغطاء.\nضع الحلقة المسطحة (5) أعلى المخروط أو المخاريط الزنبركية.\nأعد تركيب زنبرك التثبيت (8) ضعه في الأخدود بالغطاء.\nضع حشية الوسادة (60 درجة أعلى الغسالة المسطحة.\nأدخل منفذ الإصلاح، وحلقة مشبك الحشية الزجاجية الميكا، كتجميع في \n الربيع الاحتفاظ. يحمل الزنبرك المحتجز منفذ الإصلاح في الغطاء \n التجميع. تأكد من تثبيت حشية الختم بإحكام في مكانها بواسطة حلقة المشبك. ل \n منع الفشل المبكر، والحفاظ على الرطوبة من الدخول بين الميكا و \n الزجاج.\nأعد تركيب مجموعة الغطاء بحيث تكون فتحة التهوية أفقية وبعيدًا عن الوضع الطبيعي \n الوصول. قم بربط براغي الغطاء بشكل موحد باستخدام مفتاح ربط سداسي (لا تستخدم الطاقة \n مفتاح الربط) حتى يتم الاتصال بين المعدن والغطاء والجسم. \n قد يؤدي المزيد من التشديد إلى إتلاف براغي أغطية الرأس وجسمها.\nيوصى بإصلاح كل منفذ بالكامل قبل المتابعة \n آخر.\nلا تلمس الزجاج والميكا بأصابعك أو الملابس المتسخة.\nIt is recommended to change the spring cones (part 4) at every second glass \n renewal.\nضع المخروط أو المخاريط الزنبركية (4)، موجهة بشكل صحيح، داخل الغطاء.\nضع الحلقة المسطحة (5) أعلى المخروط أو المخاريط الزنبركية.\nأعد تركيب زنبرك التثبيت (8) ضعه في الأخدود بالغطاء.\nضع حشية الوسادة (60 درجة أعلى الغسالة المسطحة.\nأدخل منفذ الإصلاح، وحلقة مشبك الحشية الزجاجية الميكا، كتجميع في \n الربيع الاحتفاظ. يحمل الزنبرك المحتجز منفذ الإصلاح في الغطاء \n التجميع. تأكد من تثبيت حشية الختم بإحكام في مكانها بواسطة حلقة المشبك. ل \n منع الفشل المبكر، والحفاظ على الرطوبة من الدخول بين الميكا و \n الزجاج.\nأعد تركيب مجموعة الغطاء بحيث تكون فتحة التهوية أفقية وبعيدًا عن الوضع الطبيعي \n الوصول. قم بربط براغي الغطاء بشكل موحد باستخدام مفتاح ربط سداسي (لا تستخدم الطاقة \n مفتاح الربط) حتى يتم الاتصال بين المعدن والغطاء والجسم. \n قد يؤدي المزيد من التشديد إلى إتلاف براغي أغطية الرأس وجسمها.\nيوصى بإصلاح كل منفذ بالكامل قبل المتابعة \n آخر.\nلا تلمس الزجاج والميكا بأصابعك أو الملابس المتسخة.\nIt is recommended to change the spring cones (part 4) at every second glass \n renewal.\nتسخين \nواستعادة Gage إلى الخدمة، متابعة إجراءات البدء\nأجزاء جديدة\nيتم توفير قطع الغيار كتجميع منفذ الإصلاح في وحدة حزمة مكونة من \n خمس قطع من الزجاج (3)، ميكا (9)، حشية مانعة للتسرب (11)، مثبتة معًا في مشبك \n الحلقة (7)، بالإضافة إلى حشية الوسادة (6). يضمن هذا التجميع سهولة أكبر \n صيانة. نظافة الأجزاء هي الأكثر أهمية، استخدم العناية للصيانة \n النظافة.\nعند طلب قطع الغيار، قم بتحديد الرقم التسلسلي للمقياس لرقم الشكل بالترتيب \n أن يتم توفير قطع الغيار الصحيحة.\nيتم توفير قطع الغيار كتجميع منفذ الإصلاح في وحدة حزمة مكونة من \n خمس قطع من الزجاج (3)، ميكا (9)، حشية مانعة للتسرب (11)، مثبتة معًا في مشبك \n الحلقة (7)، بالإضافة إلى حشية الوسادة (6). يضمن هذا التجميع سهولة أكبر \n صيانة. نظافة الأجزاء هي الأكثر أهمية، استخدم العناية للصيانة \n النظافة.\nعند طلب قطع الغيار، قم بتحديد الرقم التسلسلي للمقياس لرقم الشكل بالترتيب \n أن يتم توفير قطع الغيار الصحيحة.\nالموقع: طبل \nالتعيين: تم الاختبار بواسطة: التوقيع: \nتاريخ الاختبار:\nقائمة الجزء\nالمرجع. | رقم الجزء | اسم الجزء\n22221 | 2 | غطاء\n | 3 | زجاج\n22241 | 4 | مخاريط الربيع (2 لكل مجموعة)\n22242 | 5 | غسالة\n | 6 | Cushion gasket\n | 7 | حلقة كليب\n22251 | 8 | الاحتفاظ بالربيع\n | 9 | ميكا\n22231 | 10 | قبعات (4 لكل مجموعة)\n | 11 | حشية الختم\n22201 | 3.6.7.911 | طقم إصلاح\nالشكل 3 | الشكل 4\nقائمة الجزء\nقائمة الجزء",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  },
  {
   "src": "graphics/Drum-006-01.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Drum-006-02.jpg",
   "alt": ""
  },
  {
   "src": "graphics/Drum-006-03.jpg",
   "alt": ""
  }
 ]
}