{
 "id": "arabic-web-boilers-ar-ej-003-r0-htm",
 "doc_number": "EJ-003-R0",
 "title_en": "",
 "title_ar": "EJ-003-r0 \nAPPROVED",
 "category": "boilers",
 "source_path": "arabic_web/Boilers/Ar_EJ-003-r0.htm",
 "source_type": "html",
 "source_encoding": "utf-8",
 "language": "ar",
 "languages_available": [
  "ar"
 ],
 "translation_status": "missing",
 "sections": [
  {
   "type": "table",
   "rows": [
    [
     "القوة \n محطات",
     "الإجراء الفني"
    ]
   ],
   "truncated_rows": 0
  },
  {
   "type": "heading",
   "level": 3,
   "text": "مقدمة"
  },
  {
   "type": "paragraph",
   "text": "توضح هذه الوثيقة فحص المعدات I1,\nوالتي يجب إجراؤها كل ستة أشهر كما هو موضح بواسطة M6 في \nكتلة العنوان."
  },
  {
   "type": "paragraph",
   "text": "المسودة الأولى بدأها المهندس. ممدوح عنبر \nتم اختباره بواسطة المهندس. \nمحمد عبد العال\nومراجعتها من قبل EDEPC مراقبة الجودة المهندس. \nسمير عبد الجليل وقبله المدير العام م. يسري عبد المقصود، و \nوافق عليها المهندس. عوض محمد فتحي رئيس قطاع محطة كهرباء طلخا."
  },
  {
   "type": "heading",
   "level": 3,
   "text": "احتياطات السلامة"
  },
  {
   "type": "paragraph",
   "text": "يجب إصدار تصريح العمل."
  },
  {
   "type": "paragraph",
   "text": "ارتداء خوذات السلامة والأحذية."
  },
  {
   "type": "paragraph",
   "text": "HRSG خارج الخدمة."
  },
  {
   "type": "paragraph",
   "text": "افصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه."
  },
  {
   "type": "paragraph",
   "text": "جي تي. خارج الخدمة و (الإثارة CB والوحدة \n مساعد. CB ونقل الجهد المنخفض. CB ) خارج الرف."
  },
  {
   "type": "paragraph",
   "text": "صنع السقالات إذا لزم الأمر،"
  },
  {
   "type": "paragraph",
   "text": "ويجب اتباع كافة احتياطات السلامة \n قسم السلامة"
  },
  {
   "type": "list",
   "items": [
    "يجب إصدار تصريح العمل.",
    "ارتداء خوذات السلامة والأحذية.",
    "HRSG خارج الخدمة.",
    "افصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه.",
    "جي تي. خارج الخدمة و (الإثارة CB والوحدة \n مساعد. CB ونقل الجهد المنخفض. CB ) خارج الرف.",
    "صنع السقالات إذا لزم الأمر،",
    "ويجب اتباع كافة احتياطات السلامة \n قسم السلامة"
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "الأدوات والمعدات"
  },
  {
   "type": "paragraph",
   "text": "ماكينة لحام ."
  },
  {
   "type": "paragraph",
   "text": "طاحونة م / ج وقرص الطحن."
  },
  {
   "type": "paragraph",
   "text": "حشو معدني للحام، مفكات."
  },
  {
   "type": "list",
   "items": [
    "ماكينة لحام .",
    "طاحونة م / ج وقرص الطحن.",
    "حشو معدني للحام، مفكات."
   ]
  },
  {
   "type": "heading",
   "level": 3,
   "text": "الأعمال المطلوب تنفيذها"
  },
  {
   "type": "paragraph",
   "text": "إصلاح التشوهات."
  },
  {
   "type": "paragraph",
   "text": "تحقق من التسرب."
  },
  {
   "type": "paragraph",
   "text": "تغيير الأجزاء المتضررة."
  },
  {
   "type": "paragraph",
   "text": "فحص المعادن الأساسية بحثًا عن الشقوق والتشوه."
  },
  {
   "type": "paragraph",
   "text": "تغيير المعدن الأساسي الضرر."
  },
  {
   "type": "paragraph",
   "text": "الحفاظ على الشقوق الأساسية إذا كانت متوفرة."
  },
  {
   "type": "paragraph",
   "text": "تحقق من البراغي للتأكد من أنها مفكوكة وأعد ربطها \n البراغي."
  },
  {
   "type": "list",
   "items": [
    "إصلاح التشوهات.",
    "تحقق من التسرب.",
    "تغيير الأجزاء المتضررة.",
    "فحص المعادن الأساسية بحثًا عن الشقوق والتشوه.",
    "تغيير المعدن الأساسي الضرر.",
    "الحفاظ على الشقوق الأساسية إذا كانت متوفرة.",
    "تحقق من البراغي للتأكد من أنها مفكوكة وأعد ربطها \n البراغي."
   ]
  },
  {
   "type": "paragraph",
   "text": "الموقع: \nرمز المعدات: \n تم الفحص بواسطة: \nالتاريخ: \nالتوقيع:"
  }
 ],
 "text": "القوة \n محطات | الإجراء الفني\nمقدمة\nتوضح هذه الوثيقة فحص المعدات I1,\nوالتي يجب إجراؤها كل ستة أشهر كما هو موضح بواسطة M6 في \nكتلة العنوان.\nالمسودة الأولى بدأها المهندس. ممدوح عنبر \nتم اختباره بواسطة المهندس. \nمحمد عبد العال\nومراجعتها من قبل EDEPC مراقبة الجودة المهندس. \nسمير عبد الجليل وقبله المدير العام م. يسري عبد المقصود، و \nوافق عليها المهندس. عوض محمد فتحي رئيس قطاع محطة كهرباء طلخا.\nاحتياطات السلامة\nيجب إصدار تصريح العمل.\nارتداء خوذات السلامة والأحذية.\nHRSG خارج الخدمة.\nافصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه.\nجي تي. خارج الخدمة و (الإثارة CB والوحدة \n مساعد. CB ونقل الجهد المنخفض. CB ) خارج الرف.\nصنع السقالات إذا لزم الأمر،\nويجب اتباع كافة احتياطات السلامة \n قسم السلامة\nيجب إصدار تصريح العمل.\nارتداء خوذات السلامة والأحذية.\nHRSG خارج الخدمة.\nافصل مصدر الطاقة عن مشغل المثبط \n ووضع علامة عليه.\nجي تي. خارج الخدمة و (الإثارة CB والوحدة \n مساعد. CB ونقل الجهد المنخفض. CB ) خارج الرف.\nصنع السقالات إذا لزم الأمر،\nويجب اتباع كافة احتياطات السلامة \n قسم السلامة\nالأدوات والمعدات\nماكينة لحام .\nطاحونة م / ج وقرص الطحن.\nحشو معدني للحام، مفكات.\nماكينة لحام .\nطاحونة م / ج وقرص الطحن.\nحشو معدني للحام، مفكات.\nالأعمال المطلوب تنفيذها\nإصلاح التشوهات.\nتحقق من التسرب.\nتغيير الأجزاء المتضررة.\nفحص المعادن الأساسية بحثًا عن الشقوق والتشوه.\nتغيير المعدن الأساسي الضرر.\nالحفاظ على الشقوق الأساسية إذا كانت متوفرة.\nتحقق من البراغي للتأكد من أنها مفكوكة وأعد ربطها \n البراغي.\nإصلاح التشوهات.\nتحقق من التسرب.\nتغيير الأجزاء المتضررة.\nفحص المعادن الأساسية بحثًا عن الشقوق والتشوه.\nتغيير المعدن الأساسي الضرر.\nالحفاظ على الشقوق الأساسية إذا كانت متوفرة.\nتحقق من البراغي للتأكد من أنها مفكوكة وأعد ربطها \n البراغي.\nالموقع: \nرمز المعدات: \n تم الفحص بواسطة: \nالتاريخ: \nالتوقيع:",
 "text_truncated": false,
 "links": [],
 "images": [
  {
   "src": "../../images/mpis-1.gif",
   "alt": ""
  }
 ]
}